title
This is a synthetic power system model that does NOT represent the actual grid. It was developed as part of the US ARPA-E Grid Data research project and contains no CEII.
Reference: A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, and T.J. Overbye, "Grid Structural Characteristics as Validation Criteria for Synthetic Networks," to appear, IEEE Transactions on Power Systems, 2017.
!
comments
!
solution parameters
tap    1    tcul  enabled/disabled
phas   1    ps    enabled/disabled
area   1    area  enabled/disabled
svd    1    svd   enabled/disabled
dctap  1    dc    enabled/disabled
gcd    0    gcd   enabled/disabled
jump  0.000200    jumper threshold
toler   0.1000    newton tolerance
sbase 100.0000    system mva base
!
substation data  [  208]           no  name
      1  "WINNSBORO"    : 34.366465 -81.093684
      2  "COLUMBIA 11"    : 34.139526 -80.888209
      3  "SMYRNA"    : 35.011187 -81.386674
      4  "EASTOVER 2"    : 33.826400 -80.622800
      5  "CHAPPELLS 2"    : 34.189937 -81.867693
      6  "PELZER"    : 34.639372 -82.413576
      7  "SENECA 3"    : 34.793900 -82.898600
      8  "MONETTA"    : 33.807397 -81.593640
      9  "LEXINGTON 2"    : 34.001778 -81.272410
     10  "WELLFORD"    : 34.930634 -82.095061
     11  "LAURENS"    : 34.498634 -82.050627
     12  "COLUMBIA 10"    : 33.926751 -80.950364
     13  "WINDSOR"    : 33.484137 -81.509942
     14  "PROSPERITY"    : 34.153252 -81.512463
     15  "NORTH AUGUST"    : 33.614687 -81.984429
     16  "LANDO"    : 34.773948 -81.011121
     17  "GAFFNEY 3"    : 35.113676 -81.714522
     18  "CLARKS HILL "    : 33.643047 -82.107049
     19  "JENKINSVILLE"    : 34.285140 -81.296583
     20  "WOODRUFF"    : 34.764315 -82.044633
     21  "IVA"    : 34.257200 -82.609700
     22  "CAYCE"    : 33.953426 -81.057439
     23  "TROY"    : 33.970417 -82.075911
     24  "SIMPSONVILLE"    : 34.767679 -82.225003
     25  "MAYO"    : 35.081579 -81.863411
     26  "BELTON 2"    : 34.103056 -80.790556
     27  "BRADLEY"    : 34.044227 -82.227378
     28  "ENOREE"    : 34.646690 -81.904455
     29  "HONEA PATH 2"    : 34.527475 -82.374964
     30  "SPRINGFIELD"    : 33.508249 -81.295412
     31  "EDGEMOOR"    : 34.797966 -80.975531
     32  "NEWRY"    : 34.725435 -82.913642
     33  "CLARKS HILL "    : 33.660200 -82.196100
     34  "NEWBERRY"    : 34.305524 -81.627342
     35  "AIKEN 3"    : 33.646054 -81.604486
     36  "ROCK HILL 3"    : 34.939585 -81.031961
     37  "CAMERON"    : 33.576312 -80.647573
     38  "SENECA 2"    : 34.635217 -82.939747
     39  "BLAIR"    : 34.437442 -81.330125
     40  "WALHALLA"    : 34.782583 -83.083166
     41  "ANDERSON 4"    : 34.460802 -82.756514
     42  "PACOLET"    : 34.901747 -81.711273
     43  "ABBEVILLE"    : 34.182424 -82.425604
     44  "AIKEN 2"    : 33.588993 -81.697037
     45  "JOHNSTON"    : 33.838994 -81.803656
     46  "SPARTANBURG "    : 34.892662 -81.921576
     47  "GAFFNEY 2"    : 34.972033 -81.585721
     48  "LEESVILLE"    : 33.916116 -81.453057
     49  "LANGLEY"    : 33.512930 -81.856747
     50  "DONALDS"    : 34.363867 -82.338204
     51  "GREENVILLE 7"    : 34.847112 -82.402264
     52  "COLUMBIA 9"    : 34.026415 -80.958995
     53  "SALEM 3"    : 35.007500 -82.997500
     54  "GREENVILLE 6"    : 34.774425 -82.376610
     55  "COWPENS"    : 35.052613 -81.804142
     56  "WESTMINSTER "    : 34.646708 -83.146844
     57  "SAINT MATTHE"    : 33.692181 -80.787131
     58  "GREENWOOD 2"    : 34.238919 -82.145019
     59  "FINGERVILLE"    : 35.135513 -82.001598
     60  "ROCK HILL 2"    : 34.971373 -81.081285
     61  "YORK 2"    : 35.051400 -81.069400
     62  "CHAPIN"    : 34.134004 -81.339914
     63  "MODOC"    : 33.746791 -82.150948
     64  "SPARTANBURG "    : 34.934028 -82.010697
     65  "BOILING SPRI"    : 35.043045 -81.975107
     66  "GREENVILLE 5"    : 34.856825 -82.296139
     67  "PELION"    : 33.764652 -81.271451
     68  "GRANITEVILLE"    : 33.574691 -81.857801
     69  "IRMO"    : 34.142131 -81.206184
     70  "SALEM 2"    : 34.959400 -82.914700
     71  "WEST UNION"    : 34.780070 -83.008840
     72  "CROSS HILL"    : 34.373805 -81.963361
     73  "FORT LAWN"    : 34.712239 -80.915313
     74  "NORTH"    : 33.626435 -81.079954
     75  "ANDERSON 3"    : 34.559027 -82.763452
     76  "BLACKSBURG 2"    : 35.116068 -81.473073
     77  "LIBERTY"    : 34.767088 -82.686571
     78  "ELLOREE"    : 33.532715 -80.585847
     79  "WAGENER"    : 33.662168 -81.416471
     80  "TRENTON"    : 33.694096 -81.852760
     81  "BATESBURG"    : 33.869101 -81.551078
     82  "COLUMBIA 8"    : 34.055600 -81.217200
     83  "LITTLE MOUNT"    : 34.218134 -81.299071
     84  "CLINTON"    : 34.421034 -81.808045
     85  "WARRENVILLE"    : 33.522812 -81.828197
     86  "SIMPSONVILLE"    : 34.685122 -82.288811
     87  "DUNCAN"    : 34.861302 -82.113804
     88  "NORTH AUGUST"    : 33.526407 -81.939337
     89  "GREENWOOD 1"    : 34.136053 -82.148470
     90  "BELTON 1"    : 34.517279 -82.476617
     91  "VAUCLUSE"    : 33.609668 -81.816976
     92  "UNION 3"    : 34.664200 -81.448600
     93  "MOUNTAIN RES"    : 34.860889 -83.157553
     94  "PICKENS"    : 34.934777 -82.728691
     95  "WESTMINSTER "    : 34.436400 -83.046400
     96  "WEST COLUMBI"    : 33.937674 -81.147203
     97  "WARD"    : 33.901804 -81.705740
     98  "MOORE"    : 34.865620 -82.019463
     99  "WILLISTON"    : 33.403217 -81.422629
    100  "COLUMBIA 7"    : 33.990057 -80.997251
    101  "WATERLOO"    : 34.343368 -82.090062
    102  "BLACKSBURG 1"    : 35.159700 -81.430600
    103  "TAYLORS"    : 34.986636 -82.327451
    104  "GREENVILLE 4"    : 34.869400 -82.363900
    105  "SALEM 1"    : 34.950234 -82.982932
    106  "COLUMBIA 6"    : 33.980254 -81.040670
    107  "AIKEN 1"    : 33.418902 -81.692490
    108  "POMARIA"    : 34.328933 -81.419482
    109  "RIDGE SPRING"    : 33.781876 -81.676812
    110  "GAFFNEY 1"    : 35.072700 -81.613000
    111  "COLUMBIA 5"    : 33.993555 -81.031009
    112  "MARIETTA"    : 35.147593 -82.529539
    113  "ANDERSON 2"    : 34.506502 -82.605626
    114  "SALUDA"    : 34.042392 -81.776152
    115  "FAIR PLAY"    : 34.516190 -82.996445
    116  "HOPKINS"    : 33.936526 -80.692350
    117  "SUNSET"    : 34.991238 -82.842298
    118  "SALLEY"    : 33.595632 -81.321382
    119  "EDGEFIELD"    : 33.821285 -81.997605
    120  "BUFFALO"    : 34.714662 -81.741065
    121  "WARE SHOALS"    : 34.412630 -82.219492
    122  "YORK 1"    : 34.965278 -81.187200
    123  "PIEDMONT"    : 34.702021 -82.462102
    124  "CALHOUN FALL"    : 34.007202 -82.521302
    125  "ANDERSON 1"    : 34.435943 -82.624115
    126  "JACKSON"    : 33.297451 -81.799578
    127  "CROSS ANCHOR"    : 34.651836 -81.844085
    128  "HICKORY GROV"    : 34.950733 -81.448844
    129  "GREAT FALLS "    : 34.600000 -80.892800
    130  "COLUMBIA 4"    : 34.091774 -80.966483
    131  "MAULDIN"    : 34.778208 -82.301835
    132  "GREENVILLE 3"    : 34.811726 -82.331435
    133  "COLUMBIA 3"    : 34.046162 -81.106580
    134  "PENDLETON"    : 34.643979 -82.723237
    135  "SPARTANBURG "    : 34.945078 -81.836373
    136  "CONVERSE"    : 34.983686 -81.826635
    137  "BLACKSTOCK"    : 34.523382 -81.114513
    138  "FORT MILL 3"    : 35.048705 -80.987118
    139  "LANDRUM"    : 35.142074 -82.280831
    140  "SILVERSTREET"    : 34.228719 -81.766201
    141  "ORANGEBURG"    : 33.567550 -80.885684
    142  "GREENVILLE 2"    : 34.830934 -82.458497
    143  "CHAPPELLS 1"    : 34.169722 -81.902500
    144  "RIDGEWAY 2"    : 34.331608 -80.880412
    145  "FOUNTAIN INN"    : 34.668477 -82.190059
    146  "STARR"    : 34.379410 -82.718488
    147  "SPARTANBURG "    : 35.001194 -82.130278
    148  "GASTON 2"    : 33.827497 -81.090983
    149  "SIX MILE"    : 34.833946 -82.854386
    150  "SENECA 1"    : 34.751278 -82.934285
    151  "GILBERT"    : 33.941953 -81.383081
    152  "SWANSEA"    : 33.746888 -81.035516
    153  "INMAN"    : 35.069320 -82.071005
    154  "GREAT FALLS "    : 34.574244 -80.914866
    155  "WHITMIRE"    : 34.492522 -81.604974
    156  "GRAY COURT"    : 34.592282 -82.124610
    157  "WILLIAMSTON "    : 34.625593 -82.548639
    158  "CLEMSON"    : 34.679444 -82.840278
    159  "BEECH ISLAND"    : 33.451527 -81.863403
    160  "CLOVER"    : 35.106284 -81.221471
    161  "NINETY SIX"    : 34.113326 -81.979552
    162  "MC CONNELLS"    : 34.860843 -81.236135
    163  "BEECH ISLAND"    : 33.435000 -81.911100
    164  "GADSDEN"    : 33.798397 -80.741126
    165  "TRAVELERS RE"    : 35.029999 -82.494173
    166  "DUE WEST"    : 34.303618 -82.428815
    167  "BLYTHEWOOD"    : 34.202513 -80.996999
    168  "ROCK HILL 1"    : 34.889870 -81.017838
    169  "HODGES"    : 34.306003 -82.232469
    170  "CHESNEE 2"    : 35.110300 -81.967500
    171  "WILLIAMSTON "    : 34.602200 -82.435000
    172  "EASLEY 2"    : 34.775165 -82.563663
    173  "UNION 2"    : 34.682438 -81.608705
    174  "ARCADIA"    : 34.971205 -81.910208
    175  "CATAWBA"    : 34.831891 -80.909786
    176  "GASTON 1"    : 33.869700 -81.017800
    177  "EASTOVER 1"    : 33.887200 -80.639700
    178  "FORT MILL 2"    : 35.009844 -80.928739
    179  "CAMPOBELLO"    : 35.121041 -82.132234
    180  "EASLEY 1"    : 34.883978 -82.579832
    181  "UNION 1"    : 34.722500 -81.646944
    182  "JONESVILLE"    : 34.830743 -81.648605
    183  "CHESNEE 1"    : 35.126341 -81.907463
    184  "NORRIS"    : 34.764792 -82.756690
    185  "CLEVELAND"    : 35.077658 -82.626703
    186  "GREER 2"    : 35.023830 -82.279564
    187  "CENTRAL"    : 34.738673 -82.799161
    188  "SPARTANBURG "    : 34.884446 -81.843603
    189  "LONG CREEK"    : 34.760806 -83.284445
    190  "GREENVILLE 1"    : 34.924566 -82.438736
    191  "PEAK"    : 34.238760 -81.328235
    192  "COLUMBIA 2"    : 34.029148 -81.002526
    193  "ROEBUCK"    : 34.784549 -81.853472
    194  "SHARON"    : 34.762480 -81.470669
    195  "RIDGEWAY 1"    : 34.335500 -80.702100
    196  "WEST COLUMBI"    : 33.912417 -81.076978
    197  "WEST COLUMBI"    : 33.997527 -81.097406
    198  "TOWNVILLE"    : 34.534253 -82.868342
    199  "GREER 1"    : 34.898246 -82.257851
    200  "PLUM BRANCH"    : 33.769606 -82.241925
    201  "HONEA PATH 1"    : 34.460528 -82.361886
    202  "COLUMBIA 1"    : 34.101723 -81.042085
    203  "CHESTER"    : 34.715492 -81.234538
    204  "CARLISLE"    : 34.556700 -81.491900
    205  "SPARTANBURG "    : 34.995782 -81.961056
    206  "FORT MILL 1"    : 35.021800 -81.007800
    207  "LEXINGTON 1"    : 33.892184 -81.235774
    208  "MC CORMICK"    : 33.928023 -82.250602
bus data  [500]               ty  vsched   volt     angle    ar zone  vmax   vmin   date_in date_out pid L own st  latitude  longitude island    sdmon   vmax1      vmin1      dvmax subst
      1 "WINNSBORO 0 " 138.0000 " "  0  :  1 1.012159  1.012159  -10.768348    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 1 "WINNSBORO"     1 -1 " " 
      2 "WINNSBORO 1 " 138.0000 " "  0  :  1 1.011580  1.011580  -10.840156    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 1 "WINNSBORO"     1 -1 " " 
      3 "COLUMBIA 1~3" 138.0000 " "  0  :  1 1.006230  1.006230  -12.071857    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 2 "COLUMBIA 11"     1 -1 " " 
      4 "COLUMBIA 1~4" 138.0000 " "  0  :  1 1.004066  1.004066  -12.322717    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 2 "COLUMBIA 11"     1 -1 " " 
      5 "SMYRNA 0    " 138.0000 " "  0  :  1 1.014699  1.014699  -1.264301    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 3 "SMYRNA"     2 -1 " " 
      6 "SMYRNA 1    " 138.0000 " "  0  :  1 1.014651  1.014651  -1.270407    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 3 "SMYRNA"     2 -1 " " 
      7 "EASTOVER 2 0" 345.0000 " "  0  :  1 1.033863  1.033863  -6.931070    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 4 "EASTOVER 2"     1 -1 " " 
      8 "EASTOVER 2 1" 138.0000 " "  0  :  1 1.026963  1.026963  -8.712158    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 4 "EASTOVER 2"     1 -1 " " 
      9 "EASTOVER 2 2"  13.8000 " "  0  :  2 1.040000 1.040000  -4.132565    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 4 "EASTOVER 2"     1 -1 " " 
     10 "CHAPPELLS ~6" 138.0000 " "  0  :  1 1.016705  1.016705  -13.818521    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 5 "CHAPPELLS 2"     1 -1 " " 
     11 "CHAPPELLS ~7" 138.0000 " "  0  :  1 1.016669  1.016669  -13.822668    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 5 "CHAPPELLS 2"     1 -1 " " 
     12 "PELZER 0    " 138.0000 " "  0  :  1 0.991801  0.991801  -14.544799    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 6 "PELZER"     2 -1 " " 
     13 "PELZER 1    " 138.0000 " "  0  :  1 0.991253  0.991253  -14.609077    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 6 "PELZER"     2 -1 " " 
     14 "SENECA 3 0  " 345.0000 " "  0  :  1 1.030087  1.030087  -3.407512    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 7 "SENECA 3"     2 -1 " " 
     15 "SENECA 3 1  " 138.0000 " "  0  :  1 1.021380  1.021380  -6.028249    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 7 "SENECA 3"     2 -1 " " 
     16 "SENECA 3 2  "  13.8000 " "  0  :  2 1.040000 1.040000  -0.563895    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 7 "SENECA 3"     2 -1 " " 
     17 "SENECA 3 3  "  13.8000 " "  0  :  0 1.040000 1.040000  0.000000    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 7 "SENECA 3"     2 -1 " " 
     18 "SENECA 3 4  "  13.8000 " "  0  :  2 1.040000 1.040000  0.891476    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 7 "SENECA 3"     2 -1 " " 
     19 "MONETTA 0   " 138.0000 " "  0  :  1 1.018348  1.018348  -14.296140    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 8 "MONETTA"     1 -1 " " 
     20 "MONETTA 1   " 138.0000 " "  0  :  1 1.018277  1.018277  -14.305529    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 8 "MONETTA"     1 -1 " " 
     21 "LEXINGTON ~2" 138.0000 " "  0  :  1 1.009520  1.009520  -12.341430    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 9 "LEXINGTON 2"     1 -1 " " 
     22 "LEXINGTON ~3" 138.0000 " "  0  :  1 1.007394  1.007394  -12.594211    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 9 "LEXINGTON 2"     1 -1 " " 
     23 "WELLFORD 0  " 345.0000 " "  0  :  1 1.027297  1.027297  -7.930431    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 10 "WELLFORD"     2 -1 " " 
     24 "WELLFORD 1  " 138.0000 " "  0  :  1 1.012343  1.012343  -10.816709    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 10 "WELLFORD"     2 -1 " " 
     25 "WELLFORD 2  " 138.0000 " "  0  :  1 1.012307  1.012307  -10.821133    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 10 "WELLFORD"     2 -1 " " 
     26 "WELLFORD 3  " 138.0000 " "  0  :  1 1.012009  1.012009  -10.860073    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 10 "WELLFORD"     2 -1 " " 
     27 "LAURENS 0   " 138.0000 " "  0  :  1 1.013188  1.013188  -16.550327    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 11 "LAURENS"     2 -1 " " 
     28 "LAURENS 1   " 138.0000 " "  0  :  1 1.012101  1.012101  -16.683236    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 11 "LAURENS"     2 -1 " " 
     29 "COLUMBIA 1~1" 138.0000 " "  0  :  1 1.009431  1.009431  -14.585453    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 12 "COLUMBIA 10"     1 -1 " " 
     30 "COLUMBIA 1~2" 138.0000 " "  0  :  1 1.007943  1.007943  -14.761896    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 12 "COLUMBIA 10"     1 -1 " " 
     31 "WINDSOR 0   " 138.0000 " "  0  :  1 1.032454  1.032454  -17.056434    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 13 "WINDSOR"     1 -1 " " 
     32 "WINDSOR 1   " 138.0000 " "  0  :  1 1.032308  1.032308  -17.073560    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 13 "WINDSOR"     1 -1 " " 
     33 "PROSPERITY 0" 138.0000 " "  0  :  1 1.006203  1.006203  -15.223413    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 14 "PROSPERITY"     1 -1 " " 
     34 "PROSPERITY 1" 138.0000 " "  0  :  1 1.005829  1.005829  -15.267528    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 14 "PROSPERITY"     1 -1 " " 
     35 "NORTH AUGU~3" 138.0000 " "  0  :  1 1.017656  1.017656  -15.888312    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 15 "NORTH AUGUSTA 2"     1 -1 " " 
     36 "NORTH AUGU~4" 138.0000 " "  0  :  1 1.017063  1.017063  -15.957294    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 15 "NORTH AUGUSTA 2"     1 -1 " " 
     37 "LANDO 0     " 138.0000 " "  0  :  1 1.019326  1.019326  -0.912831    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 16 "LANDO"     2 -1 " " 
     38 "LANDO 1     " 138.0000 " "  0  :  1 1.019324  1.019324  -0.913092    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 16 "LANDO"     2 -1 " " 
     39 "GAFFNEY 3 0 " 345.0000 " "  0  :  1 1.029536  1.029536  -7.806151    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 17 "GAFFNEY 3"     2 -1 " " 
     40 "GAFFNEY 3 1 " 138.0000 " "  0  :  1 1.023080  1.023080  -9.013592    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 17 "GAFFNEY 3"     2 -1 " " 
     41 "GAFFNEY 3 2 " 138.0000 " "  0  :  1 1.022126  1.022126  -9.132880    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 17 "GAFFNEY 3"     2 -1 " " 
     42 "CLARKS HIL~4" 138.0000 " "  0  :  1 1.024118  1.024118  -13.629013    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 18 "CLARKS HILL 2"     1 -1 " " 
     43 "CLARKS HIL~5" 138.0000 " "  0  :  1 1.024058  1.024058  -13.636262    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 18 "CLARKS HILL 2"     1 -1 " " 
     44 "JENKINSVIL~1" 138.0000 " "  0  :  1 1.018338  1.018338  -9.780178    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 19 "JENKINSVILLE"     1 -1 " " 
     45 "JENKINSVIL~2" 138.0000 " "  0  :  1 1.018304  1.018304  -9.784337    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 19 "JENKINSVILLE"     1 -1 " " 
     46 "WOODRUFF 0  " 138.0000 " "  0  :  1 1.004154  1.004154  -13.176609    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 20 "WOODRUFF"     2 -1 " " 
     47 "WOODRUFF 1  " 138.0000 " "  0  :  1 1.003494  1.003494  -13.257904    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 20 "WOODRUFF"     2 -1 " " 
     48 "IVA 0       " 138.0000 " "  0  :  1 1.000943  1.000943  -17.763770    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 21 "IVA"     2 -1 " " 
     49 "IVA 1       "  13.8000 " "  0  :  2 1.040000 1.002792  -17.561683    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 21 "IVA"     2 -1 " " 
     50 "IVA 2       "  13.8000 " "  0  :  2 1.040000 1.003095  -17.526040    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 21 "IVA"     2 -1 " " 
     51 "IVA 3       " 138.0000 " "  0  :  1 1.000937  1.000937  -17.764478    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 21 "IVA"     2 -1 " " 
     52 "IVA 4       " 138.0000 " "  0  :  1 1.000590  1.000590  -17.806277    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 21 "IVA"     2 -1 " " 
     53 "CAYCE 0     " 138.0000 " "  0  :  1 1.016529  1.016529  -13.251455    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 22 "CAYCE"     1 -1 " " 
     54 "CAYCE 1     " 138.0000 " "  0  :  1 1.016016  1.016016  -13.307067    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 22 "CAYCE"     1 -1 " " 
     55 "TROY 0      " 138.0000 " "  0  :  1 1.019129  1.019129  -13.193049    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 23 "TROY"     2 -1 " " 
     56 "TROY 1      " 138.0000 " "  0  :  1 1.019096  1.019096  -13.196950    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 23 "TROY"     2 -1 " " 
     57 "SIMPSONVIL~3" 345.0000 " "  0  :  1 1.010230  1.010230  -9.631096    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 24 "SIMPSONVILLE 2"     2 -1 " " 
     58 "SIMPSONVIL~4" 138.0000 " "  0  :  1 1.001970  1.001970  -12.450890    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 24 "SIMPSONVILLE 2"     2 -1 " " 
     59 "SIMPSONVIL~5" 138.0000 " "  0  :  1 0.999635  0.999635  -12.747819    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 24 "SIMPSONVILLE 2"     2 -1 " " 
     60 "MAYO 0      " 138.0000 " "  0  :  1 1.019546  1.019546  -9.574278    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 25 "MAYO"     2 -1 " " 
     61 "MAYO 1      " 138.0000 " "  0  :  1 1.019543  1.019543  -9.574657    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 25 "MAYO"     2 -1 " " 
     62 "BELTON 2 0  " 138.0000 " "  0  :  1 1.009804  1.009804  -11.911949    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 26 "BELTON 2"     2 -1 " " 
     63 "BELTON 2 1  "  13.8000 " "  0  :  2 1.040000 1.009804  -11.911949    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 26 "BELTON 2"     2 -1 " " 
     64 "BELTON 2 2  " 138.0000 " "  0  :  1 1.009275  1.009275  -11.972508    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 26 "BELTON 2"     2 -1 " " 
     65 "BRADLEY 0   " 345.0000 " "  0  :  1 1.025398  1.025398  -10.657074    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 27 "BRADLEY"     2 -1 " " 
     66 "BRADLEY 1   " 138.0000 " "  0  :  1 1.021305  1.021305  -12.355135    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 27 "BRADLEY"     2 -1 " " 
     67 "BRADLEY 2   " 138.0000 " "  0  :  1 1.021235  1.021235  -12.363122    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 27 "BRADLEY"     2 -1 " " 
     68 "ENOREE 0    " 138.0000 " "  0  :  1 1.009545  1.009545  -13.559490    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 28 "ENOREE"     2 -1 " " 
     69 "ENOREE 1    " 138.0000 " "  0  :  1 1.009254  1.009254  -13.595925    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 28 "ENOREE"     2 -1 " " 
     70 "HONEA PATH~2" 138.0000 " "  0  :  1 0.995200  0.995200  -14.853739    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 29 "HONEA PATH 2"     2 -1 " " 
     71 "HONEA PATH~3"  13.8000 " "  0  :  2 1.040000 0.995930  -14.751248    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 29 "HONEA PATH 2"     2 -1 " " 
     72 "HONEA PATH~4"  13.8000 " "  0  :  2 1.040000 0.996371  -14.687687    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 29 "HONEA PATH 2"     2 -1 " " 
     73 "HONEA PATH~5"  13.8000 " "  0  :  2 1.040000 0.996844  -14.636919    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 29 "HONEA PATH 2"     2 -1 " " 
     74 "SPRINGFIEL~1" 138.0000 " "  0  :  1 1.025033  1.025033  -16.893698    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 30 "SPRINGFIELD"     1 -1 " " 
     75 "SPRINGFIEL~2" 138.0000 " "  0  :  1 1.024957  1.024957  -16.902900    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 30 "SPRINGFIELD"     1 -1 " " 
     76 "EDGEMOOR 0  " 138.0000 " "  0  :  1 1.017795  1.017795  -0.028885    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 31 "EDGEMOOR"     2 -1 " " 
     77 "EDGEMOOR 1  " 138.0000 " "  0  :  1 1.017687  1.017687  -0.040910    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 31 "EDGEMOOR"     2 -1 " " 
     78 "NEWRY 0     " 138.0000 " "  0  :  1 1.012646  1.012646  -8.449181    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 32 "NEWRY"     2 -1 " " 
     79 "NEWRY 1     " 138.0000 " "  0  :  1 1.012640  1.012640  -8.449844    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 32 "NEWRY"     2 -1 " " 
     80 "CLARKS HIL~1" 345.0000 " "  0  :  1 1.031877  1.031877  -10.203590    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 33 "CLARKS HILL 1"     1 -1 " " 
     81 "CLARKS HIL~2" 138.0000 " "  0  :  1 1.026198  1.026198  -12.787872    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 33 "CLARKS HILL 1"     1 -1 " " 
     82 "CLARKS HIL~3"  13.8000 " "  0  :  2 1.040000 1.040000  -4.187069    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 33 "CLARKS HILL 1"     1 -1 " " 
     83 "NEWBERRY 0  " 138.0000 " "  0  :  1 1.004284  1.004284  -15.618602    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 34 "NEWBERRY"     1 -1 " " 
     84 "NEWBERRY 1  " 138.0000 " "  0  :  1 1.003295  1.003295  -15.740300    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 34 "NEWBERRY"     1 -1 " " 
     85 "AIKEN 3 0   " 138.0000 " "  0  :  1 1.026147  1.026147  -15.871977    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 35 "AIKEN 3"     1 -1 " " 
     86 "AIKEN 3 1   " 138.0000 " "  0  :  1 1.025857  1.025857  -15.907664    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 35 "AIKEN 3"     1 -1 " " 
     87 "ROCK HILL ~5" 138.0000 " "  0  :  1 1.001016  1.001016  0.765842    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 36 "ROCK HILL 3"     2 -1 " " 
     88 "ROCK HILL ~6" 138.0000 " "  0  :  1 1.000934  1.000934  0.755621    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 36 "ROCK HILL 3"     2 -1 " " 
     89 "CAMERON 0   " 138.0000 " "  0  :  1 1.017804  1.017804  -11.128250    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 37 "CAMERON"     1 -1 " " 
     90 "CAMERON 1   " 138.0000 " "  0  :  1 1.017712  1.017712  -11.140380    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 37 "CAMERON"     1 -1 " " 
     91 "SENECA 2 0  " 138.0000 " "  0  :  1 1.011754  1.011754  -7.578928    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 38 "SENECA 2"     2 -1 " " 
     92 "SENECA 2 1  " 138.0000 " "  0  :  1 1.010764  1.010764  -7.705162    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 38 "SENECA 2"     2 -1 " " 
     93 "BLAIR 0     " 138.0000 " "  0  :  1 1.015392  1.015392  -6.433699    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 39 "BLAIR"     1 -1 " " 
     94 "BLAIR 1     " 138.0000 " "  0  :  1 1.015320  1.015320  -6.442794    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 39 "BLAIR"     1 -1 " " 
     95 "WALHALLA 0  " 138.0000 " "  0  :  1 1.012174  1.012174  -7.546726    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 40 "WALHALLA"     2 -1 " " 
     96 "WALHALLA 1  " 138.0000 " "  0  :  1 1.011693  1.011693  -7.605762    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 40 "WALHALLA"     2 -1 " " 
     97 "ANDERSON 4 0" 138.0000 " "  0  :  1 1.004651  1.004651  -18.177695    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 41 "ANDERSON 4"     2 -1 " " 
     98 "ANDERSON 4 1" 138.0000 " "  0  :  1 1.004048  1.004048  -18.258479    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 41 "ANDERSON 4"     2 -1 " " 
     99 "PACOLET 0   " 138.0000 " "  0  :  1 1.022193  1.022193  -9.163343    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 42 "PACOLET"     2 -1 " " 
    100 "PACOLET 1   " 138.0000 " "  0  :  1 1.021980  1.021980  -9.188916    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 42 "PACOLET"     2 -1 " " 
    101 "PACOLET 2   " 138.0000 " "  0  :  1 1.022179  1.022179  -9.164861    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 42 "PACOLET"     2 -1 " " 
    102 "ABBEVILLE 0 " 138.0000 " "  0  :  1 1.002936  1.002936  -16.615939    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 43 "ABBEVILLE"     2 -1 " " 
    103 "ABBEVILLE 1 " 138.0000 " "  0  :  1 1.002298  1.002298  -16.697995    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 43 "ABBEVILLE"     2 -1 " " 
    104 "AIKEN 2 0   " 138.0000 " "  0  :  1 1.018403  1.018403  -17.457678    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 44 "AIKEN 2"     1 -1 " " 
    105 "AIKEN 2 1   " 138.0000 " "  0  :  1 1.017077  1.017077  -17.616391    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 44 "AIKEN 2"     1 -1 " " 
    106 "JOHNSTON 0  " 138.0000 " "  0  :  1 1.020273  1.020273  -14.781528    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 45 "JOHNSTON"     1 -1 " " 
    107 "JOHNSTON 1  " 138.0000 " "  0  :  1 1.020048  1.020048  -14.808430    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 45 "JOHNSTON"     1 -1 " " 
    108 "SPARTANBU~14" 138.0000 " "  0  :  1 1.015132  1.015132  -10.097752    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 46 "SPARTANBURG 6"     2 -1 " " 
    109 "SPARTANBU~15" 138.0000 " "  0  :  1 1.014446  1.014446  -10.172782    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 46 "SPARTANBURG 6"     2 -1 " " 
    110 "GAFFNEY 2 0 " 138.0000 " "  0  :  1 1.027238  1.027238  -4.906973    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 47 "GAFFNEY 2"     2 -1 " " 
    111 "GAFFNEY 2 1 " 138.0000 " "  0  :  1 1.026316  1.026316  -5.027748    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 47 "GAFFNEY 2"     2 -1 " " 
    112 "LEESVILLE 0 " 138.0000 " "  0  :  1 1.014080  1.014080  -13.767323    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 48 "LEESVILLE"     1 -1 " " 
    113 "LEESVILLE 1 " 138.0000 " "  0  :  1 1.013409  1.013409  -13.842899    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 48 "LEESVILLE"     1 -1 " " 
    114 "LANGLEY 0   " 138.0000 " "  0  :  1 1.019149  1.019149  -16.294584    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 49 "LANGLEY"     1 -1 " " 
    115 "LANGLEY 1   " 138.0000 " "  0  :  1 1.019079  1.019079  -16.303590    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 49 "LANGLEY"     1 -1 " " 
    116 "LANGLEY 2   " 138.0000 " "  0  :  1 1.019106  1.019106  -16.300185    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 49 "LANGLEY"     1 -1 " " 
    117 "DONALDS 0   " 138.0000 " "  0  :  1 1.004511  1.004511  -13.926792    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 50 "DONALDS"     2 -1 " " 
    118 "DONALDS 1   " 138.0000 " "  0  :  1 1.004365  1.004365  -13.945260    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 50 "DONALDS"     2 -1 " " 
    119 "GREENVILL~17" 138.0000 " "  0  :  1 0.987095  0.987095  -15.396824    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 51 "GREENVILLE 7"     2 -1 " " 
    120 "GREENVILL~18" 138.0000 " "  0  :  1 0.986654  0.986654  -15.451021    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 51 "GREENVILLE 7"     2 -1 " " 
    121 "COLUMBIA 9 0" 138.0000 " "  0  :  1 1.012905  1.012905  -13.971263    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 52 "COLUMBIA 9"     1 -1 " " 
    122 "COLUMBIA 9 1" 138.0000 " "  0  :  1 1.012069  1.012069  -14.081572    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 52 "COLUMBIA 9"     1 -1 " " 
    123 "SALEM 3 0   " 345.0000 " "  0  :  1 1.030084  1.030084  -3.755483    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 53 "SALEM 3"     2 -1 " " 
    124 "SALEM 3 1   " 138.0000 " "  0  :  1 1.027646  1.027646  -4.458626    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 53 "SALEM 3"     2 -1 " " 
    125 "SALEM 3 2   "  13.8000 " "  0  :  2 1.040000 1.030084  -3.755483    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 53 "SALEM 3"     2 -1 " " 
    126 "SALEM 3 3   "  13.8000 " "  0  :  2 1.040000 1.030084  -3.755483    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 53 "SALEM 3"     2 -1 " " 
    127 "SALEM 3 4   "  13.8000 " "  0  :  2 1.040000 1.040000  0.394755    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 53 "SALEM 3"     2 -1 " " 
    128 "SALEM 3 5   "  13.8000 " "  0  :  2 1.040000 1.039525  -2.386765    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 53 "SALEM 3"     2 -1 " " 
    129 "GREENVILL~15" 138.0000 " "  0  :  1 0.984202  0.984202  -15.914608    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 54 "GREENVILLE 6"     2 -1 " " 
    130 "GREENVILL~16" 138.0000 " "  0  :  1 0.982561  0.982561  -16.100251    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 54 "GREENVILLE 6"     2 -1 " " 
    131 "COWPENS 0   " 138.0000 " "  0  :  1 1.020259  1.020259  -9.445350    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 55 "COWPENS"     2 -1 " " 
    132 "COWPENS 1   " 138.0000 " "  0  :  1 1.019854  1.019854  -9.493030    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 55 "COWPENS"     2 -1 " " 
    133 "WESTMINSTE~3" 138.0000 " "  0  :  1 1.012905  1.012905  -7.505509    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 56 "WESTMINSTER 2"     2 -1 " " 
    134 "WESTMINSTE~4" 138.0000 " "  0  :  1 1.012341  1.012341  -7.575691    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 56 "WESTMINSTER 2"     2 -1 " " 
    135 "SAINT MATT~1" 138.0000 " "  0  :  1 1.015268  1.015268  -11.328869    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 57 "SAINT MATTHEWS"     1 -1 " " 
    136 "SAINT MATT~2" 138.0000 " "  0  :  1 1.014865  1.014865  -11.381154    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 57 "SAINT MATTHEWS"     1 -1 " " 
    137 "GREENWOOD ~3" 138.0000 " "  0  :  1 1.006819  1.006819  -14.045005    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 58 "GREENWOOD 2"     2 -1 " " 
    138 "GREENWOOD ~4" 138.0000 " "  0  :  1 1.005590  1.005590  -14.207124    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 58 "GREENWOOD 2"     2 -1 " " 
    139 "FINGERVILL~1" 138.0000 " "  0  :  1 1.015832  1.015832  -10.108334    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 59 "FINGERVILLE"     2 -1 " " 
    140 "FINGERVILL~2" 138.0000 " "  0  :  1 1.015828  1.015828  -10.108762    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 59 "FINGERVILLE"     2 -1 " " 
    141 "ROCK HILL ~3" 138.0000 " "  0  :  1 1.000582  1.000582  -2.499145    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 60 "ROCK HILL 2"     2 -1 " " 
    142 "ROCK HILL ~4" 138.0000 " "  0  :  1 0.997985  0.997985  -2.798498    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 60 "ROCK HILL 2"     2 -1 " " 
    143 "YORK 2 0    " 138.0000 " "  0  :  1 1.018777  1.018777  6.502360    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 61 "YORK 2"     2 -1 " " 
    144 "YORK 2 1    "  13.8000 " "  0  :  2 1.040000 1.040000  19.035856    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 61 "YORK 2"     2 -1 " " 
    145 "YORK 2 2    "  13.8000 " "  0  :  2 1.040000 1.040000  9.200971    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 61 "YORK 2"     2 -1 " " 
    146 "CHAPIN 0    " 345.0000 " "  0  :  1 1.028791  1.028791  -7.881098    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 62 "CHAPIN"     1 -1 " " 
    147 "CHAPIN 1    " 138.0000 " "  0  :  1 1.017117  1.017117  -8.557608    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 62 "CHAPIN"     1 -1 " " 
    148 "CHAPIN 2    " 138.0000 " "  0  :  1 1.016187  1.016187  -8.677833    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 62 "CHAPIN"     1 -1 " " 
    149 "MODOC 0     " 138.0000 " "  0  :  1 1.022067  1.022067  -13.723278    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 63 "MODOC"     1 -1 " " 
    150 "MODOC 1     " 138.0000 " "  0  :  1 1.022042  1.022042  -13.726173    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 63 "MODOC"     1 -1 " " 
    151 "SPARTANBU~11" 345.0000 " "  0  :  1 1.028186  1.028186  -8.035489    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 64 "SPARTANBURG 5"     2 -1 " " 
    152 "SPARTANBU~12" 138.0000 " "  0  :  1 1.027361  1.027361  -10.434389    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 64 "SPARTANBURG 5"     2 -1 " " 
    153 "SPARTANBU~13" 138.0000 " "  0  :  1 1.026123  1.026123  -10.584818    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 64 "SPARTANBURG 5"     2 -1 " " 
    154 "BOILING SP~1" 138.0000 " "  0  :  1 1.010227  1.010227  -10.979578    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 65 "BOILING SPRINGS"     2 -1 " " 
    155 "BOILING SP~2" 138.0000 " "  0  :  1 1.009341  1.009341  -11.087115    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 65 "BOILING SPRINGS"     2 -1 " " 
    156 "GREENVILL~13" 138.0000 " "  0  :  1 0.989444  0.989444  -14.616821    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 66 "GREENVILLE 5"     2 -1 " " 
    157 "GREENVILL~14" 138.0000 " "  0  :  1 0.987781  0.987781  -14.828219    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 66 "GREENVILLE 5"     2 -1 " " 
    158 "PELION 0    " 138.0000 " "  0  :  1 1.010848  1.010848  -13.532131    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 67 "PELION"     1 -1 " " 
    159 "PELION 1    " 138.0000 " "  0  :  1 1.010478  1.010478  -13.579723    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 67 "PELION"     1 -1 " " 
    160 "GRANITEVIL~1" 138.0000 " "  0  :  1 1.019849  1.019849  -15.042923    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 68 "GRANITEVILLE"     1 -1 " " 
    161 "GRANITEVIL~2" 138.0000 " "  0  :  1 1.019465  1.019465  -15.091831    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 68 "GRANITEVILLE"     1 -1 " " 
    162 "IRMO 0      " 345.0000 " "  0  :  1 1.029080  1.029080  -7.842996    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 69 "IRMO"     1 -1 " " 
    163 "IRMO 1      " 138.0000 " "  0  :  1 1.025199  1.025199  -8.622978    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 69 "IRMO"     1 -1 " " 
    164 "IRMO 2      " 138.0000 " "  0  :  1 1.023549  1.023549  -8.827381    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 69 "IRMO"     1 -1 " " 
    165 "SALEM 2 0   " 345.0000 " "  0  :  1 1.030388  1.030388  -3.402552    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 70 "SALEM 2"     2 -1 " " 
    166 "SALEM 2 1   " 138.0000 " "  0  :  1 1.024584  1.024584  -4.970343    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 70 "SALEM 2"     2 -1 " " 
    167 "SALEM 2 2   "  13.8000 " "  0  :  2 1.040000 1.040000  -1.181749    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 70 "SALEM 2"     2 -1 " " 
    168 "SALEM 2 3   "  13.8000 " "  0  :  2 1.040000 1.040000  0.266644    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 70 "SALEM 2"     2 -1 " " 
    169 "SALEM 2 4   "  13.8000 " "  0  :  2 1.040000 1.040000  1.888281    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 70 "SALEM 2"     2 -1 " " 
    170 "WEST UNION 0" 138.0000 " "  0  :  1 1.011691  1.011691  -7.684683    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 71 "WEST UNION"     2 -1 " " 
    171 "WEST UNION 1" 138.0000 " "  0  :  1 1.011505  1.011505  -7.709885    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 71 "WEST UNION"     2 -1 " " 
    172 "CROSS HILL 0" 138.0000 " "  0  :  1 1.004978  1.004978  -12.799090    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 72 "CROSS HILL"     2 -1 " " 
    173 "CROSS HILL 1" 138.0000 " "  0  :  1 1.004931  1.004931  -12.804343    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 72 "CROSS HILL"     2 -1 " " 
    174 "CROSS HILL 2" 138.0000 " "  0  :  1 1.004877  1.004877  -12.811037    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 72 "CROSS HILL"     2 -1 " " 
    175 "FORT LAWN 0 " 345.0000 " "  0  :  1 1.033935  1.033935  -3.550348    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 73 "FORT LAWN"     2 -1 " " 
    176 "FORT LAWN 1 " 138.0000 " "  0  :  1 1.023048  1.023048  -2.722604    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 73 "FORT LAWN"     2 -1 " " 
    177 "FORT LAWN 2 " 138.0000 " "  0  :  1 1.022916  1.022916  -2.739433    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 73 "FORT LAWN"     2 -1 " " 
    178 "FORT LAWN 3 " 138.0000 " "  0  :  1 1.022946  1.022946  -2.733694    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 73 "FORT LAWN"     2 -1 " " 
    179 "NORTH 0     " 138.0000 " "  0  :  1 1.004248  1.004248  -14.756946    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 74 "NORTH"     1 -1 " " 
    180 "NORTH 1     " 138.0000 " "  0  :  1 1.004026  1.004026  -14.781985    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 74 "NORTH"     1 -1 " " 
    181 "ANDERSON 3 0" 138.0000 " "  0  :  1 1.011215  1.011215  -17.974970    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 75 "ANDERSON 3"     2 -1 " " 
    182 "ANDERSON 3 1" 138.0000 " "  0  :  1 1.009884  1.009884  -18.139381    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 75 "ANDERSON 3"     2 -1 " " 
    183 "BLACKSBURG~6" 138.0000 " "  0  :  1 1.024836  1.024836  -6.661880    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 76 "BLACKSBURG 2"     2 -1 " " 
    184 "BLACKSBURG~7" 138.0000 " "  0  :  1 1.024440  1.024440  -6.709043    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 76 "BLACKSBURG 2"     2 -1 " " 
    185 "LIBERTY 0   " 138.0000 " "  0  :  1 1.009542  1.009542  -9.259349    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 77 "LIBERTY"     2 -1 " " 
    186 "LIBERTY 1   " 138.0000 " "  0  :  1 1.008921  1.008921  -9.333731    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 77 "LIBERTY"     2 -1 " " 
    187 "ELLOREE 0   " 138.0000 " "  0  :  1 1.017105  1.017105  -11.513978    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 78 "ELLOREE"     1 -1 " " 
    188 "ELLOREE 1   " 138.0000 " "  0  :  1 1.016941  1.016941  -11.532133    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 78 "ELLOREE"     1 -1 " " 
    189 "WAGENER 0   " 138.0000 " "  0  :  1 1.027820  1.027820  -17.179459    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 79 "WAGENER"     1 -1 " " 
    190 "WAGENER 1   " 138.0000 " "  0  :  1 1.027615  1.027615  -17.201031    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 79 "WAGENER"     1 -1 " " 
    191 "TRENTON 0   " 138.0000 " "  0  :  1 1.019627  1.019627  -15.768651    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 80 "TRENTON"     1 -1 " " 
    192 "TRENTON 1   " 138.0000 " "  0  :  1 1.019354  1.019354  -15.801108    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 80 "TRENTON"     1 -1 " " 
    193 "BATESBURG 0 " 138.0000 " "  0  :  1 1.015302  1.015302  -14.252592    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 81 "BATESBURG"     1 -1 " " 
    194 "BATESBURG 1 " 138.0000 " "  0  :  1 1.014818  1.014818  -14.310301    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 81 "BATESBURG"     1 -1 " " 
    195 "COLUMBIA 8 0" 345.0000 " "  0  :  1 1.029082  1.029082  -7.870717    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 82 "COLUMBIA 8"     1 -1 " " 
    196 "COLUMBIA 8 1" 138.0000 " "  0  :  1 1.019696  1.019696  -10.123890    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 82 "COLUMBIA 8"     1 -1 " " 
    197 "COLUMBIA 8 2"  13.8000 " "  0  :  2 1.040000 1.040000  -3.003092    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 82 "COLUMBIA 8"     1 -1 " " 
    198 "COLUMBIA 8 3"  13.8000 " "  0  :  2 1.040000 1.040000  -5.456007    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 82 "COLUMBIA 8"     1 -1 " " 
    199 "COLUMBIA 8 4" 138.0000 " "  0  :  1 1.018355  1.018355  -10.272974    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 82 "COLUMBIA 8"     1 -1 " " 
    200 "LITTLE MOU~1" 138.0000 " "  0  :  1 1.020696  1.020696  -9.381187    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 83 "LITTLE MOUNTAIN"     1 -1 " " 
    201 "LITTLE MOU~2" 138.0000 " "  0  :  1 1.020563  1.020563  -9.395812    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 83 "LITTLE MOUNTAIN"     1 -1 " " 
    202 "CLINTON 0   " 138.0000 " "  0  :  1 1.002286  1.002286  -12.303216    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 84 "CLINTON"     2 -1 " " 
    203 "CLINTON 1   " 138.0000 " "  0  :  1 1.002211  1.002211  -12.312433    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 84 "CLINTON"     2 -1 " " 
    204 "CLINTON 2   " 138.0000 " "  0  :  1 1.001560  1.001560  -12.400743    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 84 "CLINTON"     2 -1 " " 
    205 "WARRENVILL~1" 138.0000 " "  0  :  1 1.021715  1.021715  -16.688760    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 85 "WARRENVILLE"     1 -1 " " 
    206 "WARRENVILL~2" 138.0000 " "  0  :  1 1.021675  1.021675  -16.693517    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 85 "WARRENVILLE"     1 -1 " " 
    207 "WARRENVILL~3" 138.0000 " "  0  :  1 1.021352  1.021352  -16.732462    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 85 "WARRENVILLE"     1 -1 " " 
    208 "SIMPSONVIL~1" 138.0000 " "  0  :  1 1.007304  1.007304  -16.452055    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 86 "SIMPSONVILLE 1"     2 -1 " " 
    209 "SIMPSONVIL~2" 138.0000 " "  0  :  1 1.006101  1.006101  -16.612354    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 86 "SIMPSONVILLE 1"     2 -1 " " 
    210 "DUNCAN 0    " 138.0000 " "  0  :  1 1.003088  1.003088  -12.198675    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 87 "DUNCAN"     2 -1 " " 
    211 "DUNCAN 1    " 138.0000 " "  0  :  1 1.002511  1.002511  -12.269021    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 87 "DUNCAN"     2 -1 " " 
    212 "NORTH AUGU~1" 138.0000 " "  0  :  1 1.020022  1.020022  -14.860628    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 88 "NORTH AUGUSTA 1"     1 -1 " " 
    213 "NORTH AUGU~2" 138.0000 " "  0  :  1 1.018475  1.018475  -15.049764    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 88 "NORTH AUGUSTA 1"     1 -1 " " 
    214 "GREENWOOD ~1" 138.0000 " "  0  :  1 1.003882  1.003882  -14.888695    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 89 "GREENWOOD 1"     2 -1 " " 
    215 "GREENWOOD ~2" 138.0000 " "  0  :  1 1.002533  1.002533  -15.064666    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 89 "GREENWOOD 1"     2 -1 " " 
    216 "BELTON 1 0  " 138.0000 " "  0  :  1 0.990953  0.990953  -15.191861    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 90 "BELTON 1"     2 -1 " " 
    217 "BELTON 1 1  " 138.0000 " "  0  :  1 0.990153  0.990153  -15.287399    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 90 "BELTON 1"     2 -1 " " 
    218 "VAUCLUSE 0  " 138.0000 " "  0  :  1 1.026530  1.026530  -15.614815    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 91 "VAUCLUSE"     1 -1 " " 
    219 "VAUCLUSE 1  " 138.0000 " "  0  :  1 1.026525  1.026525  -15.615449    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 91 "VAUCLUSE"     1 -1 " " 
    220 "UNION 3 0   " 345.0000 " "  0  :  1 1.035849  1.035849  -3.894841    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 92 "UNION 3"     2 -1 " " 
    221 "UNION 3 1   " 138.0000 " "  0  :  1 1.019975  1.019975  -7.173621    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 92 "UNION 3"     2 -1 " " 
    222 "UNION 3 2   "  13.8000 " "  0  :  2 1.040000 1.036302  -3.833602    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 92 "UNION 3"     2 -1 " " 
    223 "UNION 3 3   "  13.8000 " "  0  :  2 1.040000 1.037974  -3.603247    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 92 "UNION 3"     2 -1 " " 
    224 "UNION 3 4   "  13.8000 " "  0  :  2 1.040000 1.040000  -0.630202    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 92 "UNION 3"     2 -1 " " 
    225 "UNION 3 5   "  13.8000 " "  0  :  2 1.040000 1.040000  -2.197638    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 92 "UNION 3"     2 -1 " " 
    226 "MOUNTAIN R~1" 138.0000 " "  0  :  1 1.012149  1.012149  -7.685244    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 93 "MOUNTAIN REST"     2 -1 " " 
    227 "MOUNTAIN R~2" 138.0000 " "  0  :  1 1.012065  1.012065  -7.694859    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 93 "MOUNTAIN REST"     2 -1 " " 
    228 "PICKENS 0   " 138.0000 " "  0  :  1 1.000799  1.000799  -10.084482    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 94 "PICKENS"     2 -1 " " 
    229 "PICKENS 1   " 138.0000 " "  0  :  1 0.999961  0.999961  -10.190763    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 94 "PICKENS"     2 -1 " " 
    230 "WESTMINSTE~1" 138.0000 " "  0  :  1 1.010682  1.010682  -12.800754    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 95 "WESTMINSTER 1"     2 -1 " " 
    231 "WESTMINSTE~2"  13.8000 " "  0  :  2 1.040000 1.013290  -12.497264    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 95 "WESTMINSTER 1"     2 -1 " " 
    232 "WEST COLUM~3" 345.0000 " "  0  :  1 1.029186  1.029186  -8.750481    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 96 "WEST COLUMBIA 3"     1 -1 " " 
    233 "WEST COLUM~4" 138.0000 " "  0  :  1 1.018929  1.018929  -12.075660    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 96 "WEST COLUMBIA 3"     1 -1 " " 
    234 "WEST COLUM~5" 138.0000 " "  0  :  1 1.018066  1.018066  -12.183893    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 96 "WEST COLUMBIA 3"     1 -1 " " 
    235 "WARD 0      " 345.0000 " "  0  :  1 1.029704  1.029704  -12.607399    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 97 "WARD"     1 -1 " " 
    236 "WARD 1      " 138.0000 " "  0  :  1 1.022351  1.022351  -13.837274    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 97 "WARD"     1 -1 " " 
    237 "WARD 2      " 138.0000 " "  0  :  1 1.022309  1.022309  -13.841976    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 97 "WARD"     1 -1 " " 
    238 "MOORE 0     " 138.0000 " "  0  :  1 1.015960  1.015960  -11.795590    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 98 "MOORE"     2 -1 " " 
    239 "MOORE 1     " 138.0000 " "  0  :  1 1.015389  1.015389  -11.871265    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 98 "MOORE"     2 -1 " " 
    240 "WILLISTON 0 " 138.0000 " "  0  :  1 1.023109  1.023109  -16.558732    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 99 "WILLISTON"     1 -1 " " 
    241 "WILLISTON 1 " 138.0000 " "  0  :  1 1.022799  1.022799  -16.600225    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 99 "WILLISTON"     1 -1 " " 
    242 "COLUMBIA 7 0" 138.0000 " "  0  :  1 1.019951  1.019951  -15.952274    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 100 "COLUMBIA 7"     1 -1 " " 
    243 "COLUMBIA 7 1" 138.0000 " "  0  :  1 1.018783  1.018783  -16.097661    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 100 "COLUMBIA 7"     1 -1 " " 
    244 "WATERLOO 0  " 138.0000 " "  0  :  1 1.008046  1.008046  -13.013874    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 101 "WATERLOO"     2 -1 " " 
    245 "WATERLOO 1  " 138.0000 " "  0  :  1 1.007877  1.007877  -13.033852    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 101 "WATERLOO"     2 -1 " " 
    246 "BLACKSBURG~1" 345.0000 " "  0  :  1 1.031568  1.031568  -7.569362    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 102 "BLACKSBURG 1"     2 -1 " " 
    247 "BLACKSBURG~2" 138.0000 " "  0  :  1 1.026090  1.026090  -6.866485    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 102 "BLACKSBURG 1"     2 -1 " " 
    248 "BLACKSBURG~3"  13.8000 " "  0  :  2 1.040000 1.031568  -7.569362    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 102 "BLACKSBURG 1"     2 -1 " " 
    249 "BLACKSBURG~4"  13.8000 " "  0  :  2 1.040000 1.031568  -7.569362    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 102 "BLACKSBURG 1"     2 -1 " " 
    250 "BLACKSBURG~5"  13.8000 " "  0  :  2 1.040000 1.031568  -7.569362    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 102 "BLACKSBURG 1"     2 -1 " " 
    251 "TAYLORS 0   " 138.0000 " "  0  :  1 0.990427  0.990427  -14.766683    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 103 "TAYLORS"     2 -1 " " 
    252 "TAYLORS 1   " 138.0000 " "  0  :  1 0.988386  0.988386  -15.022792    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 103 "TAYLORS"     2 -1 " " 
    253 "GREENVILLE~6" 138.0000 " "  0  :  1 0.990697  0.990697  -14.794733    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 104 "GREENVILLE 4"     2 -1 " " 
    254 "GREENVILLE~7"  13.8000 " "  0  :  2 1.040000 0.990697  -14.794733    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 104 "GREENVILLE 4"     2 -1 " " 
    255 "GREENVILLE~8"  13.8000 " "  0  :  2 1.040000 0.990697  -14.794733    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 104 "GREENVILLE 4"     2 -1 " " 
    256 "GREENVILLE~9"  13.8000 " "  0  :  2 1.040000 0.990697  -14.794733    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 104 "GREENVILLE 4"     2 -1 " " 
    257 "GREENVILL~10"  13.8000 " "  0  :  2 1.040000 0.990697  -14.794733    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 104 "GREENVILLE 4"     2 -1 " " 
    258 "GREENVILL~11"  13.8000 " "  0  :  2 1.040000 0.992136  -14.631266    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 104 "GREENVILLE 4"     2 -1 " " 
    259 "GREENVILL~12" 138.0000 " "  0  :  1 0.990564  0.990564  -14.810955    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 104 "GREENVILLE 4"     2 -1 " " 
    260 "SALEM 1 0   " 138.0000 " "  0  :  1 1.025513  1.025513  -4.808914    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 105 "SALEM 1"     2 -1 " " 
    261 "SALEM 1 1   " 138.0000 " "  0  :  1 1.025247  1.025247  -4.841116    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 105 "SALEM 1"     2 -1 " " 
    262 "COLUMBIA 6 0" 345.0000 " "  0  :  1 1.028499  1.028499  -9.027102    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 106 "COLUMBIA 6"     1 -1 " " 
    263 "COLUMBIA 6 1" 138.0000 " "  0  :  1 1.022448  1.022448  -13.257732    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 106 "COLUMBIA 6"     1 -1 " " 
    264 "COLUMBIA 6 2"  13.8000 " "  0  :  2 1.040000 1.028499  -9.027102    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 106 "COLUMBIA 6"     1 -1 " " 
    265 "COLUMBIA 6 3"  13.8000 " "  0  :  2 1.040000 1.028499  -9.027102    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 106 "COLUMBIA 6"     1 -1 " " 
    266 "COLUMBIA 6 4" 138.0000 " "  0  :  1 1.021552  1.021552  -13.367998    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 106 "COLUMBIA 6"     1 -1 " " 
    267 "AIKEN 1 0   " 138.0000 " "  0  :  1 1.015887  1.015887  -18.246617    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 107 "AIKEN 1"     1 -1 " " 
    268 "AIKEN 1 1   " 138.0000 " "  0  :  1 1.014198  1.014198  -18.470761    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 107 "AIKEN 1"     1 -1 " " 
    269 "POMARIA 0   " 138.0000 " "  0  :  1 1.015615  1.015615  -7.283146    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 108 "POMARIA"     1 -1 " " 
    270 "POMARIA 1   " 138.0000 " "  0  :  1 1.015505  1.015505  -7.297592    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 108 "POMARIA"     1 -1 " " 
    271 "RIDGE SPRI~1" 345.0000 " "  0  :  1 1.029068  1.029068  -12.796963    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 109 "RIDGE SPRING"     1 -1 " " 
    272 "RIDGE SPRI~2" 138.0000 " "  0  :  1 1.023639  1.023639  -14.539826    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 109 "RIDGE SPRING"     1 -1 " " 
    273 "RIDGE SPRI~3" 138.0000 " "  0  :  1 1.023488  1.023488  -14.559791    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 109 "RIDGE SPRING"     1 -1 " " 
    274 "GAFFNEY 1 0 " 138.0000 " "  0  :  1 1.026190  1.026190  -5.713892    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 110 "GAFFNEY 1"     2 -1 " " 
    275 "GAFFNEY 1 1 "  13.8000 " "  0  :  2 1.040000 1.026190  -5.713892    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 110 "GAFFNEY 1"     2 -1 " " 
    276 "COLUMBIA 5 0" 138.0000 " "  0  :  1 1.016930  1.016930  -13.764542    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 111 "COLUMBIA 5"     1 -1 " " 
    277 "COLUMBIA 5 1" 138.0000 " "  0  :  1 1.016924  1.016924  -13.765331    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 111 "COLUMBIA 5"     1 -1 " " 
    278 "COLUMBIA 5 2" 138.0000 " "  0  :  1 1.016842  1.016842  -13.776398    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 111 "COLUMBIA 5"     1 -1 " " 
    279 "MARIETTA 0  " 138.0000 " "  0  :  1 1.001952  1.001952  -11.256427    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 112 "MARIETTA"     2 -1 " " 
    280 "MARIETTA 1  " 138.0000 " "  0  :  1 1.001696  1.001696  -11.284450    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 112 "MARIETTA"     2 -1 " " 
    281 "ANDERSON 2 0" 138.0000 " "  0  :  1 0.993673  0.993673  -16.290384    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 113 "ANDERSON 2"     2 -1 " " 
    282 "ANDERSON 2 1" 138.0000 " "  0  :  1 0.991886  0.991886  -16.527233    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 113 "ANDERSON 2"     2 -1 " " 
    283 "SALUDA 0    " 138.0000 " "  0  :  1 1.016809  1.016809  -14.300977    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 114 "SALUDA"     1 -1 " " 
    284 "SALUDA 1    " 138.0000 " "  0  :  1 1.016259  1.016259  -14.370063    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 114 "SALUDA"     1 -1 " " 
    285 "FAIR PLAY 0 " 138.0000 " "  0  :  1 1.009267  1.009267  -14.564141    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 115 "FAIR PLAY"     2 -1 " " 
    286 "FAIR PLAY 1 " 138.0000 " "  0  :  1 1.009141  1.009141  -14.578503    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 115 "FAIR PLAY"     2 -1 " " 
    287 "HOPKINS 0   " 138.0000 " "  0  :  1 1.014371  1.014371  -12.572410    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 116 "HOPKINS"     1 -1 " " 
    288 "HOPKINS 1   " 138.0000 " "  0  :  1 1.013495  1.013495  -12.691679    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 116 "HOPKINS"     1 -1 " " 
    289 "SUNSET 0    " 138.0000 " "  0  :  1 1.018009  1.018009  -6.499220    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 117 "SUNSET"     2 -1 " " 
    290 "SUNSET 1    " 138.0000 " "  0  :  1 1.017953  1.017953  -6.506691    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 117 "SUNSET"     2 -1 " " 
    291 "SALLEY 0    " 138.0000 " "  0  :  1 1.007452  1.007452  -14.210134    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 118 "SALLEY"     1 -1 " " 
    292 "SALLEY 1    " 138.0000 " "  0  :  1 1.007343  1.007343  -14.223320    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 118 "SALLEY"     1 -1 " " 
    293 "EDGEFIELD 0 " 138.0000 " "  0  :  1 1.018986  1.018986  -14.975632    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 119 "EDGEFIELD"     1 -1 " " 
    294 "EDGEFIELD 1 " 138.0000 " "  0  :  1 1.018603  1.018603  -15.019706    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 119 "EDGEFIELD"     1 -1 " " 
    295 "BUFFALO 0   " 138.0000 " "  0  :  1 1.009876  1.009876  -12.116123    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 120 "BUFFALO"     2 -1 " " 
    296 "BUFFALO 1   " 138.0000 " "  0  :  1 1.009764  1.009764  -12.130528    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 120 "BUFFALO"     2 -1 " " 
    297 "WARE SHOAL~1" 345.0000 " "  0  :  1 1.018480  1.018480  -10.360935    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 121 "WARE SHOALS"     2 -1 " " 
    298 "WARE SHOAL~2" 138.0000 " "  0  :  1 1.015530  1.015530  -11.821268    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 121 "WARE SHOALS"     2 -1 " " 
    299 "WARE SHOAL~3" 138.0000 " "  0  :  1 1.015314  1.015314  -11.849521    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 121 "WARE SHOALS"     2 -1 " " 
    300 "YORK 1 0    " 138.0000 " "  0  :  1 1.005255  1.005255  -4.728173    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 122 "YORK 1"     2 -1 " " 
    301 "YORK 1 1    "  13.8000 " "  0  :  2 1.040000 1.006414  -4.596590    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 122 "YORK 1"     2 -1 " " 
    302 "YORK 1 2    "  13.8000 " "  0  :  2 1.040000 1.006410  -4.602319    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 122 "YORK 1"     2 -1 " " 
    303 "YORK 1 3    " 138.0000 " "  0  :  1 1.003770  1.003770  -4.916585    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 122 "YORK 1"     2 -1 " " 
    304 "PIEDMONT 0  " 138.0000 " "  0  :  1 0.985210  0.985210  -15.627930    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 123 "PIEDMONT"     2 -1 " " 
    305 "PIEDMONT 1  "  13.8000 " "  0  :  2 1.040000 0.987489  -15.316977    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 123 "PIEDMONT"     2 -1 " " 
    306 "PIEDMONT 2  "  13.8000 " "  0  :  2 1.040000 0.987651  -15.277575    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 123 "PIEDMONT"     2 -1 " " 
    307 "PIEDMONT 3  " 138.0000 " "  0  :  1 0.984070  0.984070  -15.777163    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 123 "PIEDMONT"     2 -1 " " 
    308 "CALHOUN FA~1" 138.0000 " "  0  :  1 1.012314  1.012314  -14.591511    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 124 "CALHOUN FALLS"     2 -1 " " 
    309 "CALHOUN FA~2" 138.0000 " "  0  :  1 1.012160  1.012160  -14.610800    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 124 "CALHOUN FALLS"     2 -1 " " 
    310 "ANDERSON 1 0" 138.0000 " "  0  :  1 1.001552  1.001552  -17.316310    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 125 "ANDERSON 1"     2 -1 " " 
    311 "ANDERSON 1 1" 138.0000 " "  0  :  1 1.000862  1.000862  -17.402043    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 125 "ANDERSON 1"     2 -1 " " 
    312 "JACKSON 0   " 138.0000 " "  0  :  1 1.019315  1.019315  -16.635405    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 126 "JACKSON"     1 -1 " " 
    313 "JACKSON 1   " 138.0000 " "  0  :  1 1.019107  1.019107  -16.661510    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 126 "JACKSON"     1 -1 " " 
    314 "CROSS ANCH~1" 138.0000 " "  0  :  1 1.009660  1.009660  -13.041157    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 127 "CROSS ANCHOR"     2 -1 " " 
    315 "CROSS ANCH~2" 138.0000 " "  0  :  1 1.009654  1.009654  -13.041875    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 127 "CROSS ANCHOR"     2 -1 " " 
    316 "HICKORY GR~1" 138.0000 " "  0  :  1 1.019348  1.019348  -2.817116    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 128 "HICKORY GROVE"     2 -1 " " 
    317 "HICKORY GR~2" 138.0000 " "  0  :  1 1.019293  1.019293  -2.823048    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 128 "HICKORY GROVE"     2 -1 " " 
    318 "GREAT FALL~3" 138.0000 " "  0  :  1 1.021489  1.021489  -3.719544    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 129 "GREAT FALLS 2"     2 -1 " " 
    319 "GREAT FALL~4"  13.8000 " "  0  :  2 1.040000 1.033596  -1.991927    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 129 "GREAT FALLS 2"     2 -1 " " 
    320 "COLUMBIA 4 0" 138.0000 " "  0  :  1 1.009820  1.009820  -16.112639    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 130 "COLUMBIA 4"     1 -1 " " 
    321 "COLUMBIA 4 1" 138.0000 " "  0  :  1 1.007431  1.007431  -16.405063    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 130 "COLUMBIA 4"     1 -1 " " 
    322 "MAULDIN 0   " 138.0000 " "  0  :  1 0.997107  0.997107  -14.270854    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 131 "MAULDIN"     2 -1 " " 
    323 "MAULDIN 1   " 138.0000 " "  0  :  1 0.996430  0.996430  -14.347442    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 131 "MAULDIN"     2 -1 " " 
    324 "GREENVILLE~4" 138.0000 " "  0  :  1 0.988014  0.988014  -15.476147    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 132 "GREENVILLE 3"     2 -1 " " 
    325 "GREENVILLE~5" 138.0000 " "  0  :  1 0.986406  0.986406  -15.693239    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 132 "GREENVILLE 3"     2 -1 " " 
    326 "COLUMBIA 3 0" 138.0000 " "  0  :  1 1.014087  1.014087  -14.946788    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 133 "COLUMBIA 3"     1 -1 " " 
    327 "COLUMBIA 3 1" 138.0000 " "  0  :  1 1.012380  1.012380  -15.152255    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 133 "COLUMBIA 3"     1 -1 " " 
    328 "PENDLETON 0 " 138.0000 " "  0  :  1 0.998439  0.998439  -12.855872    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 134 "PENDLETON"     2 -1 " " 
    329 "PENDLETON 1 " 138.0000 " "  0  :  1 0.998083  0.998083  -12.899052    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 134 "PENDLETON"     2 -1 " " 
    330 "SPARTANBUR~9" 138.0000 " "  0  :  1 1.015080  1.015080  -10.163426    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 135 "SPARTANBURG 4"     2 -1 " " 
    331 "SPARTANBU~10" 138.0000 " "  0  :  1 1.014173  1.014173  -10.282108    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 135 "SPARTANBURG 4"     2 -1 " " 
    332 "CONVERSE 0  " 345.0000 " "  0  :  1 1.029355  1.029355  -7.731968    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 136 "CONVERSE"     2 -1 " " 
    333 "CONVERSE 1  " 138.0000 " "  0  :  1 1.020595  1.020595  -9.351436    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 136 "CONVERSE"     2 -1 " " 
    334 "CONVERSE 2  " 138.0000 " "  0  :  1 1.020588  1.020588  -9.352269    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 136 "CONVERSE"     2 -1 " " 
    335 "CONVERSE 3  " 138.0000 " "  0  :  1 1.020582  1.020582  -9.352989    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 136 "CONVERSE"     2 -1 " " 
    336 "BLACKSTOCK 0" 138.0000 " "  0  :  1 1.015710  1.015710  -5.023538    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 137 "BLACKSTOCK"     2 -1 " " 
    337 "BLACKSTOCK 1" 138.0000 " "  0  :  1 1.015620  1.015620  -5.035366    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 137 "BLACKSTOCK"     2 -1 " " 
    338 "FORT MILL ~5" 138.0000 " "  0  :  1 1.011142  1.011142  5.201778    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 138 "FORT MILL 3"     2 -1 " " 
    339 "FORT MILL ~6" 138.0000 " "  0  :  1 1.010004  1.010004  5.055126    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 138 "FORT MILL 3"     2 -1 " " 
    340 "LANDRUM 0   " 138.0000 " "  0  :  1 1.001563  1.001563  -11.849010    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 139 "LANDRUM"     2 -1 " " 
    341 "LANDRUM 1   " 138.0000 " "  0  :  1 1.001165  1.001165  -11.899981    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 139 "LANDRUM"     2 -1 " " 
    342 "SILVERSTRE~1" 138.0000 " "  0  :  1 1.011413  1.011413  -14.590081    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 140 "SILVERSTREET"     1 -1 " " 
    343 "SILVERSTRE~2" 138.0000 " "  0  :  1 1.011375  1.011375  -14.594967    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 140 "SILVERSTREET"     1 -1 " " 
    344 "SILVERSTRE~3" 138.0000 " "  0  :  1 1.011375  1.011375  -14.595149    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 140 "SILVERSTREET"     1 -1 " " 
    345 "ORANGEBURG 0" 138.0000 " "  0  :  1 1.001930  1.001930  -14.969012    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 141 "ORANGEBURG"     1 -1 " " 
    346 "ORANGEBURG 1" 138.0000 " "  0  :  1 1.001260  1.001260  -15.051568    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 141 "ORANGEBURG"     1 -1 " " 
    347 "GREENVILLE~2" 138.0000 " "  0  :  1 0.987669  0.987669  -15.370651    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 142 "GREENVILLE 2"     2 -1 " " 
    348 "GREENVILLE~3" 138.0000 " "  0  :  1 0.986430  0.986430  -15.521285    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 142 "GREENVILLE 2"     2 -1 " " 
    349 "CHAPPELLS ~1" 138.0000 " "  0  :  1 1.019433  1.019433  -13.420251    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 143 "CHAPPELLS 1"     1 -1 " " 
    350 "CHAPPELLS ~2"  13.8000 " "  0  :  2 1.040000 1.023805  -12.839187    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 143 "CHAPPELLS 1"     1 -1 " " 
    351 "CHAPPELLS ~3"  13.8000 " "  0  :  2 1.040000 1.021506  -13.155003    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 143 "CHAPPELLS 1"     1 -1 " " 
    352 "CHAPPELLS ~4"  13.8000 " "  0  :  2 1.040000 1.023708  -12.859395    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 143 "CHAPPELLS 1"     1 -1 " " 
    353 "CHAPPELLS ~5"  13.8000 " "  0  :  2 1.040000 1.039827  -10.572718    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 143 "CHAPPELLS 1"     1 -1 " " 
    354 "RIDGEWAY 2 0" 138.0000 " "  0  :  1 1.022135  1.022135  -9.207297    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 144 "RIDGEWAY 2"     1 -1 " " 
    355 "RIDGEWAY 2 1" 138.0000 " "  0  :  1 1.021805  1.021805  -9.246469    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 144 "RIDGEWAY 2"     1 -1 " " 
    356 "FOUNTAIN I~1" 138.0000 " "  0  :  1 1.004616  1.004616  -17.161342    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 145 "FOUNTAIN INN"     2 -1 " " 
    357 "FOUNTAIN I~2" 138.0000 " "  0  :  1 1.003801  1.003801  -17.265129    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 145 "FOUNTAIN INN"     2 -1 " " 
    358 "STARR 0     " 138.0000 " "  0  :  1 1.002246  1.002246  -17.846457    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 146 "STARR"     2 -1 " " 
    359 "STARR 1     " 138.0000 " "  0  :  1 1.002012  1.002012  -17.874149    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 146 "STARR"     2 -1 " " 
    360 "SPARTANBUR~4" 138.0000 " "  0  :  1 1.001941  1.001941  -12.699790    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 147 "SPARTANBURG 3"     2 -1 " " 
    361 "SPARTANBUR~5"  13.8000 " "  0  :  2 1.040000 1.001941  -12.699790    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 147 "SPARTANBURG 3"     2 -1 " " 
    362 "SPARTANBUR~6"  13.8000 " "  0  :  2 1.040000 1.001941  -12.699790    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 147 "SPARTANBURG 3"     2 -1 " " 
    363 "SPARTANBUR~7"  13.8000 " "  0  :  2 1.040000 1.001941  -12.699790    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 147 "SPARTANBURG 3"     2 -1 " " 
    364 "SPARTANBUR~8" 138.0000 " "  0  :  1 1.001497  1.001497  -12.759246    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 147 "SPARTANBURG 3"     2 -1 " " 
    365 "GASTON 2 0  " 138.0000 " "  0  :  1 1.007967  1.007967  -14.199564    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 148 "GASTON 2"     1 -1 " " 
    366 "GASTON 2 1  " 138.0000 " "  0  :  1 1.007076  1.007076  -14.319807    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 148 "GASTON 2"     1 -1 " " 
    367 "SIX MILE 0  " 138.0000 " "  0  :  1 1.013930  1.013930  -7.747489    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 149 "SIX MILE"     2 -1 " " 
    368 "SIX MILE 1  " 138.0000 " "  0  :  1 1.013775  1.013775  -7.767132    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 149 "SIX MILE"     2 -1 " " 
    369 "SENECA 1 0  " 138.0000 " "  0  :  1 1.017800  1.017800  -6.555578    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 150 "SENECA 1"     2 -1 " " 
    370 "SENECA 1 1  " 138.0000 " "  0  :  1 1.017314  1.017314  -6.612943    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 150 "SENECA 1"     2 -1 " " 
    371 "GILBERT 0   " 345.0000 " "  0  :  1 1.028162  1.028162  -8.594057    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 151 "GILBERT"     1 -1 " " 
    372 "GILBERT 1   " 138.0000 " "  0  :  1 1.018919  1.018919  -12.156325    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 151 "GILBERT"     1 -1 " " 
    373 "GILBERT 2   " 138.0000 " "  0  :  1 1.018514  1.018514  -12.204496    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 151 "GILBERT"     1 -1 " " 
    374 "SWANSEA 0   " 138.0000 " "  0  :  1 1.005090  1.005090  -14.651216    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 152 "SWANSEA"     1 -1 " " 
    375 "SWANSEA 1   " 138.0000 " "  0  :  1 1.004768  1.004768  -14.691594    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 152 "SWANSEA"     1 -1 " " 
    376 "INMAN 0     " 138.0000 " "  0  :  1 1.007430  1.007430  -11.353657    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 153 "INMAN"     2 -1 " " 
    377 "INMAN 1     " 138.0000 " "  0  :  1 1.006171  1.006171  -11.518213    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 153 "INMAN"     2 -1 " " 
    378 "GREAT FALL~1" 138.0000 " "  0  :  1 1.019895  1.019895  -4.054195    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 154 "GREAT FALLS 1"     2 -1 " " 
    379 "GREAT FALL~2" 138.0000 " "  0  :  1 1.019690  1.019690  -4.080449    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 154 "GREAT FALLS 1"     2 -1 " " 
    380 "WHITMIRE 0  " 138.0000 " "  0  :  1 1.008340  1.008340  -10.219292    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 155 "WHITMIRE"     2 -1 " " 
    381 "WHITMIRE 1  " 138.0000 " "  0  :  1 1.008191  1.008191  -10.238987    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 155 "WHITMIRE"     2 -1 " " 
    382 "GRAY COURT 0" 138.0000 " "  0  :  1 1.007133  1.007133  -17.111746    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 156 "GRAY COURT"     2 -1 " " 
    383 "GRAY COURT 1" 138.0000 " "  0  :  1 1.006688  1.006688  -17.169775    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 156 "GRAY COURT"     2 -1 " " 
    384 "WILLIAMSTO~6" 138.0000 " "  0  :  1 0.994340  0.994340  -14.876752    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 157 "WILLIAMSTON 2"     2 -1 " " 
    385 "WILLIAMSTO~7" 138.0000 " "  0  :  1 0.993821  0.993821  -14.940378    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 157 "WILLIAMSTON 2"     2 -1 " " 
    386 "CLEMSON 0   " 345.0000 " "  0  :  1 1.026623  1.026623  -4.703693    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 158 "CLEMSON"     2 -1 " " 
    387 "CLEMSON 1   " 138.0000 " "  0  :  1 1.020603  1.020603  -6.487292    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 158 "CLEMSON"     2 -1 " " 
    388 "CLEMSON 2   "  13.8000 " "  0  :  2 1.040000 1.026623  -4.703693    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 158 "CLEMSON"     2 -1 " " 
    389 "CLEMSON 3   "  13.8000 " "  0  :  2 1.040000 1.026623  -4.703693    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 158 "CLEMSON"     2 -1 " " 
    390 "CLEMSON 4   "  13.8000 " "  0  :  2 1.040000 1.026623  -4.703693    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 158 "CLEMSON"     2 -1 " " 
    391 "CLEMSON 5   "  13.8000 " "  0  :  2 1.040000 1.026623  -4.703693    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 158 "CLEMSON"     2 -1 " " 
    392 "CLEMSON 6   "  13.8000 " "  0  :  2 1.040000 1.026623  -4.703693    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 158 "CLEMSON"     2 -1 " " 
    393 "CLEMSON 7   "  13.8000 " "  0  :  2 1.040000 1.026623  -4.703693    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 158 "CLEMSON"     2 -1 " " 
    394 "CLEMSON 8   "  13.8000 " "  0  :  2 1.040000 1.026623  -4.703693    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 158 "CLEMSON"     2 -1 " " 
    395 "CLEMSON 9   "  13.8000 " "  0  :  2 1.040000 1.026623  -4.703693    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 158 "CLEMSON"     2 -1 " " 
    396 "CLEMSON 10  "  13.8000 " "  0  :  2 1.040000 1.026623  -4.703693    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 158 "CLEMSON"     2 -1 " " 
    397 "CLEMSON 11  " 138.0000 " "  0  :  1 1.020057  1.020057  -6.556841    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 158 "CLEMSON"     2 -1 " " 
    398 "CLEMSON 12  " 138.0000 " "  0  :  1 1.020353  1.020353  -6.514238    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 158 "CLEMSON"     2 -1 " " 
    399 "BEECH ISLA~9" 138.0000 " "  0  :  1 1.022720  1.022720  -14.802415    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 159 "BEECH ISLAND 2"     1 -1 " " 
    400 "BEECH ISL~10" 138.0000 " "  0  :  1 1.022325  1.022325  -14.850123    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 159 "BEECH ISLAND 2"     1 -1 " " 
    401 "CLOVER 0    " 138.0000 " "  0  :  1 1.007763  1.007763  1.960999    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 160 "CLOVER"     2 -1 " " 
    402 "CLOVER 1    " 138.0000 " "  0  :  1 1.006440  1.006440  1.782537    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 160 "CLOVER"     2 -1 " " 
    403 "NINETY SIX 0" 138.0000 " "  0  :  1 1.012436  1.012436  -14.144706    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 161 "NINETY SIX"     2 -1 " " 
    404 "NINETY SIX 1" 138.0000 " "  0  :  1 1.012135  1.012135  -14.181207    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 161 "NINETY SIX"     2 -1 " " 
    405 "MC CONNELL~1" 138.0000 " "  0  :  1 1.004470  1.004470  -5.351052    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 162 "MC CONNELLS"     2 -1 " " 
    406 "MC CONNELL~2" 138.0000 " "  0  :  1 1.004390  1.004390  -5.361176    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 162 "MC CONNELLS"     2 -1 " " 
    407 "BEECH ISLA~1" 345.0000 " "  0  :  1 1.034260  1.034260  -11.148168    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 163 "BEECH ISLAND 1"     1 -1 " " 
    408 "BEECH ISLA~2" 138.0000 " "  0  :  1 1.027807  1.027807  -13.272779    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 163 "BEECH ISLAND 1"     1 -1 " " 
    409 "BEECH ISLA~3"  13.8000 " "  0  :  2 1.040000 1.034260  -11.148168    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 163 "BEECH ISLAND 1"     1 -1 " " 
    410 "BEECH ISLA~4"  13.8000 " "  0  :  2 1.040000 1.040000  -9.406990    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 163 "BEECH ISLAND 1"     1 -1 " " 
    411 "BEECH ISLA~5"  13.8000 " "  0  :  2 1.040000 1.040000  -10.156419    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 163 "BEECH ISLAND 1"     1 -1 " " 
    412 "BEECH ISLA~6"  13.8000 " "  0  :  2 1.040000 1.040000  -10.011050    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 163 "BEECH ISLAND 1"     1 -1 " " 
    413 "BEECH ISLA~7"  13.8000 " "  0  :  2 1.040000 1.040000  -9.856958    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 163 "BEECH ISLAND 1"     1 -1 " " 
    414 "BEECH ISLA~8"  13.8000 " "  0  :  2 1.040000 1.034260  -11.148168    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 163 "BEECH ISLAND 1"     1 -1 " " 
    415 "GADSDEN 0   " 138.0000 " "  0  :  1 1.009387  1.009387  -13.550956    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 164 "GADSDEN"     1 -1 " " 
    416 "GADSDEN 1   " 138.0000 " "  0  :  1 1.009294  1.009294  -13.563546    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 164 "GADSDEN"     1 -1 " " 
    417 "TRAVELERS ~1" 138.0000 " "  0  :  1 0.997847  0.997847  -14.070378    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 165 "TRAVELERS REST"     2 -1 " " 
    418 "TRAVELERS ~2" 138.0000 " "  0  :  1 0.996833  0.996833  -14.192912    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 165 "TRAVELERS REST"     2 -1 " " 
    419 "DUE WEST 0  " 138.0000 " "  0  :  1 1.001883  1.001883  -17.178317    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 166 "DUE WEST"     2 -1 " " 
    420 "DUE WEST 1  " 138.0000 " "  0  :  1 1.001801  1.001801  -17.189065    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 166 "DUE WEST"     2 -1 " " 
    421 "BLYTHEWOOD 0" 138.0000 " "  0  :  1 1.013289  1.013289  -10.584299    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 167 "BLYTHEWOOD"     1 -1 " " 
    422 "BLYTHEWOOD 1" 138.0000 " "  0  :  1 1.012580  1.012580  -10.664988    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 167 "BLYTHEWOOD"     1 -1 " " 
    423 "ROCK HILL ~1" 138.0000 " "  0  :  1 0.997099  0.997099  1.131359    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 168 "ROCK HILL 1"     2 -1 " " 
    424 "ROCK HILL ~2" 138.0000 " "  0  :  1 0.994375  0.994375  0.797135    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 168 "ROCK HILL 1"     2 -1 " " 
    425 "HODGES 0    " 345.0000 " "  0  :  1 1.017638  1.017638  -10.652534    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 169 "HODGES"     2 -1 " " 
    426 "HODGES 1    " 138.0000 " "  0  :  1 1.012449  1.012449  -13.022588    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 169 "HODGES"     2 -1 " " 
    427 "HODGES 2    " 138.0000 " "  0  :  1 1.012237  1.012237  -13.045554    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 169 "HODGES"     2 -1 " " 
    428 "CHESNEE 2 0 " 345.0000 " "  0  :  1 1.030974  1.030974  -7.568710    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 170 "CHESNEE 2"     2 -1 " " 
    429 "CHESNEE 2 1 " 138.0000 " "  0  :  1 1.020563  1.020563  -9.431673    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 170 "CHESNEE 2"     2 -1 " " 
    430 "CHESNEE 2 2 "  13.8000 " "  0  :  2 1.040000 1.031222  -7.534706    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 170 "CHESNEE 2"     2 -1 " " 
    431 "CHESNEE 2 3 "  13.8000 " "  0  :  2 1.040000 1.031434  -7.504134    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 170 "CHESNEE 2"     2 -1 " " 
    432 "CHESNEE 2 4 "  13.8000 " "  0  :  2 1.040000 1.031119  -7.548232    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 170 "CHESNEE 2"     2 -1 " " 
    433 "CHESNEE 2 5 "  13.8000 " "  0  :  2 1.040000 1.033275  -7.241961    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 170 "CHESNEE 2"     2 -1 " " 
    434 "CHESNEE 2 6 "  13.8000 " "  0  :  2 1.040000 1.031349  -7.516518    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 170 "CHESNEE 2"     2 -1 " " 
    435 "CHESNEE 2 7 "  13.8000 " "  0  :  2 1.040000 1.030974  -7.568710    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 170 "CHESNEE 2"     2 -1 " " 
    436 "CHESNEE 2 8 "  13.8000 " "  0  :  2 1.040000 1.030974  -7.568710    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 170 "CHESNEE 2"     2 -1 " " 
    437 "CHESNEE 2 9 "  13.8000 " "  0  :  2 1.040000 1.040000  -5.631093    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 170 "CHESNEE 2"     2 -1 " " 
    438 "CHESNEE 2 10"  13.8000 " "  0  :  2 1.040000 1.040000  -5.134839    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 170 "CHESNEE 2"     2 -1 " " 
    439 "CHESNEE 2 11"  13.8000 " "  0  :  2 1.040000 1.040000  -6.044207    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 170 "CHESNEE 2"     2 -1 " " 
    440 "WILLIAMSTO~1" 345.0000 " "  0  :  1 1.014993  1.014993  -9.023339    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 171 "WILLIAMSTON 1"     2 -1 " " 
    441 "WILLIAMSTO~2" 138.0000 " "  0  :  1 0.999071  0.999071  -13.218042    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 171 "WILLIAMSTON 1"     2 -1 " " 
    442 "WILLIAMSTO~3"  13.8000 " "  0  :  2 1.040000 1.014993  -9.023339    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 171 "WILLIAMSTON 1"     2 -1 " " 
    443 "WILLIAMSTO~4"  13.8000 " "  0  :  2 1.040000 1.014993  -9.023339    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 171 "WILLIAMSTON 1"     2 -1 " " 
    444 "WILLIAMSTO~5"  13.8000 " "  0  :  2 1.040000 1.014993  -9.023339    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 171 "WILLIAMSTON 1"     2 -1 " " 
    445 "EASLEY 2 0  " 138.0000 " "  0  :  1 1.007180  1.007180  -10.692147    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 172 "EASLEY 2"     2 -1 " " 
    446 "EASLEY 2 1  " 138.0000 " "  0  :  1 1.005734  1.005734  -10.862588    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 172 "EASLEY 2"     2 -1 " " 
    447 "UNION 2 0   " 138.0000 " "  0  :  1 1.010078  1.010078  -10.412690    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 173 "UNION 2"     2 -1 " " 
    448 "UNION 2 1   " 138.0000 " "  0  :  1 1.009162  1.009162  -10.532009    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 173 "UNION 2"     2 -1 " " 
    449 "ARCADIA 0   " 138.0000 " "  0  :  1 1.011797  1.011797  -10.664189    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 174 "ARCADIA"     2 -1 " " 
    450 "ARCADIA 1   " 138.0000 " "  0  :  1 1.011781  1.011781  -10.666191    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 174 "ARCADIA"     2 -1 " " 
    451 "ARCADIA 2   " 138.0000 " "  0  :  1 1.011767  1.011767  -10.667967    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 174 "ARCADIA"     2 -1 " " 
    452 "CATAWBA 0   " 138.0000 " "  0  :  1 1.016509  1.016509  1.254051    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 175 "CATAWBA"     2 -1 " " 
    453 "GASTON 1 0  " 345.0000 " "  0  :  1 1.031103  1.031103  -8.886162    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 176 "GASTON 1"     1 -1 " " 
    454 "GASTON 1 1  " 138.0000 " "  0  :  1 1.014943  1.014943  -13.155392    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 176 "GASTON 1"     1 -1 " " 
    455 "GASTON 1 2  "  13.8000 " "  0  :  2 1.040000 1.040000  -8.316798    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 176 "GASTON 1"     1 -1 " " 
    456 "GASTON 1 3  "  13.8000 " "  0  :  2 1.040000 1.040000  -7.698980    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 176 "GASTON 1"     1 -1 " " 
    457 "EASTOVER 1 0" 138.0000 " "  0  :  1 1.021694  1.021694  -9.295720    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 177 "EASTOVER 1"     1 -1 " " 
    458 "EASTOVER 1 1"  13.8000 " "  0  :  2 1.040000 1.020909  -4.946015    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 177 "EASTOVER 1"     1 -1 " " 
    459 "FORT MILL ~4" 138.0000 " "  0  :  1 1.009291  1.009291  4.724765    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 178 "FORT MILL 2"     2 -1 " " 
    460 "CAMPOBELLO 0" 138.0000 " "  0  :  1 1.004017  1.004017  -11.735955    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 179 "CAMPOBELLO"     2 -1 " " 
    461 "EASLEY 1 0  " 138.0000 " "  0  :  1 1.002356  1.002356  -10.684292    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 180 "EASLEY 1"     2 -1 " " 
    462 "UNION 1 0   " 138.0000 " "  0  :  1 1.018710  1.018710  -10.043067    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 181 "UNION 1"     2 -1 " " 
    463 "UNION 1 1   "  13.8000 " "  0  :  2 1.040000 1.018710  -10.043067    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 181 "UNION 1"     2 -1 " " 
    464 "JONESVILLE 0" 345.0000 " "  0  :  1 1.028482  1.028482  -7.837284    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 182 "JONESVILLE"     2 -1 " " 
    465 "JONESVILLE 1" 138.0000 " "  0  :  1 1.023525  1.023525  -9.037342    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 182 "JONESVILLE"     2 -1 " " 
    466 "CHESNEE 1 0 " 138.0000 " "  0  :  1 1.018697  1.018697  -9.708534    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 183 "CHESNEE 1"     2 -1 " " 
    467 "NORRIS 0    " 138.0000 " "  0  :  1 1.014575  1.014575  -7.869875    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 184 "NORRIS"     2 -1 " " 
    468 "CLEVELAND 0 " 138.0000 " "  0  :  1 1.003741  1.003741  -10.647447    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 185 "CLEVELAND"     2 -1 " " 
    469 "GREER 2 0   " 138.0000 " "  0  :  1 0.991358  0.991358  -14.327620    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 186 "GREER 2"     2 -1 " " 
    470 "CENTRAL 0   " 138.0000 " "  0  :  1 1.015823  1.015823  -7.464265    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 187 "CENTRAL"     2 -1 " " 
    471 "SPARTANBUR~2" 345.0000 " "  0  :  1 1.029334  1.029334  -7.522043    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 188 "SPARTANBURG 2"     2 -1 " " 
    472 "SPARTANBUR~3" 138.0000 " "  0  :  1 1.021919  1.021919  -9.072413    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 188 "SPARTANBURG 2"     2 -1 " " 
    473 "LONG CREEK 0" 138.0000 " "  0  :  1 1.016334  1.016334  -7.004659    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 189 "LONG CREEK"     2 -1 " " 
    474 "GREENVILLE~1" 138.0000 " "  0  :  1 0.984478  0.984478  -14.668767    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 190 "GREENVILLE 1"     2 -1 " " 
    475 "PEAK 0      " 138.0000 " "  0  :  1 1.016503  1.016503  -7.956363    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 191 "PEAK"     1 -1 " " 
    476 "COLUMBIA 2 0" 138.0000 " "  0  :  1 1.016956  1.016956  -13.407146    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 192 "COLUMBIA 2"     1 -1 " " 
    477 "ROEBUCK 0   " 138.0000 " "  0  :  1 1.011315  1.011315  -11.599347    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 193 "ROEBUCK"     2 -1 " " 
    478 "SHARON 0    " 138.0000 " "  0  :  1 1.015542  1.015542  -6.637314    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 194 "SHARON"     2 -1 " " 
    479 "RIDGEWAY 1 0" 138.0000 " "  0  :  1 1.033415  1.033415  -7.521542    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 195 "RIDGEWAY 1"     1 -1 " " 
    480 "RIDGEWAY 1 1"  13.8000 " "  0  :  2 1.040000 1.040000  -5.651627    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 195 "RIDGEWAY 1"     1 -1 " " 
    481 "RIDGEWAY 1 2"  13.8000 " "  0  :  2 1.040000 1.040000  -6.207739    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 195 "RIDGEWAY 1"     1 -1 " " 
    482 "RIDGEWAY 1 3"  13.8000 " "  0  :  2 1.040000 1.039150  -6.768881    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 195 "RIDGEWAY 1"     1 -1 " " 
    483 "RIDGEWAY 1 4"  13.8000 " "  0  :  2 1.040000 1.040000  -6.244836    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 195 "RIDGEWAY 1"     1 -1 " " 
    484 "RIDGEWAY 1 5"  13.8000 " "  0  :  2 1.040000 1.039383  -6.710060    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 195 "RIDGEWAY 1"     1 -1 " " 
    485 "WEST COLUM~2" 138.0000 " "  0  :  1 1.012060  1.012060  -13.993949    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 196 "WEST COLUMBIA 2"     1 -1 " " 
    486 "WEST COLUM~1" 138.0000 " "  0  :  1 1.015122  1.015122  -13.130199    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 197 "WEST COLUMBIA 1"     1 -1 " " 
    487 "TOWNVILLE 0 " 138.0000 " "  0  :  1 1.009396  1.009396  -16.501663    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 198 "TOWNVILLE"     2 -1 " " 
    488 "GREER 1 0   " 138.0000 " "  0  :  1 0.992287  0.992287  -13.986015    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 199 "GREER 1"     2 -1 " " 
    489 "PLUM BRANC~1" 138.0000 " "  0  :  1 1.020208  1.020208  -13.841817    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 200 "PLUM BRANCH"     1 -1 " " 
    490 "HONEA PATH~1" 138.0000 " "  0  :  1 0.997841  0.997841  -14.657483    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 201 "HONEA PATH 1"     2 -1 " " 
    491 "COLUMBIA 1 0" 138.0000 " "  0  :  1 1.016685  1.016685  -15.052744    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 202 "COLUMBIA 1"     1 -1 " " 
    492 "CHESTER 0   " 138.0000 " "  0  :  1 1.003917  1.003917  -6.026577    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 203 "CHESTER"     2 -1 " " 
    493 "CARLISLE 0  " 138.0000 " "  0  :  1 1.013729  1.013729  -8.725480    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 204 "CARLISLE"     2 -1 " " 
    494 "CARLISLE 1  "  13.8000 " "  0  :  2 1.040000 1.013729  -8.725480    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 204 "CARLISLE"     2 -1 " " 
    495 "SPARTANBUR~1" 138.0000 " "  0  :  1 1.009249  1.009249  -11.042696    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 205 "SPARTANBURG 1"     2 -1 " " 
    496 "FORT MILL ~1" 138.0000 " "  0  :  1 1.012517  1.012517  4.990209    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 206 "FORT MILL 1"     2 -1 " " 
    497 "FORT MILL ~2"  13.8000 " "  0  :  2 1.040000 1.027195  7.110603    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 206 "FORT MILL 1"     2 -1 " " 
    498 "FORT MILL ~3"  13.8000 " "  0  :  2 1.040000 1.020975  6.147677    1    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 206 "FORT MILL 1"     2 -1 " " 
    499 "LEXINGTON ~1" 138.0000 " "  0  :  1 1.003438  1.003438  -15.286762    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 207 "LEXINGTON 1"     1 -1 " " 
    500 "MC CORMICK 0" 138.0000 " "  0  :  1 1.016864  1.016864  -13.971591    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 208 "MC CORMICK"     1 -1 " " 
branch data  [  466]                                          ck  se  ------------long_id_------------    st resist   react   charge   rate1  rate2  rate3  rate4 aloss  lngth 
      2 "WINNSBORO 1 " 138.00       1 "WINNSBORO 0 " 138.00  "1 "   1 " "  :  1  0.000531  0.003140  0.000000   76.5    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
      3 "COLUMBIA 1~3" 138.00     479 "RIDGEWAY 1 0" 138.00  "1 "   1 " "  :  1  0.007258  0.069699  0.022500  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
      4 "COLUMBIA 1~4" 138.00       3 "COLUMBIA 1~3" 138.00  "1 "   1 " "  :  1  0.000692  0.003518  0.000000  225.1    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
      6 "SMYRNA 1    " 138.00       5 "SMYRNA 0    " 138.00  "1 "   1 " "  :  1  0.000556  0.003563  0.000000    4.5    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
      7 "EASTOVER 2 0" 345.00     232 "WEST COLUM~3" 345.00  "1 "   1 " "  :  1  0.001119  0.014808  0.312051 1493.9    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
      7 "EASTOVER 2 0" 345.00     262 "COLUMBIA 6 0" 345.00  "1 "   1 " "  :  1  0.000947  0.013749  0.239936 1493.9    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
      8 "EASTOVER 2 1" 138.00     287 "HOPKINS 0   " 138.00  "1 "   1 " "  :  1  0.003727  0.035786  0.011552  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
      8 "EASTOVER 2 1" 138.00     457 "EASTOVER 1 0" 138.00  "1 "   1 " "  :  1  0.001974  0.018955  0.006119  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     10 "CHAPPELLS ~6" 138.00     349 "CHAPPELLS ~1" 138.00  "1 "   1 " "  :  1  0.001402  0.013460  0.004345  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     11 "CHAPPELLS ~7" 138.00      10 "CHAPPELLS ~6" 138.00  "1 "   1 " "  :  1  0.000655  0.003201  0.000000    4.0    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     12 "PELZER 0    " 138.00     216 "BELTON 1 0  " 138.00  "1 "   1 " "  :  1  0.003962  0.038048  0.012282  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     12 "PELZER 0    " 138.00     304 "PIEDMONT 0  " 138.00  "1 "   1 " "  :  1  0.002310  0.021191  0.007510  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     12 "PELZER 0    " 138.00     441 "WILLIAMSTO~2" 138.00  "1 "   1 " "  :  1  0.001565  0.015025  0.004850  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     13 "PELZER 1    " 138.00      12 "PELZER 0    " 138.00  "1 "   1 " "  :  1  0.000623  0.003134  0.000000   65.5    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     15 "SENECA 3 1  " 138.00      91 "SENECA 2 0  " 138.00  "1 "   1 " "  :  1  0.004799  0.046085  0.014877  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     15 "SENECA 3 1  " 138.00     230 "WESTMINSTE~1" 138.00  "1 "   1 " "  :  1  0.010894  0.104607  0.033768  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     15 "SENECA 3 1  " 138.00     369 "SENECA 1 0  " 138.00  "1 "   1 " "  :  1  0.001854  0.017010  0.006028  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     15 "SENECA 3 1  " 138.00     473 "LONG CREEK 0" 138.00  "1 "   1 " "  :  1  0.009225  0.084621  0.029988  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     19 "MONETTA 0   " 138.00     112 "LEESVILLE 0 " 138.00  "1 "   1 " "  :  1  0.004722  0.045345  0.014638  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     19 "MONETTA 0   " 138.00     272 "RIDGE SPRI~2" 138.00  "1 "   1 " "  :  1  0.002293  0.022020  0.007108  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     20 "MONETTA 1   " 138.00      19 "MONETTA 0   " 138.00  "1 "   1 " "  :  1  0.000541  0.003886  0.000000    7.5    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     21 "LEXINGTON ~2" 138.00     112 "LEESVILLE 0 " 138.00  "1 "   1 " "  :  1  0.005092  0.048896  0.015784  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     21 "LEXINGTON ~2" 138.00     196 "COLUMBIA 8 1" 138.00  "1 "   1 " "  :  1  0.002207  0.020247  0.007175  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     22 "LEXINGTON ~3" 138.00      21 "LEXINGTON ~2" 138.00  "1 "   1 " "  :  1  0.000587  0.003174  0.000000  254.2    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     23 "WELLFORD 0  " 345.00     386 "CLEMSON 0   " 345.00  "1 "   1 " "  :  1  0.001642  0.023851  0.416226 1493.9    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     23 "WELLFORD 0  " 345.00     464 "JONESVILLE 0" 345.00  "1 "   1 " "  :  1  0.000947  0.012532  0.264105 1493.9    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     23 "WELLFORD 0  " 345.00     471 "SPARTANBUR~2" 345.00  "1 "   1 " "  :  1  0.000532  0.007041  0.148370 1493.9    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     24 "WELLFORD 1  " 138.00     360 "SPARTANBUR~4" 138.00  "1 "   1 " "  :  1  0.002365  0.022714  0.007332  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     25 "WELLFORD 2  " 138.00      24 "WELLFORD 1  " 138.00  "1 "   1 " "  :  1  0.000613  0.003629  0.000000    3.6    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     26 "WELLFORD 3  " 138.00      24 "WELLFORD 1  " 138.00  "1 "   1 " "  :  1  0.000563  0.003729  0.000000   29.5    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     27 "LAURENS 0   " 138.00      68 "ENOREE 0    " 138.00  "1 "   1 " "  :  1  0.005607  0.053845  0.017382  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     27 "LAURENS 0   " 138.00     382 "GRAY COURT 0" 138.00  "1 "   1 " "  :  1  0.003370  0.030912  0.010954  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     28 "LAURENS 1   " 138.00      27 "LAURENS 0   " 138.00  "1 "   1 " "  :  1  0.000687  0.003963  0.000000  108.6    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     29 "COLUMBIA 1~1" 138.00     491 "COLUMBIA 1 0" 138.00  "1 "   1 " "  :  1  0.005607  0.053837  0.017379  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     30 "COLUMBIA 1~2" 138.00      29 "COLUMBIA 1~1" 138.00  "1 "   1 " "  :  1  0.000616  0.003298  0.000000  157.0    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     31 "WINDSOR 0   " 138.00      85 "AIKEN 3 0   " 138.00  "1 "   1 " "  :  1  0.005303  0.050926  0.016440  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     31 "WINDSOR 0   " 138.00     189 "WAGENER 0   " 138.00  "1 "   1 " "  :  1  0.005707  0.054800  0.017690  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     31 "WINDSOR 0   " 138.00     205 "WARRENVILL~1" 138.00  "1 "   1 " "  :  1  0.007797  0.074869  0.024169  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     31 "WINDSOR 0   " 138.00     218 "VAUCLUSE 0  " 138.00  "1 "   1 " "  :  1  0.008273  0.079446  0.025646  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     32 "WINDSOR 1   " 138.00      31 "WINDSOR 0   " 138.00  "1 "   1 " "  :  1  0.000625  0.003429  0.000000   15.7    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     34 "PROSPERITY 1" 138.00      33 "PROSPERITY 0" 138.00  "1 "   1 " "  :  1  0.000624  0.003284  0.000000   43.4    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     35 "NORTH AUGU~3" 138.00     399 "BEECH ISLA~9" 138.00  "1 "   1 " "  :  1  0.005636  0.054123  0.017472  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     36 "NORTH AUGU~4" 138.00      35 "NORTH AUGU~3" 138.00  "1 "   1 " "  :  1  0.000583  0.003030  0.000000   62.9    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     37 "LANDO 0     " 138.00     176 "FORT LAWN 1 " 138.00  "1 "   1 " "  :  1  0.003039  0.029180  0.009419  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     38 "LANDO 1     " 138.00      37 "LANDO 0     " 138.00  "1 "   1 " "  :  1  0.000546  0.003823  0.000000    0.2    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     39 "GAFFNEY 3 0 " 345.00     332 "CONVERSE 0  " 345.00  "1 "   1 " "  :  1  0.000403  0.005786  0.103547 1493.9    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     39 "GAFFNEY 3 0 " 345.00     428 "CHESNEE 2 0 " 345.00  "1 "   1 " "  :  1  0.000521  0.006898  0.145376 1493.9    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     40 "GAFFNEY 3 1 " 138.00     131 "COWPENS 0   " 138.00  "1 "   1 " "  :  1  0.002909  0.026681  0.009455  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     41 "GAFFNEY 3 2 " 138.00      40 "GAFFNEY 3 1 " 138.00  "1 "   1 " "  :  1  0.000631  0.003923  0.000000   97.5    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     42 "CLARKS HIL~4" 138.00     191 "TRENTON 0   " 138.00  "1 "   1 " "  :  1  0.006368  0.058420  0.020703  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     43 "CLARKS HIL~5" 138.00      42 "CLARKS HIL~4" 138.00  "1 "   1 " "  :  1  0.000542  0.003119  0.000000    7.7    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     44 "JENKINSVIL~1" 138.00       1 "WINNSBORO 0 " 138.00  "1 "   1 " "  :  1  0.005479  0.050257  0.017810  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     44 "JENKINSVIL~1" 138.00     200 "LITTLE MOU~1" 138.00  "1 "   1 " "  :  1  0.002105  0.019311  0.006843  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     45 "JENKINSVIL~2" 138.00      44 "JENKINSVIL~1" 138.00  "1 "   1 " "  :  1  0.000637  0.003876  0.000000    2.8    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     46 "WOODRUFF 0  " 138.00     156 "GREENVILL~13" 138.00  "1 "   1 " "  :  1  0.006611  0.063482  0.020493  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     47 "WOODRUFF 1  " 138.00      46 "WOODRUFF 0  " 138.00  "1 "   1 " "  :  1  0.000602  0.003454  0.000000   63.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     51 "IVA 3       " 138.00      48 "IVA 0       " 138.00  "1 "   1 " "  :  1  0.000658  0.003672  0.000000    0.6    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     52 "IVA 4       " 138.00      48 "IVA 0       " 138.00  "1 "   1 " "  :  1  0.000620  0.003342  0.000000   37.9    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     53 "CAYCE 0     " 138.00     276 "COLUMBIA 5 0" 138.00  "1 "   1 " "  :  1  0.001502  0.014424  0.004656  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     54 "CAYCE 1     " 138.00      53 "CAYCE 0     " 138.00  "1 "   1 " "  :  1  0.000680  0.003061  0.000000   51.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     55 "TROY 0      " 138.00      66 "BRADLEY 1   " 138.00  "1 "   1 " "  :  1  0.004330  0.041575  0.013421  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     55 "TROY 0      " 138.00     500 "MC CORMICK 0" 138.00  "1 "   1 " "  :  1  0.004481  0.041102  0.014565  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     56 "TROY 1      " 138.00      55 "TROY 0      " 138.00  "1 "   1 " "  :  1  0.000641  0.003310  0.000000    3.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     57 "SIMPSONVIL~3" 345.00     123 "SALEM 3 0   " 345.00  "1 "   1 " "  :  1  0.001682  0.024427  0.426274 1493.9    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     58 "SIMPSONVIL~4" 138.00     253 "GREENVILLE~6" 138.00  "1 "   1 " "  :  1  0.004532  0.043520  0.014049  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     59 "SIMPSONVIL~5" 138.00      58 "SIMPSONVIL~4" 138.00  "1 "   1 " "  :  1  0.000620  0.003848  0.000000  252.9    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     60 "MAYO 0      " 138.00     131 "COWPENS 0   " 138.00  "1 "   1 " "  :  1  0.001985  0.018208  0.006452  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     61 "MAYO 1      " 138.00      60 "MAYO 0      " 138.00  "1 "   1 " "  :  1  0.000529  0.003518  0.000000    0.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     62 "BELTON 2 0  " 138.00       3 "COLUMBIA 1~3" 138.00  "1 "   1 " "  :  1  0.002718  0.026098  0.008425  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     62 "BELTON 2 0  " 138.00     457 "EASTOVER 1 0" 138.00  "1 "   1 " "  :  1  0.007267  0.069786  0.022528  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     64 "BELTON 2 2  " 138.00      62 "BELTON 2 0  " 138.00  "1 "   1 " "  :  1  0.000661  0.003274  0.000000   45.6    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     65 "BRADLEY 0   " 345.00     297 "WARE SHOAL~1" 345.00  "1 "   1 " "  :  1  0.000920  0.013192  0.236073 1493.9    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     66 "BRADLEY 1   " 138.00     308 "CALHOUN FA~1" 138.00  "1 "   1 " "  :  1  0.007180  0.068950  0.022258  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     67 "BRADLEY 2   " 138.00      66 "BRADLEY 1   " 138.00  "1 "   1 " "  :  1  0.000661  0.003359  0.000000    6.7    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     68 "ENOREE 0    " 138.00     295 "BUFFALO 0   " 138.00  "1 "   1 " "  :  1  0.004469  0.040995  0.014528  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     68 "ENOREE 0    " 138.00     314 "CROSS ANCH~1" 138.00  "1 "   1 " "  :  1  0.001805  0.017334  0.005596  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     69 "ENOREE 1    " 138.00      68 "ENOREE 0    " 138.00  "1 "   1 " "  :  1  0.000669  0.003998  0.000000   27.6    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     70 "HONEA PATH~2" 138.00     490 "HONEA PATH~1" 138.00  "1 "   1 " "  :  1  0.002127  0.019512  0.006914  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     74 "SPRINGFIEL~1" 138.00     189 "WAGENER 0   " 138.00  "1 "   1 " "  :  1  0.005632  0.054084  0.017459  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     75 "SPRINGFIEL~2" 138.00      74 "SPRINGFIEL~1" 138.00  "1 "   1 " "  :  1  0.000584  0.003339  0.000000    8.8    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     76 "EDGEMOOR 0  " 138.00      37 "LANDO 0     " 138.00  "1 "   1 " "  :  1  0.001474  0.014156  0.004570  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     77 "EDGEMOOR 1  " 138.00      76 "EDGEMOOR 0  " 138.00  "1 "   1 " "  :  1  0.000695  0.003313  0.000000   12.2    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     78 "NEWRY 0     " 138.00     328 "PENDLETON 0 " 138.00  "1 "   1 " "  :  1  0.005432  0.049829  0.017658  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     78 "NEWRY 0     " 138.00     387 "CLEMSON 1   " 138.00  "1 "   1 " "  :  1  0.002354  0.022609  0.007298  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     79 "NEWRY 1     " 138.00      78 "NEWRY 0     " 138.00  "1 "   1 " "  :  1  0.000622  0.003279  0.000000    0.5    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     80 "CLARKS HIL~1" 345.00      65 "BRADLEY 0   " 345.00  "1 "   1 " "  :  1  0.000960  0.013773  0.246483 1493.9    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     81 "CLARKS HIL~2" 138.00      42 "CLARKS HIL~4" 138.00  "1 "   1 " "  :  1  0.002361  0.021660  0.007676  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     83 "NEWBERRY 0  " 138.00      33 "PROSPERITY 0" 138.00  "1 "   1 " "  :  1  0.005287  0.050764  0.016387  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     83 "NEWBERRY 0  " 138.00     342 "SILVERSTRE~1" 138.00  "1 "   1 " "  :  1  0.004116  0.039520  0.012758  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     84 "NEWBERRY 1  " 138.00      83 "NEWBERRY 0  " 138.00  "1 "   1 " "  :  1  0.000638  0.003655  0.000000  105.4    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     86 "AIKEN 3 1   " 138.00      85 "AIKEN 3 0   " 138.00  "1 "   1 " "  :  1  0.000652  0.003901  0.000000   30.0    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     87 "ROCK HILL ~5" 138.00     141 "ROCK HILL ~3" 138.00  "1 "   1 " "  :  1  0.001846  0.017727  0.005723  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     87 "ROCK HILL ~5" 138.00     143 "YORK 2 0    " 138.00  "1 "   1 " "  :  1  0.003820  0.035043  0.012419  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     88 "ROCK HILL ~6" 138.00      87 "ROCK HILL ~5" 138.00  "1 "   1 " "  :  1  0.000623  0.003569  0.000000    7.7    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     89 "CAMERON 0   " 138.00     187 "ELLOREE 0   " 138.00  "1 "   1 " "  :  1  0.002116  0.020322  0.006560  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     89 "CAMERON 0   " 138.00     457 "EASTOVER 1 0" 138.00  "1 "   1 " "  :  1  0.009012  0.082666  0.029295  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     90 "CAMERON 1   " 138.00      89 "CAMERON 0   " 138.00  "1 "   1 " "  :  1  0.000554  0.003864  0.000000   10.5    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     91 "SENECA 2 0  " 138.00     133 "WESTMINSTE~3" 138.00  "1 "   1 " "  :  1  0.005040  0.048401  0.015625  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     92 "SENECA 2 1  " 138.00      91 "SENECA 2 0  " 138.00  "1 "   1 " "  :  1  0.000572  0.003617  0.000000  104.2    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     94 "BLAIR 1     " 138.00      93 "BLAIR 0     " 138.00  "1 "   1 " "  :  1  0.000536  0.003281  0.000000    8.2    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     95 "WALHALLA 0  " 138.00     170 "WEST UNION 0" 138.00  "1 "   1 " "  :  1  0.002111  0.020268  0.006543  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     95 "WALHALLA 0  " 138.00     369 "SENECA 1 0  " 138.00  "1 "   1 " "  :  1  0.004094  0.039316  0.012692  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     96 "WALHALLA 1  " 138.00      95 "WALHALLA 0  " 138.00  "1 "   1 " "  :  1  0.000563  0.003253  0.000000   56.2    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     98 "ANDERSON 4 1" 138.00      97 "ANDERSON 4 0" 138.00  "1 "   1 " "  :  1  0.000569  0.003986  0.000000   66.4    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     99 "PACOLET 0   " 138.00     465 "JONESVILLE 1" 138.00  "1 "   1 " "  :  1  0.002689  0.025820  0.008335  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    100 "PACOLET 1   " 138.00      99 "PACOLET 0   " 138.00  "1 "   1 " "  :  1  0.000644  0.003620  0.000000   22.7    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    101 "PACOLET 2   " 138.00      99 "PACOLET 0   " 138.00  "1 "   1 " "  :  1  0.000699  0.003294  0.000000    1.4    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    102 "ABBEVILLE 0 " 138.00     308 "CALHOUN FA~1" 138.00  "1 "   1 " "  :  1  0.005650  0.054254  0.017514  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    103 "ABBEVILLE 1 " 138.00     102 "ABBEVILLE 0 " 138.00  "1 "   1 " "  :  1  0.000614  0.003874  0.000000   64.6    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    104 "AIKEN 2 0   " 138.00      31 "WINDSOR 0   " 138.00  "1 "   1 " "  :  1  0.005526  0.053062  0.017129  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    104 "AIKEN 2 0   " 138.00     191 "TRENTON 0   " 138.00  "1 "   1 " "  :  1  0.005177  0.047485  0.016828  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    105 "AIKEN 2 1   " 138.00     104 "AIKEN 2 0   " 138.00  "1 "   1 " "  :  1  0.000673  0.003751  0.000000  144.2    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    106 "JOHNSTON 0  " 138.00     191 "TRENTON 0   " 138.00  "1 "   1 " "  :  1  0.004468  0.042904  0.013850  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    107 "JOHNSTON 1  " 138.00     106 "JOHNSTON 0  " 138.00  "1 "   1 " "  :  1  0.000575  0.003206  0.000000   24.5    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    108 "SPARTANBU~14" 138.00     472 "SPARTANBUR~3" 138.00  "1 "   1 " "  :  1  0.002033  0.019521  0.006302  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    108 "SPARTANBU~14" 138.00     495 "SPARTANBUR~1" 138.00  "1 "   1 " "  :  1  0.003611  0.034672  0.011193  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    109 "SPARTANBU~15" 138.00     108 "SPARTANBU~14" 138.00  "1 "   1 " "  :  1  0.000658  0.003010  0.000000   62.9    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    110 "GAFFNEY 2 0 " 138.00     316 "HICKORY GR~1" 138.00  "1 "   1 " "  :  1  0.003439  0.033025  0.010661  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    111 "GAFFNEY 2 1 " 138.00     110 "GAFFNEY 2 0 " 138.00  "1 "   1 " "  :  1  0.000527  0.003708  0.000000   87.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    112 "LEESVILLE 0 " 138.00      33 "PROSPERITY 0" 138.00  "1 "   1 " "  :  1  0.007061  0.067808  0.021889  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    112 "LEESVILLE 0 " 138.00     236 "WARD 1      " 138.00  "1 "   1 " "  :  1  0.006329  0.060777  0.019619  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    112 "LEESVILLE 0 " 138.00     283 "SALUDA 0    " 138.00  "1 "   1 " "  :  1  0.008619  0.082760  0.026716  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    112 "LEESVILLE 0 " 138.00     499 "LEXINGTON ~1" 138.00  "1 "   1 " "  :  1  0.005577  0.051155  0.018128  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    113 "LEESVILLE 1 " 138.00     112 "LEESVILLE 0 " 138.00  "1 "   1 " "  :  1  0.000644  0.003119  0.000000   73.0    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    114 "LANGLEY 0   " 138.00     191 "TRENTON 0   " 138.00  "1 "   1 " "  :  1  0.005557  0.053364  0.017226  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    114 "LANGLEY 0   " 138.00     312 "JACKSON 0   " 138.00  "1 "   1 " "  :  1  0.006609  0.063462  0.020486  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    115 "LANGLEY 1   " 138.00     114 "LANGLEY 0   " 138.00  "1 "   1 " "  :  1  0.000506  0.003360  0.000000    6.7    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    116 "LANGLEY 2   " 138.00     114 "LANGLEY 0   " 138.00  "1 "   1 " "  :  1  0.000505  0.003411  0.000000    5.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    117 "DONALDS 0   " 138.00     426 "HODGES 1    " 138.00  "1 "   1 " "  :  1  0.003172  0.029099  0.010312  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    118 "DONALDS 1   " 138.00     117 "DONALDS 0   " 138.00  "1 "   1 " "  :  1  0.000634  0.003851  0.000000   12.8    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    119 "GREENVILL~17" 138.00     129 "GREENVILL~15" 138.00  "1 "   1 " "  :  1  0.002350  0.021554  0.007638  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    120 "GREENVILL~18" 138.00     119 "GREENVILL~17" 138.00  "1 "   1 " "  :  1  0.000556  0.003059  0.000000   46.6    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    121 "COLUMBIA 9 0" 138.00     276 "COLUMBIA 5 0" 138.00  "1 "   1 " "  :  1  0.002548  0.024463  0.007897  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    121 "COLUMBIA 9 0" 138.00     287 "HOPKINS 0   " 138.00  "1 "   1 " "  :  1  0.007088  0.068058  0.021970  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    122 "COLUMBIA 9 1" 138.00     121 "COLUMBIA 9 0" 138.00  "1 "   1 " "  :  1  0.000555  0.003846  0.000000   70.4    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    124 "SALEM 3 1   " 138.00     260 "SALEM 1 0   " 138.00  "1 "   1 " "  :  1  0.002040  0.018709  0.006630  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    124 "SALEM 3 1   " 138.00     369 "SENECA 1 0  " 138.00  "1 "   1 " "  :  1  0.007693  0.070568  0.025008  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    130 "GREENVILL~16" 138.00     129 "GREENVILL~15" 138.00  "1 "   1 " "  :  1  0.000698  0.003221  0.000000  166.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    131 "COWPENS 0   " 138.00     333 "CONVERSE 1  " 138.00  "1 "   1 " "  :  1  0.002227  0.021386  0.006904  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    132 "COWPENS 1   " 138.00     131 "COWPENS 0   " 138.00  "1 "   1 " "  :  1  0.000673  0.003615  0.000000   41.6    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    133 "WESTMINSTE~3" 138.00     226 "MOUNTAIN R~1" 138.00  "1 "   1 " "  :  1  0.006440  0.059077  0.020936  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    133 "WESTMINSTE~3" 138.00     369 "SENECA 1 0  " 138.00  "1 "   1 " "  :  1  0.006155  0.056462  0.020009  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    134 "WESTMINSTE~4" 138.00     133 "WESTMINSTE~3" 138.00  "1 "   1 " "  :  1  0.000515  0.003083  0.000000   66.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    135 "SAINT MATT~1" 138.00     287 "HOPKINS 0   " 138.00  "1 "   1 " "  :  1  0.007568  0.069421  0.024601  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    135 "SAINT MATT~1" 138.00     457 "EASTOVER 1 0" 138.00  "1 "   1 " "  :  1  0.006865  0.062973  0.022316  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    136 "SAINT MATT~2" 138.00     135 "SAINT MATT~1" 138.00  "1 "   1 " "  :  1  0.000549  0.003660  0.000000   45.6    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    137 "GREENWOOD ~3" 138.00     214 "GREENWOOD ~1" 138.00  "1 "   1 " "  :  1  0.003120  0.029961  0.009672  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    137 "GREENWOOD ~3" 138.00     426 "HODGES 1    " 138.00  "1 "   1 " "  :  1  0.002998  0.028792  0.009294  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    137 "GREENWOOD ~3" 138.00     426 "HODGES 1    " 138.00  "2 "   1 " "  :  1  0.003000  0.028790  0.009290  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    138 "GREENWOOD ~4" 138.00     137 "GREENWOOD ~3" 138.00  "1 "   1 " "  :  1  0.000556  0.003788  0.000000  122.9    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    139 "FINGERVILL~1" 138.00     376 "INMAN 0     " 138.00  "1 "   1 " "  :  1  0.002676  0.025697  0.008295  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    140 "FINGERVILL~2" 138.00     139 "FINGERVILL~1" 138.00  "1 "   1 " "  :  1  0.000600  0.003182  0.000000    0.4    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    142 "ROCK HILL ~4" 138.00     141 "ROCK HILL ~3" 138.00  "1 "   1 " "  :  1  0.000687  0.003417  0.000000  209.8    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    143 "YORK 2 0    " 138.00     338 "FORT MILL ~5" 138.00  "1 "   1 " "  :  1  0.002116  0.019409  0.006878  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    143 "YORK 2 0    " 138.00     401 "CLOVER 0    " 138.00  "1 "   1 " "  :  1  0.004057  0.038957  0.012576  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    143 "YORK 2 0    " 138.00     452 "CATAWBA 0   " 138.00  "1 "   1 " "  :  1  0.007537  0.072370  0.023362  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    146 "CHAPIN 0    " 345.00     162 "IRMO 0      " 345.00  "1 "   1 " "  :  1  0.000285  0.004083  0.073069 1493.9    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    146 "CHAPIN 0    " 345.00     195 "COLUMBIA 8 0" 345.00  "1 "   1 " "  :  1  0.000327  0.004333  0.091312 1493.9    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    148 "CHAPIN 2    " 138.00     147 "CHAPIN 1    " 138.00  "1 "   1 " "  :  1  0.000593  0.003935  0.000000  102.4    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    149 "MODOC 0     " 138.00      81 "CLARKS HIL~2" 138.00  "1 "   1 " "  :  1  0.002879  0.026410  0.009359  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    150 "MODOC 1     " 138.00     149 "MODOC 0     " 138.00  "1 "   1 " "  :  1  0.000680  0.003693  0.000000    2.4    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    151 "SPARTANBU~11" 345.00      23 "WELLFORD 0  " 345.00  "1 "   1 " "  :  1  0.000182  0.002607  0.046646 1493.9    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    153 "SPARTANBU~13" 138.00     152 "SPARTANBU~12" 138.00  "1 "   1 " "  :  1  0.000529  0.003112  0.000000  130.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    154 "BOILING SP~1" 138.00     429 "CHESNEE 2 1 " 138.00  "1 "   1 " "  :  1  0.002119  0.020352  0.006570  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    154 "BOILING SP~1" 138.00     488 "GREER 1 0   " 138.00  "1 "   1 " "  :  1  0.008007  0.073450  0.026029  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    155 "BOILING SP~2" 138.00     154 "BOILING SP~1" 138.00  "1 "   1 " "  :  1  0.000533  0.003005  0.000000   90.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    157 "GREENVILL~14" 138.00     156 "GREENVILL~13" 138.00  "1 "   1 " "  :  1  0.000597  0.003579  0.000000  164.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    158 "PELION 0    " 138.00     233 "WEST COLUM~4" 138.00  "1 "   1 " "  :  1  0.006097  0.055925  0.019819  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    158 "PELION 0    " 138.00     291 "SALLEY 0    " 138.00  "1 "   1 " "  :  1  0.005133  0.049293  0.015912  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    159 "PELION 1    " 138.00     158 "PELION 0    " 138.00  "1 "   1 " "  :  1  0.000601  0.003873  0.000000   31.4    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    160 "GRANITEVIL~1" 138.00     212 "NORTH AUGU~1" 138.00  "1 "   1 " "  :  1  0.002567  0.024650  0.007957  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    160 "GRANITEVIL~1" 138.00     399 "BEECH ISLA~9" 138.00  "1 "   1 " "  :  1  0.004015  0.036828  0.013051  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    161 "GRANITEVIL~2" 138.00     160 "GRANITEVIL~1" 138.00  "1 "   1 " "  :  1  0.000556  0.003568  0.000000   44.8    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    162 "IRMO 0      " 345.00     195 "COLUMBIA 8 0" 345.00  "1 "   1 " "  :  1  0.000226  0.003275  0.057159 1493.9    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    162 "IRMO 0      " 345.00     220 "UNION 3 0   " 345.00  "1 "   1 " "  :  1  0.001390  0.018388  0.387505 1493.9    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    162 "IRMO 0      " 345.00     232 "WEST COLUM~3" 345.00  "1 "   1 " "  :  1  0.000529  0.007594  0.135892 1493.9    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    164 "IRMO 2      " 138.00     163 "IRMO 1      " 138.00  "1 "   1 " "  :  1  0.000650  0.003987  0.000000  174.5    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    165 "SALEM 2 0   " 345.00     123 "SALEM 3 0   " 345.00  "1 "   1 " "  :  1  0.000216  0.003138  0.054753 1493.9    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    165 "SALEM 2 0   " 345.00     386 "CLEMSON 0   " 345.00  "1 "   1 " "  :  1  0.000718  0.010423  0.181884 1493.9    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    166 "SALEM 2 1   " 138.00     228 "PICKENS 0   " 138.00  "1 "   1 " "  :  1  0.004845  0.044445  0.015750  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    166 "SALEM 2 1   " 138.00     289 "SUNSET 0    " 138.00  "1 "   1 " "  :  1  0.002113  0.020294  0.006551  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    170 "WEST UNION 0" 138.00     226 "MOUNTAIN R~1" 138.00  "1 "   1 " "  :  1  0.004631  0.042483  0.015055  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    171 "WEST UNION 1" 138.00     170 "WEST UNION 0" 138.00  "1 "   1 " "  :  1  0.000513  0.003774  0.000000   20.9    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    172 "CROSS HILL 0" 138.00     244 "WATERLOO 0  " 138.00  "1 "   1 " "  :  1  0.003291  0.031599  0.010200  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    173 "CROSS HILL 1" 138.00     172 "CROSS HILL 0" 138.00  "1 "   1 " "  :  1  0.000675  0.003134  0.000000    4.7    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    174 "CROSS HILL 2" 138.00     172 "CROSS HILL 0" 138.00  "1 "   1 " "  :  1  0.000586  0.003039  0.000000   12.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    175 "FORT LAWN 0 " 345.00     220 "UNION 3 0   " 345.00  "1 "   1 " "  :  1  0.001099  0.015960  0.278508 1493.9    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    177 "FORT LAWN 2 " 138.00     176 "FORT LAWN 1 " 138.00  "1 "   1 " "  :  1  0.000557  0.003649  0.000000   12.9    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    178 "FORT LAWN 3 " 138.00     176 "FORT LAWN 1 " 138.00  "1 "   1 " "  :  1  0.000684  0.003156  0.000000   10.7    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    179 "NORTH 0     " 138.00     291 "SALLEY 0    " 138.00  "1 "   1 " "  :  1  0.005964  0.057270  0.018487  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    179 "NORTH 0     " 138.00     374 "SWANSEA 0   " 138.00  "1 "   1 " "  :  1  0.003774  0.036236  0.011697  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    180 "NORTH 1     " 138.00     179 "NORTH 0     " 138.00  "1 "   1 " "  :  1  0.000694  0.003302  0.000000   25.2    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    181 "ANDERSON 3 0" 138.00      97 "ANDERSON 4 0" 138.00  "1 "   1 " "  :  1  0.002992  0.028734  0.009276  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    181 "ANDERSON 3 0" 138.00     487 "TOWNVILLE 0 " 138.00  "1 "   1 " "  :  1  0.002751  0.026421  0.008529  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    182 "ANDERSON 3 1" 138.00     181 "ANDERSON 3 0" 138.00  "1 "   1 " "  :  1  0.000631  0.003715  0.000000  145.7    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    183 "BLACKSBURG~6" 138.00     247 "BLACKSBURG~2" 138.00  "1 "   1 " "  :  1  0.001965  0.018868  0.006091  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    183 "BLACKSBURG~6" 138.00     274 "GAFFNEY 1 0 " 138.00  "1 "   1 " "  :  1  0.003673  0.035265  0.011384  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    184 "BLACKSBURG~7" 138.00     183 "BLACKSBURG~6" 138.00  "1 "   1 " "  :  1  0.000542  0.003008  0.000000   40.4    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    185 "LIBERTY 0   " 138.00     467 "NORRIS 0    " 138.00  "1 "   1 " "  :  1  0.002016  0.018496  0.006555  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    186 "LIBERTY 1   " 138.00     185 "LIBERTY 0   " 138.00  "1 "   1 " "  :  1  0.000562  0.003066  0.000000   76.9    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    187 "ELLOREE 0   " 138.00     454 "GASTON 1 1  " 138.00  "1 "   1 " "  :  1  0.013848  0.127035  0.045018  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    188 "ELLOREE 1   " 138.00     187 "ELLOREE 0   " 138.00  "1 "   1 " "  :  1  0.000670  0.003145  0.000000   19.9    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    190 "WAGENER 1   " 138.00     189 "WAGENER 0   " 138.00  "1 "   1 " "  :  1  0.000690  0.003010  0.000000   22.9    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    191 "TRENTON 0   " 138.00      35 "NORTH AUGU~3" 138.00  "1 "   1 " "  :  1  0.004038  0.037042  0.013127  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    191 "TRENTON 0   " 138.00     205 "WARRENVILL~1" 138.00  "1 "   1 " "  :  1  0.005326  0.051141  0.016509  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    191 "TRENTON 0   " 138.00     293 "EDGEFIELD 0 " 138.00  "1 "   1 " "  :  1  0.005164  0.049592  0.016009  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    192 "TRENTON 1   " 138.00     191 "TRENTON 0   " 138.00  "1 "   1 " "  :  1  0.000684  0.003764  0.000000   27.2    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    193 "BATESBURG 0 " 138.00      19 "MONETTA 0   " 138.00  "1 "   1 " "  :  1  0.002221  0.021323  0.006883  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    193 "BATESBURG 0 " 138.00     112 "LEESVILLE 0 " 138.00  "1 "   1 " "  :  1  0.002867  0.027534  0.008888  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    194 "BATESBURG 1 " 138.00     193 "BATESBURG 0 " 138.00  "1 "   1 " "  :  1  0.000696  0.003802  0.000000   49.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    199 "COLUMBIA 8 4" 138.00     196 "COLUMBIA 8 1" 138.00  "1 "   1 " "  :  1  0.000693  0.003312  0.000000  124.0    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    200 "LITTLE MOU~1" 138.00     163 "IRMO 1      " 138.00  "1 "   1 " "  :  1  0.003267  0.029965  0.010619  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    201 "LITTLE MOU~2" 138.00     200 "LITTLE MOU~1" 138.00  "1 "   1 " "  :  1  0.000686  0.003174  0.000000   14.8    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    202 "CLINTON 0   " 138.00     172 "CROSS HILL 0" 138.00  "1 "   1 " "  :  1  0.004073  0.039112  0.012626  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    203 "CLINTON 1   " 138.00     202 "CLINTON 0   " 138.00  "1 "   1 " "  :  1  0.000644  0.003618  0.000000    6.6    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    204 "CLINTON 2   " 138.00     202 "CLINTON 0   " 138.00  "1 "   1 " "  :  1  0.000553  0.003889  0.000000   72.7    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    205 "WARRENVILL~1" 138.00     312 "JACKSON 0   " 138.00  "1 "   1 " "  :  1  0.006767  0.062072  0.021997  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    206 "WARRENVILL~2" 138.00     205 "WARRENVILL~1" 138.00  "1 "   1 " "  :  1  0.000554  0.003028  0.000000    4.4    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    207 "WARRENVILL~3" 138.00     205 "WARRENVILL~1" 138.00  "1 "   1 " "  :  1  0.000653  0.003700  0.000000   30.4    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    209 "SIMPSONVIL~2" 138.00     208 "SIMPSONVIL~1" 138.00  "1 "   1 " "  :  1  0.000514  0.003601  0.000000  141.4    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    210 "DUNCAN 0    " 138.00      24 "WELLFORD 1  " 138.00  "1 "   1 " "  :  1  0.002218  0.020344  0.007209  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    211 "DUNCAN 1    " 138.00     210 "DUNCAN 0    " 138.00  "1 "   1 " "  :  1  0.000679  0.003783  0.000000   54.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    212 "NORTH AUGU~1" 138.00     399 "BEECH ISLA~9" 138.00  "1 "   1 " "  :  1  0.003344  0.032113  0.010367  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    213 "NORTH AUGU~2" 138.00     212 "NORTH AUGU~1" 138.00  "1 "   1 " "  :  1  0.000628  0.003685  0.000000  155.0    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    214 "GREENWOOD ~1" 138.00     403 "NINETY SIX 0" 138.00  "1 "   1 " "  :  1  0.004217  0.040493  0.013072  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    215 "GREENWOOD ~2" 138.00     214 "GREENWOOD ~1" 138.00  "1 "   1 " "  :  1  0.000578  0.003813  0.000000  124.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    216 "BELTON 1 0  " 138.00      70 "HONEA PATH~2" 138.00  "1 "   1 " "  :  1  0.002596  0.023810  0.008438  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    217 "BELTON 1 1  " 138.00     216 "BELTON 1 0  " 138.00  "1 "   1 " "  :  1  0.000600  0.003129  0.000000   71.7    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    218 "VAUCLUSE 0  " 138.00     399 "BEECH ISLA~9" 138.00  "1 "   1 " "  :  1  0.004545  0.043647  0.014090  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    219 "VAUCLUSE 1  " 138.00     218 "VAUCLUSE 0  " 138.00  "1 "   1 " "  :  1  0.000581  0.003657  0.000000    0.6    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    220 "UNION 3 0   " 345.00     471 "SPARTANBUR~2" 345.00  "1 "   1 " "  :  1  0.000978  0.014205  0.247894 1493.9    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    221 "UNION 3 1   " 138.00     447 "UNION 2 0   " 138.00  "1 "   1 " "  :  1  0.003970  0.038119  0.012305  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    221 "UNION 3 1   " 138.00     478 "SHARON 0    " 138.00  "1 "   1 " "  :  1  0.003036  0.029155  0.009412  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    221 "UNION 3 1   " 138.00     493 "CARLISLE 0  " 138.00  "1 "   1 " "  :  1  0.003413  0.032773  0.010579  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    227 "MOUNTAIN R~2" 138.00     226 "MOUNTAIN R~1" 138.00  "1 "   1 " "  :  1  0.000667  0.003347  0.000000    8.9    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    228 "PICKENS 0   " 138.00     468 "CLEVELAND 0 " 138.00  "1 "   1 " "  :  1  0.004892  0.046972  0.015163  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    228 "PICKENS 0   " 138.00     474 "GREENVILLE~1" 138.00  "1 "   1 " "  :  1  0.006513  0.059749  0.021174  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    229 "PICKENS 1   " 138.00     228 "PICKENS 0   " 138.00  "1 "   1 " "  :  1  0.000590  0.003589  0.000000   77.9    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    232 "WEST COLUM~3" 345.00     371 "GILBERT 0   " 345.00  "1 "   1 " "  :  1  0.000494  0.006532  0.137651 1493.9    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    232 "WEST COLUM~3" 345.00     453 "GASTON 1 0  " 345.00  "1 "   1 " "  :  1  0.000324  0.004292  0.090454 1493.9    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    233 "WEST COLUM~4" 138.00      53 "CAYCE 0     " 138.00  "1 "   1 " "  :  1  0.002362  0.021667  0.007678  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    233 "WEST COLUM~4" 138.00     486 "WEST COLUM~1" 138.00  "1 "   1 " "  :  1  0.002266  0.021759  0.007024  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    234 "WEST COLUM~5" 138.00     233 "WEST COLUM~4" 138.00  "1 "   1 " "  :  1  0.000551  0.003415  0.000000   95.7    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    235 "WARD 0      " 345.00     271 "RIDGE SPRI~1" 345.00  "1 "   1 " "  :  1  0.000313  0.004136  0.087158 1493.9    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    235 "WARD 0      " 345.00     407 "BEECH ISLA~1" 345.00  "1 "   1 " "  :  1  0.001237  0.016366  0.344895 1493.9    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    236 "WARD 1      " 138.00     106 "JOHNSTON 0  " 138.00  "1 "   1 " "  :  1  0.003115  0.029915  0.009657  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    237 "WARD 2      " 138.00     236 "WARD 1      " 138.00  "1 "   1 " "  :  1  0.000696  0.003348  0.000000    4.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    238 "MOORE 0     " 138.00      46 "WOODRUFF 0  " 138.00  "1 "   1 " "  :  1  0.003134  0.030093  0.009714  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    238 "MOORE 0     " 138.00     152 "SPARTANBU~12" 138.00  "1 "   1 " "  :  1  0.002155  0.020690  0.006679  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    239 "MOORE 1     " 138.00     238 "MOORE 0     " 138.00  "1 "   1 " "  :  1  0.000513  0.003619  0.000000   64.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    240 "WILLISTON 0 " 138.00      74 "SPRINGFIEL~1" 138.00  "1 "   1 " "  :  1  0.004434  0.040670  0.014412  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    240 "WILLISTON 0 " 138.00     272 "RIDGE SPRI~2" 138.00  "1 "   1 " "  :  1  0.011645  0.106820  0.037854  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    241 "WILLISTON 1 " 138.00     240 "WILLISTON 0 " 138.00  "1 "   1 " "  :  1  0.000540  0.003983  0.000000   27.2    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    242 "COLUMBIA 7 0" 138.00     287 "HOPKINS 0   " 138.00  "1 "   1 " "  :  1  0.007052  0.067713  0.021859  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    242 "COLUMBIA 7 0" 138.00     320 "COLUMBIA 4 0" 138.00  "1 "   1 " "  :  1  0.003028  0.029073  0.009385  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    243 "COLUMBIA 7 1" 138.00     242 "COLUMBIA 7 0" 138.00  "1 "   1 " "  :  1  0.000606  0.003702  0.000000  130.7    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    244 "WATERLOO 0  " 138.00     426 "HODGES 1    " 138.00  "1 "   1 " "  :  1  0.003700  0.033941  0.012028  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    245 "WATERLOO 1  " 138.00     244 "WATERLOO 0  " 138.00  "1 "   1 " "  :  1  0.000598  0.003153  0.000000   15.8    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    246 "BLACKSBURG~1" 345.00     332 "CONVERSE 0  " 345.00  "1 "   1 " "  :  1  0.000921  0.013370  0.233322 1493.9    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    246 "BLACKSBURG~1" 345.00     471 "SPARTANBUR~2" 345.00  "1 "   1 " "  :  1  0.001086  0.014374  0.302921 1493.9    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    251 "TAYLORS 0   " 138.00     360 "SPARTANBUR~4" 138.00  "1 "   1 " "  :  1  0.004529  0.041546  0.014723  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    252 "TAYLORS 1   " 138.00     251 "TAYLORS 0   " 138.00  "1 "   1 " "  :  1  0.000661  0.003863  0.000000  171.6    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    253 "GREENVILLE~6" 138.00     119 "GREENVILL~17" 138.00  "1 "   1 " "  :  1  0.001494  0.014350  0.004632  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    253 "GREENVILLE~6" 138.00     347 "GREENVILLE~2" 138.00  "1 "   1 " "  :  1  0.002550  0.024489  0.007905  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    253 "GREENVILLE~6" 138.00     417 "TRAVELERS ~1" 138.00  "1 "   1 " "  :  1  0.005333  0.048916  0.017335  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    259 "GREENVILL~12" 138.00     253 "GREENVILLE~6" 138.00  "1 "   1 " "  :  1  0.000652  0.003579  0.000000   11.9    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    260 "SALEM 1 0   " 138.00     166 "SALEM 2 1   " 138.00  "1 "   1 " "  :  1  0.001990  0.018250  0.006468  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    261 "SALEM 1 1   " 138.00     260 "SALEM 1 0   " 138.00  "1 "   1 " "  :  1  0.000574  0.003316  0.000000   31.4    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    262 "COLUMBIA 6 0" 345.00     232 "WEST COLUM~3" 345.00  "1 "   1 " "  :  1  0.000253  0.003627  0.064904 1493.9    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    263 "COLUMBIA 6 1" 138.00     276 "COLUMBIA 5 0" 138.00  "1 "   1 " "  :  1  0.000864  0.008296  0.002678  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    263 "COLUMBIA 6 1" 138.00     326 "COLUMBIA 3 0" 138.00  "1 "   1 " "  :  1  0.002523  0.024229  0.007822  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    263 "COLUMBIA 6 1" 138.00     476 "COLUMBIA 2 0" 138.00  "1 "   1 " "  :  1  0.001806  0.017343  0.005598  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    263 "COLUMBIA 6 1" 138.00     491 "COLUMBIA 1 0" 138.00  "1 "   1 " "  :  1  0.003463  0.033251  0.010734  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    266 "COLUMBIA 6 4" 138.00     263 "COLUMBIA 6 1" 138.00  "1 "   1 " "  :  1  0.000571  0.003406  0.000000  107.2    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    267 "AIKEN 1 0   " 138.00      31 "WINDSOR 0   " 138.00  "1 "   1 " "  :  1  0.004897  0.047021  0.015179  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    268 "AIKEN 1 1   " 138.00     267 "AIKEN 1 0   " 138.00  "1 "   1 " "  :  1  0.000502  0.003575  0.000000  206.9    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    269 "POMARIA 0   " 138.00      93 "BLAIR 0     " 138.00  "1 "   1 " "  :  1  0.003921  0.035965  0.012745  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    270 "POMARIA 1   " 138.00     269 "POMARIA 0   " 138.00  "1 "   1 " "  :  1  0.000574  0.003977  0.000000   10.9    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    272 "RIDGE SPRI~2" 138.00      85 "AIKEN 3 0   " 138.00  "1 "   1 " "  :  1  0.004412  0.040470  0.014341  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    273 "RIDGE SPRI~3" 138.00     272 "RIDGE SPRI~2" 138.00  "1 "   1 " "  :  1  0.000567  0.003997  0.000000   15.4    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    274 "GAFFNEY 1 0 " 138.00     110 "GAFFNEY 2 0 " 138.00  "1 "   1 " "  :  1  0.003126  0.030018  0.009690  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    276 "COLUMBIA 5 0" 138.00     320 "COLUMBIA 4 0" 138.00  "1 "   1 " "  :  1  0.003210  0.030825  0.009951  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    276 "COLUMBIA 5 0" 138.00     485 "WEST COLUM~2" 138.00  "1 "   1 " "  :  1  0.002629  0.024118  0.008547  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    277 "COLUMBIA 5 1" 138.00     276 "COLUMBIA 5 0" 138.00  "1 "   1 " "  :  1  0.000539  0.003663  0.000000    0.7    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    278 "COLUMBIA 5 2" 138.00     276 "COLUMBIA 5 0" 138.00  "1 "   1 " "  :  1  0.000529  0.003850  0.000000    8.4    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    279 "MARIETTA 0  " 138.00     340 "LANDRUM 0   " 138.00  "1 "   1 " "  :  1  0.005965  0.057279  0.018490  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    279 "MARIETTA 0  " 138.00     468 "CLEVELAND 0 " 138.00  "1 "   1 " "  :  1  0.003204  0.030766  0.009932  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    280 "MARIETTA 1  " 138.00     279 "MARIETTA 0  " 138.00  "1 "   1 " "  :  1  0.000691  0.003081  0.000000   24.6    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    281 "ANDERSON 2 0" 138.00     328 "PENDLETON 0 " 138.00  "1 "   1 " "  :  1  0.004967  0.045560  0.016145  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    281 "ANDERSON 2 0" 138.00     384 "WILLIAMSTO~6" 138.00  "1 "   1 " "  :  1  0.003830  0.036780  0.011873  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    282 "ANDERSON 2 1" 138.00     281 "ANDERSON 2 0" 138.00  "1 "   1 " "  :  1  0.000539  0.003617  0.000000  203.7    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    283 "SALUDA 0    " 138.00     236 "WARD 1      " 138.00  "1 "   1 " "  :  1  0.004516  0.041425  0.014680  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    284 "SALUDA 1    " 138.00     283 "SALUDA 0    " 138.00  "1 "   1 " "  :  1  0.000645  0.003988  0.000000   48.1    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    285 "FAIR PLAY 0 " 138.00     230 "WESTMINSTE~1" 138.00  "1 "   1 " "  :  1  0.002749  0.026397  0.008521  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    285 "FAIR PLAY 0 " 138.00     487 "TOWNVILLE 0 " 138.00  "1 "   1 " "  :  1  0.003238  0.031094  0.010038  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    286 "FAIR PLAY 1 " 138.00     285 "FAIR PLAY 0 " 138.00  "1 "   1 " "  :  1  0.000667  0.003266  0.000000   13.4    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    287 "HOPKINS 0   " 138.00      62 "BELTON 2 0  " 138.00  "1 "   1 " "  :  1  0.005453  0.052365  0.016904  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    287 "HOPKINS 0   " 138.00     415 "GADSDEN 0   " 138.00  "1 "   1 " "  :  1  0.004281  0.039274  0.013918  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    287 "HOPKINS 0   " 138.00     476 "COLUMBIA 2 0" 138.00  "1 "   1 " "  :  1  0.007441  0.068262  0.024190  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    288 "HOPKINS 1   " 138.00     287 "HOPKINS 0   " 138.00  "1 "   1 " "  :  1  0.000507  0.003818  0.000000   89.9    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    290 "SUNSET 1    " 138.00     289 "SUNSET 0    " 138.00  "1 "   1 " "  :  1  0.000543  0.003807  0.000000    5.9    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    292 "SALLEY 1    " 138.00     291 "SALLEY 0    " 138.00  "1 "   1 " "  :  1  0.000582  0.003221  0.000000   12.6    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    293 "EDGEFIELD 0 " 138.00     149 "MODOC 0     " 138.00  "1 "   1 " "  :  1  0.004385  0.042112  0.013594  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    294 "EDGEFIELD 1 " 138.00     293 "EDGEFIELD 0 " 138.00  "1 "   1 " "  :  1  0.000645  0.003290  0.000000   35.7    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    295 "BUFFALO 0   " 138.00     447 "UNION 2 0   " 138.00  "1 "   1 " "  :  1  0.003420  0.031369  0.011117  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    296 "BUFFALO 1   " 138.00     295 "BUFFALO 0   " 138.00  "1 "   1 " "  :  1  0.000531  0.003433  0.000000   10.8    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    297 "WARE SHOAL~1" 345.00     440 "WILLIAMSTO~1" 345.00  "1 "   1 " "  :  1  0.000652  0.009346  0.167256 1493.9    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    298 "WARE SHOAL~2" 138.00     426 "HODGES 1    " 138.00  "1 "   1 " "  :  1  0.003241  0.031118  0.010045  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    299 "WARE SHOAL~3" 138.00     298 "WARE SHOAL~2" 138.00  "1 "   1 " "  :  1  0.000540  0.003634  0.000000   20.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    300 "YORK 1 0    " 138.00     141 "ROCK HILL ~3" 138.00  "1 "   1 " "  :  1  0.002670  0.024495  0.008680  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    300 "YORK 1 0    " 138.00     478 "SHARON 0    " 138.00  "1 "   1 " "  :  1  0.008364  0.080315  0.025926  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    303 "YORK 1 3    " 138.00     300 "YORK 1 0    " 138.00  "1 "   1 " "  :  1  0.000646  0.003997  0.000000  139.2    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    304 "PIEDMONT 0  " 138.00     129 "GREENVILL~15" 138.00  "1 "   1 " "  :  1  0.003063  0.029412  0.009495  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    307 "PIEDMONT 3  " 138.00     304 "PIEDMONT 0  " 138.00  "1 "   1 " "  :  1  0.000547  0.003467  0.000000  122.2    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    308 "CALHOUN FA~1" 138.00     500 "MC CORMICK 0" 138.00  "1 "   1 " "  :  1  0.006944  0.066685  0.021527  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    309 "CALHOUN FA~2" 138.00     308 "CALHOUN FA~1" 138.00  "1 "   1 " "  :  1  0.000658  0.003995  0.000000   13.6    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    310 "ANDERSON 1 0" 138.00     281 "ANDERSON 2 0" 138.00  "1 "   1 " "  :  1  0.002251  0.021614  0.006977  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    311 "ANDERSON 1 1" 138.00     310 "ANDERSON 1 0" 138.00  "1 "   1 " "  :  1  0.000617  0.003587  0.000000   60.5    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    312 "JACKSON 0   " 138.00     267 "AIKEN 1 0   " 138.00  "1 "   1 " "  :  1  0.004476  0.042984  0.013876  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    313 "JACKSON 1   " 138.00     312 "JACKSON 0   " 138.00  "1 "   1 " "  :  1  0.000642  0.003976  0.000000   17.9    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    314 "CROSS ANCH~1" 138.00     295 "BUFFALO 0   " 138.00  "1 "   1 " "  :  1  0.003193  0.030657  0.009897  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    315 "CROSS ANCH~2" 138.00     314 "CROSS ANCH~1" 138.00  "1 "   1 " "  :  1  0.000536  0.003143  0.000000    0.7    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    316 "HICKORY GR~1" 138.00       5 "SMYRNA 0    " 138.00  "1 "   1 " "  :  1  0.002445  0.023480  0.007580  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    317 "HICKORY GR~2" 138.00     316 "HICKORY GR~1" 138.00  "1 "   1 " "  :  1  0.000671  0.003045  0.000000    5.5    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    318 "GREAT FALL~3" 138.00     176 "FORT LAWN 1 " 138.00  "1 "   1 " "  :  1  0.003427  0.032909  0.010624  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    318 "GREAT FALL~3" 138.00     336 "BLACKSTOCK 0" 138.00  "1 "   1 " "  :  1  0.005467  0.050154  0.017773  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    321 "COLUMBIA 4 1" 138.00     320 "COLUMBIA 4 0" 138.00  "1 "   1 " "  :  1  0.000626  0.003619  0.000000  269.4    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    322 "MAULDIN 0   " 138.00      58 "SIMPSONVIL~4" 138.00  "1 "   1 " "  :  1  0.002019  0.019385  0.006258  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    322 "MAULDIN 0   " 138.00      58 "SIMPSONVIL~4" 138.00  "2 "   1 " "  :  1  0.002020  0.019390  0.006260  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    322 "MAULDIN 0   " 138.00     208 "SIMPSONVIL~1" 138.00  "1 "   1 " "  :  1  0.002860  0.027459  0.008864  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    323 "MAULDIN 1   " 138.00     322 "MAULDIN 0   " 138.00  "1 "   1 " "  :  1  0.000658  0.003109  0.000000   75.5    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    324 "GREENVILLE~4" 138.00     129 "GREENVILL~15" 138.00  "1 "   1 " "  :  1  0.001878  0.017231  0.006106  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    324 "GREENVILLE~4" 138.00     322 "MAULDIN 0   " 138.00  "1 "   1 " "  :  1  0.001572  0.014419  0.005110  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    325 "GREENVILLE~5" 138.00     324 "GREENVILLE~4" 138.00  "1 "   1 " "  :  1  0.000537  0.003712  0.000000  146.4    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    327 "COLUMBIA 3 1" 138.00     326 "COLUMBIA 3 0" 138.00  "1 "   1 " "  :  1  0.000571  0.003193  0.000000  159.8    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    329 "PENDLETON 1 " 138.00     328 "PENDLETON 0 " 138.00  "1 "   1 " "  :  1  0.000554  0.003034  0.000000   40.7    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    331 "SPARTANBU~10" 138.00     330 "SPARTANBUR~9" 138.00  "1 "   1 " "  :  1  0.000570  0.003882  0.000000   77.4    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    332 "CONVERSE 0  " 345.00     471 "SPARTANBUR~2" 345.00  "1 "   1 " "  :  1  0.000258  0.003415  0.071960 1493.9    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    333 "CONVERSE 1  " 138.00     330 "SPARTANBUR~9" 138.00  "1 "   1 " "  :  1  0.001518  0.014574  0.004705  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    334 "CONVERSE 2  " 138.00     333 "CONVERSE 1  " 138.00  "1 "   1 " "  :  1  0.000662  0.003196  0.000000    0.9    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    335 "CONVERSE 3  " 138.00     333 "CONVERSE 1  " 138.00  "1 "   1 " "  :  1  0.000627  0.003552  0.000000    1.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    336 "BLACKSTOCK 0" 138.00      93 "BLAIR 0     " 138.00  "1 "   1 " "  :  1  0.005795  0.053155  0.018837  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    337 "BLACKSTOCK 1" 138.00     336 "BLACKSTOCK 0" 138.00  "1 "   1 " "  :  1  0.000563  0.003904  0.000000    9.7    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    338 "FORT MILL ~5" 138.00     459 "FORT MILL ~4" 138.00  "1 "   1 " "  :  1  0.001952  0.017902  0.006344  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    339 "FORT MILL ~6" 138.00     338 "FORT MILL ~5" 138.00  "1 "   1 " "  :  1  0.000558  0.003629  0.000000   98.2    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    341 "LANDRUM 1   " 138.00     340 "LANDRUM 0   " 138.00  "1 "   1 " "  :  1  0.000618  0.003847  0.000000   43.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    342 "SILVERSTRE~1" 138.00      10 "CHAPPELLS ~6" 138.00  "1 "   1 " "  :  1  0.002825  0.027123  0.008755  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    343 "SILVERSTRE~2" 138.00     342 "SILVERSTRE~1" 138.00  "1 "   1 " "  :  1  0.000576  0.003628  0.000000    3.7    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    344 "SILVERSTRE~3" 138.00     342 "SILVERSTRE~1" 138.00  "1 "   1 " "  :  1  0.000571  0.003876  0.000000    3.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    345 "ORANGEBURG 0" 138.00     179 "NORTH 0     " 138.00  "1 "   1 " "  :  1  0.005081  0.046608  0.016517  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    345 "ORANGEBURG 0" 138.00     415 "GADSDEN 0   " 138.00  "1 "   1 " "  :  1  0.007099  0.065124  0.023078  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    346 "ORANGEBURG 1" 138.00     345 "ORANGEBURG 0" 138.00  "1 "   1 " "  :  1  0.000557  0.003186  0.000000   72.4    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    347 "GREENVILLE~2" 138.00     417 "TRAVELERS ~1" 138.00  "1 "   1 " "  :  1  0.005551  0.050922  0.018045  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    348 "GREENVILLE~3" 138.00     347 "GREENVILLE~2" 138.00  "1 "   1 " "  :  1  0.000579  0.003119  0.000000  138.5    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    349 "CHAPPELLS ~1" 138.00     403 "NINETY SIX 0" 138.00  "1 "   1 " "  :  1  0.002617  0.025132  0.008113  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    355 "RIDGEWAY 2 1" 138.00     354 "RIDGEWAY 2 0" 138.00  "1 "   1 " "  :  1  0.000688  0.003760  0.000000   28.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    356 "FOUNTAIN I~1" 138.00     208 "SIMPSONVIL~1" 138.00  "1 "   1 " "  :  1  0.002554  0.024525  0.007917  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    356 "FOUNTAIN I~1" 138.00     382 "GRAY COURT 0" 138.00  "1 "   1 " "  :  1  0.002848  0.027352  0.008830  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    357 "FOUNTAIN I~2" 138.00     356 "FOUNTAIN I~1" 138.00  "1 "   1 " "  :  1  0.000552  0.003425  0.000000   84.8    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    358 "STARR 0     " 138.00      48 "IVA 0       " 138.00  "1 "   1 " "  :  1  0.004500  0.041283  0.014630  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    358 "STARR 0     " 138.00      97 "ANDERSON 4 0" 138.00  "1 "   1 " "  :  1  0.002676  0.024552  0.008701  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    358 "STARR 0     " 138.00     310 "ANDERSON 1 0" 138.00  "1 "   1 " "  :  1  0.002931  0.026886  0.009528  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    359 "STARR 1     " 138.00     358 "STARR 0     " 138.00  "1 "   1 " "  :  1  0.000670  0.003506  0.000000   25.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    360 "SPARTANBUR~4" 138.00     417 "TRAVELERS ~1" 138.00  "1 "   1 " "  :  1  0.008124  0.078008  0.025182  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    364 "SPARTANBUR~8" 138.00     360 "SPARTANBUR~4" 138.00  "1 "   1 " "  :  1  0.000513  0.003558  0.000000   40.2    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    365 "GASTON 2 0  " 138.00     374 "SWANSEA 0   " 138.00  "1 "   1 " "  :  1  0.002836  0.027231  0.008791  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    365 "GASTON 2 0  " 138.00     454 "GASTON 1 1  " 138.00  "1 "   1 " "  :  1  0.002302  0.022105  0.007136  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    366 "GASTON 2 1  " 138.00     365 "GASTON 2 0  " 138.00  "1 "   1 " "  :  1  0.000541  0.003915  0.000000  101.5    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    367 "SIX MILE 0  " 138.00      15 "SENECA 3 1  " 138.00  "1 "   1 " "  :  1  0.001918  0.018416  0.005945  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    367 "SIX MILE 0  " 138.00     461 "EASLEY 1 0  " 138.00  "1 "   1 " "  :  1  0.006326  0.058028  0.020564  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    367 "SIX MILE 0  " 138.00     468 "CLEVELAND 0 " 138.00  "1 "   1 " "  :  1  0.008321  0.076331  0.027050  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    368 "SIX MILE 1  " 138.00     367 "SIX MILE 0  " 138.00  "1 "   1 " "  :  1  0.000517  0.003214  0.000000   17.6    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    370 "SENECA 1 1  " 138.00     369 "SENECA 1 0  " 138.00  "1 "   1 " "  :  1  0.000569  0.003063  0.000000   62.2    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    371 "GILBERT 0   " 345.00     195 "COLUMBIA 8 0" 345.00  "1 "   1 " "  :  1  0.000451  0.005966  0.125732 1493.9    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    372 "GILBERT 1   " 138.00     112 "LEESVILLE 0 " 138.00  "1 "   1 " "  :  1  0.002007  0.019267  0.006220  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    373 "GILBERT 2   " 138.00     372 "GILBERT 1   " 138.00  "1 "   1 " "  :  1  0.000581  0.003181  0.000000   48.5    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    375 "SWANSEA 1   " 138.00     374 "SWANSEA 0   " 138.00  "1 "   1 " "  :  1  0.000501  0.003007  0.000000   43.2    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    376 "INMAN 0     " 138.00     429 "CHESNEE 2 1 " 138.00  "1 "   1 " "  :  1  0.002745  0.026362  0.008510  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    376 "INMAN 0     " 138.00     460 "CAMPOBELLO 0" 138.00  "1 "   1 " "  :  1  0.002246  0.021565  0.006961  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    376 "INMAN 0     " 138.00     469 "GREER 2 0   " 138.00  "1 "   1 " "  :  1  0.004909  0.045034  0.015959  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    376 "INMAN 0     " 138.00     495 "SPARTANBUR~1" 138.00  "1 "   1 " "  :  1  0.003326  0.031936  0.010309  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    377 "INMAN 1     " 138.00     376 "INMAN 0     " 138.00  "1 "   1 " "  :  1  0.000502  0.003355  0.000000  162.4    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    378 "GREAT FALL~1" 138.00     318 "GREAT FALL~3" 138.00  "1 "   1 " "  :  1  0.001301  0.012497  0.004034  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    378 "GREAT FALL~1" 138.00     336 "BLACKSTOCK 0" 138.00  "1 "   1 " "  :  1  0.005079  0.048769  0.015743  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    379 "GREAT FALL~2" 138.00     378 "GREAT FALL~1" 138.00  "1 "   1 " "  :  1  0.000587  0.003819  0.000000   20.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    380 "WHITMIRE 0  " 138.00     202 "CLINTON 0   " 138.00  "1 "   1 " "  :  1  0.005360  0.051470  0.016615  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    381 "WHITMIRE 1  " 138.00     380 "WHITMIRE 0  " 138.00  "1 "   1 " "  :  1  0.000529  0.003590  0.000000   14.4    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    383 "GRAY COURT 1" 138.00     382 "GRAY COURT 0" 138.00  "1 "   1 " "  :  1  0.000541  0.003573  0.000000   44.5    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    385 "WILLIAMSTO~7" 138.00     384 "WILLIAMSTO~6" 138.00  "1 "   1 " "  :  1  0.000568  0.003148  0.000000   48.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    386 "CLEMSON 0   " 345.00      14 "SENECA 3 0  " 345.00  "1 "   1 " "  :  1  0.000317  0.004547  0.081363 1493.9    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    386 "CLEMSON 0   " 345.00      14 "SENECA 3 0  " 345.00  "2 "   1 " "  :  1  0.000320  0.004550  0.081360 1493.9    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    387 "CLEMSON 1   " 138.00     467 "NORRIS 0    " 138.00  "1 "   1 " "  :  1  0.003151  0.028903  0.010242  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    387 "CLEMSON 1   " 138.00     470 "CENTRAL 0   " 138.00  "1 "   1 " "  :  1  0.002138  0.019612  0.006950  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    397 "CLEMSON 11  " 138.00     387 "CLEMSON 1   " 138.00  "1 "   1 " "  :  1  0.000514  0.003300  0.000000   66.7    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    398 "CLEMSON 12  " 138.00     387 "CLEMSON 1   " 138.00  "1 "   1 " "  :  1  0.000692  0.003106  0.000000   24.4    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    399 "BEECH ISLA~9" 138.00     312 "JACKSON 0   " 138.00  "1 "   1 " "  :  1  0.004822  0.046299  0.014946  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    400 "BEECH ISL~10" 138.00     399 "BEECH ISLA~9" 138.00  "1 "   1 " "  :  1  0.000694  0.003966  0.000000   31.7    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    401 "CLOVER 0    " 138.00       5 "SMYRNA 0    " 138.00  "1 "   1 " "  :  1  0.004886  0.046920  0.015146  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    402 "CLOVER 1    " 138.00     401 "CLOVER 0    " 138.00  "1 "   1 " "  :  1  0.000511  0.003712  0.000000  123.7    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    404 "NINETY SIX 1" 138.00     403 "NINETY SIX 0" 138.00  "1 "   1 " "  :  1  0.000616  0.003466  0.000000   26.2    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    405 "MC CONNELL~1" 138.00     300 "YORK 1 0    " 138.00  "1 "   1 " "  :  1  0.003374  0.032399  0.010459  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    406 "MC CONNELL~2" 138.00     405 "MC CONNELL~1" 138.00  "1 "   1 " "  :  1  0.000583  0.003551  0.000000    8.2    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    407 "BEECH ISLA~1" 345.00      80 "CLARKS HIL~1" 345.00  "1 "   1 " "  :  1  0.000818  0.010825  0.228132 1493.9    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    408 "BEECH ISLA~2" 138.00     212 "NORTH AUGU~1" 138.00  "1 "   1 " "  :  1  0.002879  0.027648  0.008925  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    408 "BEECH ISLA~2" 138.00     399 "BEECH ISLA~9" 138.00  "1 "   1 " "  :  1  0.001618  0.015538  0.005016  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    416 "GADSDEN 1   " 138.00     415 "GADSDEN 0   " 138.00  "1 "   1 " "  :  1  0.000530  0.003834  0.000000    8.7    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    417 "TRAVELERS ~1" 138.00     251 "TAYLORS 0   " 138.00  "1 "   1 " "  :  1  0.004262  0.040930  0.013213  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    417 "TRAVELERS ~1" 138.00     468 "CLEVELAND 0 " 138.00  "1 "   1 " "  :  1  0.003561  0.032669  0.011577  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    417 "TRAVELERS ~1" 138.00     469 "GREER 2 0   " 138.00  "1 "   1 " "  :  1  0.004887  0.044829  0.015886  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    417 "TRAVELERS ~1" 138.00     474 "GREENVILLE~1" 138.00  "1 "   1 " "  :  1  0.003457  0.033193  0.010715  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    418 "TRAVELERS ~2" 138.00     417 "TRAVELERS ~1" 138.00  "1 "   1 " "  :  1  0.000648  0.003517  0.000000  109.4    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    419 "DUE WEST 0  " 138.00      48 "IVA 0       " 138.00  "1 "   1 " "  :  1  0.004637  0.044525  0.014373  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    419 "DUE WEST 0  " 138.00     102 "ABBEVILLE 0 " 138.00  "1 "   1 " "  :  1  0.003638  0.034938  0.011278  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    420 "DUE WEST 1  " 138.00     419 "DUE WEST 0  " 138.00  "1 "   1 " "  :  1  0.000565  0.003753  0.000000    8.5    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    421 "BLYTHEWOOD 0" 138.00       1 "WINNSBORO 0 " 138.00  "1 "   1 " "  :  1  0.005369  0.051555  0.016643  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    421 "BLYTHEWOOD 0" 138.00     354 "RIDGEWAY 2 0" 138.00  "1 "   1 " "  :  1  0.004766  0.045770  0.014775  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    422 "BLYTHEWOOD 1" 138.00     421 "BLYTHEWOOD 0" 138.00  "1 "   1 " "  :  1  0.000628  0.003106  0.000000   65.4    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    423 "ROCK HILL ~1" 138.00      87 "ROCK HILL ~5" 138.00  "1 "   1 " "  :  1  0.001836  0.017627  0.005690  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    423 "ROCK HILL ~1" 138.00     496 "FORT MILL ~1" 138.00  "1 "   1 " "  :  1  0.003743  0.035945  0.011604  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    424 "ROCK HILL ~2" 138.00     423 "ROCK HILL ~1" 138.00  "1 "   1 " "  :  1  0.000683  0.003864  0.000000  273.2    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    425 "HODGES 0    " 345.00     297 "WARE SHOAL~1" 345.00  "1 "   1 " "  :  1  0.000275  0.003997  0.069757 1493.9    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    427 "HODGES 2    " 138.00     426 "HODGES 1    " 138.00  "1 "   1 " "  :  1  0.000676  0.003027  0.000000   18.8    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    428 "CHESNEE 2 0 " 345.00     151 "SPARTANBU~11" 345.00  "1 "   1 " "  :  1  0.000454  0.006011  0.126682 1493.9    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    428 "CHESNEE 2 0 " 345.00     246 "BLACKSBURG~1" 345.00  "1 "   1 " "  :  1  0.001101  0.014563  0.306892 1493.9    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    429 "CHESNEE 2 1 " 138.00     139 "FINGERVILL~1" 138.00  "1 "   1 " "  :  1  0.001468  0.014094  0.004550  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    429 "CHESNEE 2 1 " 138.00     466 "CHESNEE 1 0 " 138.00  "1 "   1 " "  :  1  0.001853  0.016994  0.006022  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    440 "WILLIAMSTO~1" 345.00      57 "SIMPSONVIL~3" 345.00  "1 "   1 " "  :  1  0.000601  0.008726  0.152270 1493.9    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    440 "WILLIAMSTO~1" 345.00     386 "CLEMSON 0   " 345.00  "1 "   1 " "  :  1  0.000855  0.012265  0.219489 1493.9    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    441 "WILLIAMSTO~2" 138.00     384 "WILLIAMSTO~6" 138.00  "1 "   1 " "  :  1  0.002936  0.028195  0.009102  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    445 "EASLEY 2 0  " 138.00     185 "LIBERTY 0   " 138.00  "1 "   1 " "  :  1  0.003074  0.028201  0.009994  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    445 "EASLEY 2 0  " 138.00     461 "EASLEY 1 0  " 138.00  "1 "   1 " "  :  1  0.003310  0.031785  0.010261  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    446 "EASLEY 2 1  " 138.00     445 "EASLEY 2 0  " 138.00  "1 "   1 " "  :  1  0.000680  0.003579  0.000000  130.2    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    448 "UNION 2 1   " 138.00     447 "UNION 2 0   " 138.00  "1 "   1 " "  :  1  0.000578  0.003842  0.000000   76.1    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    449 "ARCADIA 0   " 138.00     330 "SPARTANBUR~9" 138.00  "1 "   1 " "  :  1  0.002073  0.019909  0.006427  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    450 "ARCADIA 1   " 138.00     449 "ARCADIA 0   " 138.00  "1 "   1 " "  :  1  0.000521  0.003328  0.000000    1.5    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    451 "ARCADIA 2   " 138.00     449 "ARCADIA 0   " 138.00  "1 "   1 " "  :  1  0.000525  0.003193  0.000000    3.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    452 "CATAWBA 0   " 138.00      76 "EDGEMOOR 0  " 138.00  "1 "   1 " "  :  1  0.002012  0.019322  0.006237  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    454 "GASTON 1 1  " 138.00      29 "COLUMBIA 1~1" 138.00  "1 "   1 " "  :  1  0.002470  0.022656  0.008029  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    459 "FORT MILL ~4" 138.00     496 "FORT MILL ~1" 138.00  "1 "   1 " "  :  1  0.002071  0.019002  0.006734  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    460 "CAMPOBELLO 0" 138.00     340 "LANDRUM 0   " 138.00  "1 "   1 " "  :  1  0.003698  0.035512  0.011464  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    462 "UNION 1 0   " 138.00     465 "JONESVILLE 1" 138.00  "1 "   1 " "  :  1  0.003271  0.031414  0.010141  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    462 "UNION 1 0   " 138.00     477 "ROEBUCK 0   " 138.00  "1 "   1 " "  :  1  0.005013  0.048141  0.015541  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    466 "CHESNEE 1 0 " 138.00      60 "MAYO 0      " 138.00  "1 "   1 " "  :  1  0.002011  0.019314  0.006235  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    468 "CLEVELAND 0 " 138.00     289 "SUNSET 0    " 138.00  "1 "   1 " "  :  1  0.005770  0.055406  0.017886  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    470 "CENTRAL 0   " 138.00     467 "NORRIS 0    " 138.00  "1 "   1 " "  :  1  0.001632  0.014967  0.005304  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    471 "SPARTANBUR~2" 345.00     464 "JONESVILLE 0" 345.00  "1 "   1 " "  :  1  0.000427  0.006128  0.109660 1493.9    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    472 "SPARTANBUR~3" 138.00      99 "PACOLET 0   " 138.00  "1 "   1 " "  :  1  0.003318  0.031864  0.010286  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    473 "LONG CREEK 0" 138.00     133 "WESTMINSTE~3" 138.00  "1 "   1 " "  :  1  0.004755  0.045657  0.014739  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    475 "PEAK 0      " 138.00     147 "CHAPIN 1    " 138.00  "1 "   1 " "  :  1  0.003185  0.030585  0.009873  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    475 "PEAK 0      " 138.00     269 "POMARIA 0   " 138.00  "1 "   1 " "  :  1  0.003534  0.033937  0.010955  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    476 "COLUMBIA 2 0" 138.00     486 "WEST COLUM~1" 138.00  "1 "   1 " "  :  1  0.002501  0.024018  0.007753  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    477 "ROEBUCK 0   " 138.00     295 "BUFFALO 0   " 138.00  "1 "   1 " "  :  1  0.003486  0.033470  0.010805  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    479 "RIDGEWAY 1 0" 138.00     354 "RIDGEWAY 2 0" 138.00  "1 "   1 " "  :  1  0.004376  0.042023  0.013565  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    485 "WEST COLUM~2" 138.00     454 "GASTON 1 1  " 138.00  "1 "   1 " "  :  1  0.002050  0.019688  0.006356  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    485 "WEST COLUM~2" 138.00     499 "LEXINGTON ~1" 138.00  "1 "   1 " "  :  1  0.003774  0.034616  0.012267  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    488 "GREER 1 0   " 138.00     156 "GREENVILL~13" 138.00  "1 "   1 " "  :  1  0.001861  0.017075  0.006051  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    488 "GREER 1 0   " 138.00     210 "DUNCAN 0    " 138.00  "1 "   1 " "  :  1  0.003712  0.035641  0.011505  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    489 "PLUM BRANC~1" 138.00     149 "MODOC 0     " 138.00  "1 "   1 " "  :  1  0.002444  0.023466  0.007575  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    490 "HONEA PATH~1" 138.00     117 "DONALDS 0   " 138.00  "1 "   1 " "  :  1  0.002999  0.027508  0.009748  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    491 "COLUMBIA 1 0" 138.00     326 "COLUMBIA 3 0" 138.00  "1 "   1 " "  :  1  0.002389  0.022943  0.007406  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    492 "CHESTER 0   " 138.00     336 "BLACKSTOCK 0" 138.00  "1 "   1 " "  :  1  0.006321  0.060695  0.019593  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    492 "CHESTER 0   " 138.00     405 "MC CONNELL~1" 138.00  "1 "   1 " "  :  1  0.004321  0.041496  0.013395  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    493 "CARLISLE 0  " 138.00     380 "WHITMIRE 0  " 138.00  "1 "   1 " "  :  1  0.003409  0.032738  0.010568  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    495 "SPARTANBUR~1" 138.00     449 "ARCADIA 0   " 138.00  "1 "   1 " "  :  1  0.001762  0.016167  0.005729  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    496 "FORT MILL ~1" 138.00     143 "YORK 2 0    " 138.00  "1 "   1 " "  :  1  0.002039  0.019581  0.006321  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    500 "MC CORMICK 0" 138.00     489 "PLUM BRANC~1" 138.00  "1 "   1 " "  :  1  0.004696  0.043073  0.015264  320.3    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
transformer data  [ 131]                                     ck   ------------long_id_------------     st ty --no---    reg_name          zt         int                              tert                   ar zone  tbase   ps_r    ps_x    pt_r    pt_x    ts_r    ts_x
      8 "EASTOVER 2 1" 138.00       7 "EASTOVER 2 0" 345.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    2 100.000000 3.550620E-004 1.290000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 138.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  567.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
      9 "EASTOVER 2 2"  13.80       7 "EASTOVER 2 0" 345.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    2 100.000000 1.200000E-004 1.362000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  680.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
      9 "EASTOVER 2 2"  13.80       7 "EASTOVER 2 0" 345.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    2 100.000000 1.200000E-004 1.362000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  680.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
     15 "SENECA 3 1  " 138.00      14 "SENECA 3 0  " 345.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.079470E-004 1.122000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 138.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  682.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
     16 "SENECA 3 2  "  13.80      14 "SENECA 3 0  " 345.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 3.259480E-004 1.202000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  596.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
     17 "SENECA 3 3  "  13.80      14 "SENECA 3 0  " 345.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.787010E-004 1.438000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  674.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
     17 "SENECA 3 3  "  13.80      14 "SENECA 3 0  " 345.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 3.538880E-004 1.438000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  674.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
     18 "SENECA 3 4  "  13.80      14 "SENECA 3 0  " 345.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.417195E-003 5.115000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  340.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
     24 "WELLFORD 1  " 138.00      23 "WELLFORD 0  " 345.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 3.300000E-004 1.764000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 138.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  626.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
     40 "GAFFNEY 3 1 " 138.00      39 "GAFFNEY 3 0 " 345.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 7.000000E-004 2.531000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 138.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  428.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
     49 "IVA 1       "  13.80      48 "IVA 0       " 138.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.331000E-002 2.785300E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 138.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   57.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
     50 "IVA 2       "  13.80      48 "IVA 0       " 138.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 7.150000E-003 1.635600E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 138.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   70.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
     58 "SIMPSONVIL~4" 138.00      57 "SIMPSONVIL~3" 345.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.200000E-004 1.762000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 138.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  675.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
     58 "SIMPSONVIL~4" 138.00      57 "SIMPSONVIL~3" 345.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.200000E-004 1.762000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 138.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  675.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
     63 "BELTON 2 1  "  13.80      62 "BELTON 2 0  " 138.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 3.200000E-003 1.635300E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 138.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   70.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
     66 "BRADLEY 1   " 138.00      65 "BRADLEY 0   " 345.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 8.079290E-004 3.088000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 138.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  405.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
     71 "HONEA PATH~3"  13.80      70 "HONEA PATH~2" 138.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.030000E-003 4.472000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 138.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  133.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
     72 "HONEA PATH~4"  13.80      70 "HONEA PATH~2" 138.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.920000E-003 1.448100E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 138.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   60.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
     73 "HONEA PATH~5"  13.80      70 "HONEA PATH~2" 138.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.269627E-002 2.730300E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 138.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   49.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
     81 "CLARKS HIL~2" 138.00      80 "CLARKS HIL~1" 345.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    2 100.000000 6.500000E-004 3.481000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 138.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  529.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
     82 "CLARKS HIL~3"  13.80      80 "CLARKS HIL~1" 345.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    2 100.000000 4.300000E-004 3.113000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  628.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    124 "SALEM 3 1   " 138.00     123 "SALEM 3 0   " 345.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.000000E-004 1.438000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 138.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  488.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    125 "SALEM 3 2   "  13.80     123 "SALEM 3 0   " 345.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.800000E-004 4.064000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  346.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    126 "SALEM 3 3   "  13.80     123 "SALEM 3 0   " 345.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.500000E-004 2.189000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  352.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    127 "SALEM 3 4   "  13.80     123 "SALEM 3 0   " 345.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 3.800000E-004 4.792000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  378.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    128 "SALEM 3 5   "  13.80     123 "SALEM 3 0   " 345.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.600000E-004 1.585000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  391.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    144 "YORK 2 1    "  13.80     143 "YORK 2 0    " 138.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.520000E-003 7.660000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 138.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  336.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    144 "YORK 2 1    "  13.80     143 "YORK 2 0    " 138.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.520000E-003 7.660000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 138.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  336.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    145 "YORK 2 2    "  13.80     143 "YORK 2 0    " 138.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.190000E-003 3.370000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 138.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  322.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    145 "YORK 2 2    "  13.80     143 "YORK 2 0    " 138.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.190000E-003 3.370000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 138.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  322.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    147 "CHAPIN 1    " 138.00     146 "CHAPIN 0    " 345.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    2 100.000000 1.007033E-003 5.565000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 138.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  272.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    152 "SPARTANBU~12" 138.00     151 "SPARTANBU~11" 345.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 3.418540E-004 2.030000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 138.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  570.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    163 "IRMO 1      " 138.00     162 "IRMO 0      " 345.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    2 100.000000 3.446430E-004 1.982000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 138.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  510.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    163 "IRMO 1      " 138.00     162 "IRMO 0      " 345.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    2 100.000000 3.655640E-004 1.982000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 138.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  510.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    166 "SALEM 2 1   " 138.00     165 "SALEM 2 0   " 345.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.832080E-004 8.710000E-003 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 138.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  606.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    167 "SALEM 2 2   "  13.80     165 "SALEM 2 0   " 345.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 4.631110E-004 2.157000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  411.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    168 "SALEM 2 3   "  13.80     165 "SALEM 2 0   " 345.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.900000E-004 3.549000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  445.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    169 "SALEM 2 4   "  13.80     165 "SALEM 2 0   " 345.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 3.500000E-004 2.558000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  543.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    176 "FORT LAWN 1 " 138.00     175 "FORT LAWN 0 " 345.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 3.900000E-004 3.857000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 138.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  273.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    196 "COLUMBIA 8 1" 138.00     195 "COLUMBIA 8 0" 345.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    2 100.000000 2.300000E-004 1.443000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 138.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  560.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    197 "COLUMBIA 8 2"  13.80     195 "COLUMBIA 8 0" 345.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    2 100.000000 6.000000E-004 3.102000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  597.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    198 "COLUMBIA 8 3"  13.80     195 "COLUMBIA 8 0" 345.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    2 100.000000 3.861190E-004 2.185000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  527.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    221 "UNION 3 1   " 138.00     220 "UNION 3 0   " 345.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 8.719790E-004 2.901000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 138.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  556.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    222 "UNION 3 2   "  13.80     220 "UNION 3 0   " 345.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 4.846130E-004 2.225000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  228.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    223 "UNION 3 3   "  13.80     220 "UNION 3 0   " 345.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 5.746490E-004 3.062000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  248.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    224 "UNION 3 4   "  13.80     220 "UNION 3 0   " 345.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 5.434380E-004 2.404000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  588.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    224 "UNION 3 4   "  13.80     220 "UNION 3 0   " 345.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 4.300000E-004 2.404000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  588.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    225 "UNION 3 5   "  13.80     220 "UNION 3 0   " 345.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.800000E-004 1.242000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  628.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    225 "UNION 3 5   "  13.80     220 "UNION 3 0   " 345.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.800000E-004 1.242000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  628.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    231 "WESTMINSTE~2"  13.80     230 "WESTMINSTE~1" 138.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 3.680000E-003 1.887700E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 138.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   65.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    233 "WEST COLUM~4" 138.00     232 "WEST COLUM~3" 345.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    2 100.000000 4.600000E-004 2.070000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 138.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  628.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    236 "WARD 1      " 138.00     235 "WARD 0      " 345.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    2 100.000000 2.400000E-004 2.788000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 138.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  507.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    247 "BLACKSBURG~2" 138.00     246 "BLACKSBURG~1" 345.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.230000E-003 6.785000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 138.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  271.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    248 "BLACKSBURG~3"  13.80     246 "BLACKSBURG~1" 345.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.314233E-003 5.441000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  336.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    249 "BLACKSBURG~4"  13.80     246 "BLACKSBURG~1" 345.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.385481E-003 5.427000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  333.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    250 "BLACKSBURG~5"  13.80     246 "BLACKSBURG~1" 345.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 4.101670E-004 2.016000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  628.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    250 "BLACKSBURG~5"  13.80     246 "BLACKSBURG~1" 345.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 3.925910E-004 2.016000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  628.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    254 "GREENVILLE~7"  13.80     253 "GREENVILLE~6" 138.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 4.220000E-003 1.345300E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 138.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  134.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    255 "GREENVILLE~8"  13.80     253 "GREENVILLE~6" 138.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.730000E-003 1.059800E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 138.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   75.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    256 "GREENVILLE~9"  13.80     253 "GREENVILLE~6" 138.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 6.590000E-003 1.887100E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 138.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   65.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    257 "GREENVILL~10"  13.80     253 "GREENVILLE~6" 138.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.550000E-003 8.097000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 138.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  142.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    258 "GREENVILL~11"  13.80     253 "GREENVILLE~6" 138.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 9.350000E-003 2.592900E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 138.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   52.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    263 "COLUMBIA 6 1" 138.00     262 "COLUMBIA 6 0" 345.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    2 100.000000 3.843060E-004 1.827000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 138.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  656.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    264 "COLUMBIA 6 2"  13.80     262 "COLUMBIA 6 0" 345.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    2 100.000000 5.200000E-004 5.005000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  255.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    265 "COLUMBIA 6 3"  13.80     262 "COLUMBIA 6 0" 345.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    2 100.000000 2.300000E-004 3.379000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  241.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    272 "RIDGE SPRI~2" 138.00     271 "RIDGE SPRI~1" 345.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    2 100.000000 1.006181E-003 3.765000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 138.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  484.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    275 "GAFFNEY 1 1 "  13.80     274 "GAFFNEY 1 0 " 138.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.200000E-003 4.081000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 138.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  225.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    298 "WARE SHOAL~2" 138.00     297 "WARE SHOAL~1" 345.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 5.876170E-004 3.135000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 138.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  348.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    301 "YORK 1 1    "  13.80     300 "YORK 1 0    " 138.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.450000E-003 8.126000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 138.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   67.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    302 "YORK 1 2    "  13.80     300 "YORK 1 0    " 138.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 3.670000E-003 7.834000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 138.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   75.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    305 "PIEDMONT 1  "  13.80     304 "PIEDMONT 0  " 138.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.066000E-002 5.359300E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 138.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   28.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    306 "PIEDMONT 2  "  13.80     304 "PIEDMONT 0  " 138.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 5.220000E-003 2.499200E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 138.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   63.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    319 "GREAT FALL~4"  13.80     318 "GREAT FALL~3" 138.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.590000E-003 7.586000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 138.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  120.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    333 "CONVERSE 1  " 138.00     332 "CONVERSE 0  " 345.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 7.400000E-004 2.644000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 138.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  508.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    350 "CHAPPELLS ~2"  13.80     349 "CHAPPELLS ~1" 138.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    2 100.000000 2.700000E-003 7.160000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 138.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  183.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    351 "CHAPPELLS ~3"  13.80     349 "CHAPPELLS ~1" 138.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    2 100.000000 3.890000E-003 7.925000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 138.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  142.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    352 "CHAPPELLS ~4"  13.80     349 "CHAPPELLS ~1" 138.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    2 100.000000 3.045671E-003 7.211000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 138.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  150.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    353 "CHAPPELLS ~5"  13.80     349 "CHAPPELLS ~1" 138.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    2 100.000000 2.700000E-003 7.220000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 138.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  206.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    361 "SPARTANBUR~5"  13.80     360 "SPARTANBUR~4" 138.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.388000E-002 3.372400E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 138.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   52.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    362 "SPARTANBUR~6"  13.80     360 "SPARTANBUR~4" 138.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 3.540000E-003 1.179800E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 138.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  162.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    363 "SPARTANBUR~7"  13.80     360 "SPARTANBUR~4" 138.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.240000E-003 1.159300E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 138.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   75.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    372 "GILBERT 1   " 138.00     371 "GILBERT 0   " 345.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    2 100.000000 2.500000E-004 3.602000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 138.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  508.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    387 "CLEMSON 1   " 138.00     386 "CLEMSON 0   " 345.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.600000E-004 1.653000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 138.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  658.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    387 "CLEMSON 1   " 138.00     386 "CLEMSON 0   " 345.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.600000E-004 1.653000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 138.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  658.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    388 "CLEMSON 2   "  13.80     386 "CLEMSON 0   " 345.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 3.600000E-004 4.243000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  255.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    389 "CLEMSON 3   "  13.80     386 "CLEMSON 0   " 345.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 4.300000E-004 3.576000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  374.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    390 "CLEMSON 4   "  13.80     386 "CLEMSON 0   " 345.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.100000E-004 2.728000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  389.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    391 "CLEMSON 5   "  13.80     386 "CLEMSON 0   " 345.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.300000E-004 2.451000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  399.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    392 "CLEMSON 6   "  13.80     386 "CLEMSON 0   " 345.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.900000E-004 3.299000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  297.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    393 "CLEMSON 7   "  13.80     386 "CLEMSON 0   " 345.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.400000E-004 3.349000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  283.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    394 "CLEMSON 8   "  13.80     386 "CLEMSON 0   " 345.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 3.900000E-004 2.200000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  318.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    395 "CLEMSON 9   "  13.80     386 "CLEMSON 0   " 345.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.040000E-003 5.624000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  312.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    396 "CLEMSON 10  "  13.80     386 "CLEMSON 0   " 345.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.500000E-004 2.168000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  313.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    408 "BEECH ISLA~2" 138.00     407 "BEECH ISLA~1" 345.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    2 100.000000 3.600000E-004 1.366000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 138.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  595.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    409 "BEECH ISLA~3"  13.80     407 "BEECH ISLA~1" 345.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    2 100.000000 5.400000E-004 6.110000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  326.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    410 "BEECH ISLA~4"  13.80     407 "BEECH ISLA~1" 345.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    2 100.000000 2.700000E-004 4.197000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  445.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    411 "BEECH ISLA~5"  13.80     407 "BEECH ISLA~1" 345.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    2 100.000000 1.600000E-004 2.349000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  441.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    412 "BEECH ISLA~6"  13.80     407 "BEECH ISLA~1" 345.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    2 100.000000 2.000000E-004 2.693000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  431.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    413 "BEECH ISLA~7"  13.80     407 "BEECH ISLA~1" 345.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    2 100.000000 5.600000E-004 4.036000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  436.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    414 "BEECH ISLA~8"  13.80     407 "BEECH ISLA~1" 345.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    2 100.000000 9.994770E-004 4.423000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  342.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    426 "HODGES 1    " 138.00     425 "HODGES 0    " 345.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 8.697710E-004 3.219000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 138.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  554.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    429 "CHESNEE 2 1 " 138.00     428 "CHESNEE 2 0 " 345.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.300000E-004 8.680000E-003 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 138.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  646.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    430 "CHESNEE 2 2 "  13.80     428 "CHESNEE 2 0 " 345.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.180000E-003 6.355000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  207.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    431 "CHESNEE 2 3 "  13.80     428 "CHESNEE 2 0 " 345.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 3.700000E-004 3.646000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  225.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    432 "CHESNEE 2 4 "  13.80     428 "CHESNEE 2 0 " 345.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.300000E-004 3.175000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  204.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    433 "CHESNEE 2 5 "  13.80     428 "CHESNEE 2 0 " 345.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 8.000000E-004 9.098000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  218.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    434 "CHESNEE 2 6 "  13.80     428 "CHESNEE 2 0 " 345.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 3.000000E-004 2.264000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  231.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    435 "CHESNEE 2 7 "  13.80     428 "CHESNEE 2 0 " 345.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.900000E-004 2.826000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  458.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    436 "CHESNEE 2 8 "  13.80     428 "CHESNEE 2 0 " 345.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.200000E-004 1.431000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  457.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    437 "CHESNEE 2 9 "  13.80     428 "CHESNEE 2 0 " 345.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.400000E-004 1.844000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  471.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    438 "CHESNEE 2 10"  13.80     428 "CHESNEE 2 0 " 345.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 5.243510E-004 2.322000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  492.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    439 "CHESNEE 2 11"  13.80     428 "CHESNEE 2 0 " 345.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.200000E-004 1.452000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  474.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    441 "WILLIAMSTO~2" 138.00     440 "WILLIAMSTO~1" 345.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 5.800000E-004 2.873000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 138.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  649.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    442 "WILLIAMSTO~3"  13.80     440 "WILLIAMSTO~1" 345.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 5.000000E-004 4.469000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  267.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    443 "WILLIAMSTO~4"  13.80     440 "WILLIAMSTO~1" 345.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.800000E-004 2.669000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  385.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    444 "WILLIAMSTO~5"  13.80     440 "WILLIAMSTO~1" 345.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.080000E-003 8.953000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  202.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    454 "GASTON 1 1  " 138.00     453 "GASTON 1 0  " 345.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    2 100.000000 2.000000E-004 3.057000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 138.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  634.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    455 "GASTON 1 2  "  13.80     453 "GASTON 1 0  " 345.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    2 100.000000 2.600000E-004 1.616000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  551.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    456 "GASTON 1 3  "  13.80     453 "GASTON 1 0  " 345.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    2 100.000000 1.500000E-004 1.668000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  651.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    458 "EASTOVER 1 1"  13.80     457 "EASTOVER 1 0" 138.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    2 100.000000 2.010000E-003 7.218000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 138.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  207.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    463 "UNION 1 1   "  13.80     462 "UNION 1 0   " 138.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.810000E-003 9.575000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 138.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   80.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    465 "JONESVILLE 1" 138.00     464 "JONESVILLE 0" 345.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 3.600000E-004 2.723000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 138.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  384.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    472 "SPARTANBUR~3" 138.00     471 "SPARTANBUR~2" 345.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.600000E-004 1.869000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 138.000000 345.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  501.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    480 "RIDGEWAY 1 1"  13.80     479 "RIDGEWAY 1 0" 138.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    2 100.000000 2.420000E-003 6.304000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 138.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  221.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    481 "RIDGEWAY 1 2"  13.80     479 "RIDGEWAY 1 0" 138.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    2 100.000000 1.040000E-003 5.504000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 138.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  160.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    482 "RIDGEWAY 1 3"  13.80     479 "RIDGEWAY 1 0" 138.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    2 100.000000 1.230000E-003 3.182000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 138.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  187.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    483 "RIDGEWAY 1 4"  13.80     479 "RIDGEWAY 1 0" 138.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    2 100.000000 3.430000E-003 1.006700E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 138.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  187.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    484 "RIDGEWAY 1 5"  13.80     479 "RIDGEWAY 1 0" 138.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    2 100.000000 1.460000E-003 5.489000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 138.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  140.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    494 "CARLISLE 1  "  13.80     493 "CARLISLE 0  " 138.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.190000E-003 6.430000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 138.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   75.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    497 "FORT MILL ~2"  13.80     496 "FORT MILL ~1" 138.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.470000E-003 6.470000E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 138.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  204.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    498 "FORT MILL ~3"  13.80     496 "FORT MILL ~1" 138.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 4.006097E-003 1.175500E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 138.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  150.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
generator data  [  90]         id   ------------long_id_------------    st ---no--     reg_name           prf  qrf  ar zone   pgen   pmax   pmin   qgen   qmax   qmin   mbase  cmp_r cmp_x gen_r gen_x           hbus                         tbus                date_in date_out pid N
      9 "EASTOVER 2 2"  13.80 "1 "  " " :  1       9 "EASTOVER 2 2"  13.80  1.000000  1.000000   1    2 771.799994 771.799994 231.539989 105.747318 359.658790 -94.159597 926.1600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
     16 "SENECA 3 2  "  13.80 "1 "  " " :  1      16 "SENECA 3 2  "  13.80  1.000000  1.000000   1    1 444.449997 444.449997 133.334994 84.690690 163.557601 -36.444899 533.3400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  99   0    0.0 0 0  1.000000    2  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
     17 "SENECA 3 3  "  13.80 "1 "  " " :  1      17 "SENECA 3 3  "  13.80  1.000000  1.000000   1    1 888.896179 888.899994 266.670012 150.174427 327.115202 -72.889799 1066.6801 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  99   0    0.0 0 0  1.000000    2  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
     18 "SENECA 3 4  "  13.80 "1 "  " " :  1      18 "SENECA 3 4  "  13.80  1.000000  1.000000   1    1 157.599998 157.599998  47.279999 21.681324 57.996798 -12.923200 189.1200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  99   0    0.0 0 0  1.000000    2  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
     49 "IVA 1       "  13.80 "1 "  " " :  1      49 "IVA 1       "  13.80  1.000000  1.000000   1    1   1.300000   1.300000   0.390000  0.605800  0.605800 -0.158600   1.5600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    2  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
     50 "IVA 2       "  13.80 "1 "  " " :  1      50 "IVA 2       "  13.80  1.000000  1.000000   1    1   2.600000   2.600000   0.780000  1.211600  1.211600 -0.317200   3.1200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    2  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
     63 "BELTON 2 1  "  13.80 "1 "  " " :  0      63 "BELTON 2 1  "  13.80  1.000000  1.000000   1    1   0.960000   3.200000   0.960000  1.628800  1.628800 -0.355200   3.8400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    2  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
     71 "HONEA PATH~3"  13.80 "1 "  " " :  1      71 "HONEA PATH~3"  13.80  1.000000  1.000000   1    1   4.000000   4.000000   1.200000  1.536000  1.536000 -0.196000   4.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    2  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
     72 "HONEA PATH~4"  13.80 "1 "  " " :  1      72 "HONEA PATH~4"  13.80  1.000000  1.000000   1    1   2.000000   2.000000   0.600000  0.768000  0.768000 -0.098000   2.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    2  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
     73 "HONEA PATH~5"  13.80 "1 "  " " :  1      73 "HONEA PATH~5"  13.80  1.000000  1.000000   1    1   1.400000   1.400000   0.420000  0.537600  0.537600 -0.068600   1.6800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    2  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
     82 "CLARKS HIL~3"  13.80 "1 "  " " :  1      82 "CLARKS HIL~3"  13.80  1.000000  1.000000   1    2 361.899996 361.899996 108.570004 41.128692 138.969600 -17.733100 434.2800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    125 "SALEM 3 2   "  13.80 "1 "  " " :  0     125 "SALEM 3 2   "  13.80  1.000000  1.000000   1    1 162.000000 162.000000  48.600000 29.172611 62.208003 -7.938000 194.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    2  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    126 "SALEM 3 3   "  13.80 "1 "  " " :  0     126 "SALEM 3 3   "  13.80  1.000000  1.000000   1    1 162.000000 162.000000  48.600000 48.566225 62.208003 -7.938000 194.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    2  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    127 "SALEM 3 4   "  13.80 "1 "  " " :  1     127 "SALEM 3 4   "  13.80  1.000000  1.000000   1    1 162.000000 162.000000  48.600000 26.097521 62.208003 -7.938000 194.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    2  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    128 "SALEM 3 5   "  13.80 "1 "  " " :  1     128 "SALEM 3 5   "  13.80  1.000000  1.000000   1    1 162.000000 162.000000  48.599997 62.208003 62.208003 -7.938000 194.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    2  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    144 "YORK 2 1    "  13.80 "1 "  " " :  1     144 "YORK 2 1    "  13.80  1.000000  1.000000   1    1 602.549982 602.549982 180.764997 111.597896 221.738410 -49.409100 723.0600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  99   0    0.0 0 0  1.000000    2  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    145 "YORK 2 2    "  13.80 "1 "  " " :  1     145 "YORK 2 2    "  13.80  1.000000  1.000000   1    1 300.550175 602.549982 180.764997 127.352023 221.738410 -49.409100 723.0600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  99   0    0.0 0 0  1.000000    2  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    167 "SALEM 2 2   "  13.80 "1 "  " " :  1     167 "SALEM 2 2   "  13.80  1.000000  1.000000   1    1 193.499994 193.499994  58.050001 45.922583 74.304003 -9.481500 232.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    2  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    168 "SALEM 2 3   "  13.80 "1 "  " " :  1     168 "SALEM 2 3   "  13.80  1.000000  1.000000   1    1 193.499994 193.499994  58.050001 32.776022 74.304003 -9.481500 232.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    2  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    169 "SALEM 2 4   "  13.80 "1 "  " " :  1     169 "SALEM 2 4   "  13.80  1.000000  1.000000   1    1 386.999989 386.999989 116.100001 51.633531 148.608005 -18.963000 464.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    2  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    197 "COLUMBIA 8 2"  13.80 "1 "  " " :  1     197 "COLUMBIA 8 2"  13.80  1.000000  1.000000   1    2 293.600011 293.600011  88.080001 43.368965 136.817598 -35.819200 352.3200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    198 "COLUMBIA 8 3"  13.80 "1 "  " " :  1     198 "COLUMBIA 8 3"  13.80  1.000000  1.000000   1    2 207.299995 207.299995  62.190002 52.652687 96.601802 -25.290599 248.7600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    222 "UNION 3 2   "  13.80 "1 "  " " :  1     222 "UNION 3 2   "  13.80  1.000000  1.000000   1    1   5.200000   5.200000   1.560000  1.996800  1.996800 -0.254800   6.2400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    2  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    223 "UNION 3 3   "  13.80 "1 "  " " :  1     223 "UNION 3 3   "  13.80  1.000000  1.000000   1    1  18.000001  18.000001   5.400000  6.912000  6.912000 -0.882000  21.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    2  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    224 "UNION 3 4   "  13.80 "1 "  " " :  1     224 "UNION 3 4   "  13.80  1.000000  1.000000   1    1 511.199999 511.199999 153.359997 40.109175 196.300805 -25.048801 613.4400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    2  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    225 "UNION 3 5   "  13.80 "1 "  " " :  1     225 "UNION 3 5   "  13.80  1.000000  1.000000   1    1 514.799976 514.799976 154.439998 69.665182 197.683203 -25.225201 617.7600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    2  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    231 "WESTMINSTE~2"  13.80 "1 "  " " :  1     231 "WESTMINSTE~2"  13.80  1.000000  1.000000   1    1   2.900000   2.900000   0.870000  1.351400  1.351400 -0.353800   3.4800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    2  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    248 "BLACKSBURG~3"  13.80 "1 "  " " :  0     248 "BLACKSBURG~3"  13.80  1.000000  1.000000   1    1  39.960000 133.200002  39.960000  4.115162 67.798799 -14.785200 159.8400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    2  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    249 "BLACKSBURG~4"  13.80 "1 "  " " :  0     249 "BLACKSBURG~4"  13.80  1.000000  1.000000   1    1  39.960000 133.200002  39.960000  4.071161 67.798799 -14.785200 159.8400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    2  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    250 "BLACKSBURG~5"  13.80 "1 "  " " :  0     250 "BLACKSBURG~5"  13.80  1.000000  1.000000   1    1 159.840000 532.800007 159.840000 23.264506 271.195197 -59.140801 639.3600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    2  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    254 "GREENVILLE~7"  13.80 "1 "  " " :  0     254 "GREENVILLE~7"  13.80  1.000000  1.000000   1    1   4.100000   4.100000   1.230000  1.910600  1.910600 -0.500200   4.9200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    2  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    255 "GREENVILLE~8"  13.80 "1 "  " " :  0     255 "GREENVILLE~8"  13.80  1.000000  1.000000   1    1   3.300000   3.300000   0.990000  1.537800  1.537800 -0.402600   3.9600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    2  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    256 "GREENVILLE~9"  13.80 "1 "  " " :  0     256 "GREENVILLE~9"  13.80  1.000000  1.000000   1    1   2.900000   2.900000   0.870000  1.351400  1.351400 -0.353800   3.4800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    2  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    257 "GREENVILL~10"  13.80 "1 "  " " :  0     257 "GREENVILL~10"  13.80  1.000000  1.000000   1    1   5.400000   5.400000   1.620000  2.516400  2.516400 -0.658800   6.4800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    2  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    258 "GREENVILL~11"  13.80 "1 "  " " :  1     258 "GREENVILL~11"  13.80  1.000000  1.000000   1    1   1.100000   1.100000   0.330000  0.512600  0.512600 -0.134200   1.3200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    2  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    264 "COLUMBIA 6 2"  13.80 "1 "  " " :  0     264 "COLUMBIA 6 2"  13.80  1.000000  1.000000   1    2  11.760000  39.199999  11.760000 19.952799 19.952799 -4.351200  47.0400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    265 "COLUMBIA 6 3"  13.80 "1 "  " " :  0     265 "COLUMBIA 6 3"  13.80  1.000000  1.000000   1    2   3.180000  10.600000   3.180000  5.395400  5.395400 -1.176600  12.7200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    275 "GAFFNEY 1 1 "  13.80 "1 "  " " :  0     275 "GAFFNEY 1 1 "  13.80  1.000000  1.000000   1    1  30.360001 101.199996  30.360001 34.937710 51.510799 -11.233200 121.4400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    2  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    301 "YORK 1 1    "  13.80 "1 "  " " :  1     301 "YORK 1 1    "  13.80  1.000000  1.000000   1    1   2.900000   2.900000   0.870000  1.351400  1.351400 -0.353800   3.4800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    2  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    302 "YORK 1 2    "  13.80 "1 "  " " :  1     302 "YORK 1 2    "  13.80  1.000000  1.000000   1    1   2.900000   2.900000   0.870000  1.351400  1.351400 -0.353800   3.4800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    2  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    305 "PIEDMONT 1  "  13.80 "1 "  " " :  1     305 "PIEDMONT 1  "  13.80  1.000000  1.000000   1    1   1.000000   1.000000   0.300000  0.384000  0.384000 -0.049000   1.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    2  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    306 "PIEDMONT 2  "  13.80 "1 "  " " :  1     306 "PIEDMONT 2  "  13.80  1.000000  1.000000   1    1   2.400000   2.400000   0.720000  0.921600  0.921600 -0.117600   2.8800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    2  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    319 "GREAT FALL~4"  13.80 "1 "  " " :  1     319 "GREAT FALL~4"  13.80  1.000000  1.000000   1    1  42.300001  42.300001  12.690000 16.243200 16.243200 -2.072700  50.7600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    2  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    350 "CHAPPELLS ~2"  13.80 "1 "  " " :  1     350 "CHAPPELLS ~2"  13.80  1.000000  1.000000   1    2  15.000001  15.000001   4.500000  5.760000  5.760000 -0.735000  18.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    351 "CHAPPELLS ~3"  13.80 "1 "  " " :  1     351 "CHAPPELLS ~3"  13.80  1.000000  1.000000   1    2   6.200000   6.200000   1.860000  2.380800  2.380800 -0.303800   7.4400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    352 "CHAPPELLS ~4"  13.80 "1 "  " " :  1     352 "CHAPPELLS ~4"  13.80  1.000000  1.000000   1    2  14.399999  14.399999   4.320000  5.529600  5.529600 -0.705600  17.2800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    353 "CHAPPELLS ~5"  13.80 "1 "  " " :  1     353 "CHAPPELLS ~5"  13.80  1.000000  1.000000   1    2  74.000001  74.000001  22.200000 28.415999 28.415999 -3.626000  88.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    361 "SPARTANBUR~5"  13.80 "1 "  " " :  0     361 "SPARTANBUR~5"  13.80  1.000000  1.000000   1    1   0.480000   1.600000   0.480000  0.814400  0.814400 -0.177600   1.9200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    2  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    362 "SPARTANBUR~6"  13.80 "1 "  " " :  0     362 "SPARTANBUR~6"  13.80  1.000000  1.000000   1    1   3.300000  11.000000   3.300000  5.599000  5.599000 -1.221000  13.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    2  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    363 "SPARTANBUR~7"  13.80 "1 "  " " :  0     363 "SPARTANBUR~7"  13.80  1.000000  1.000000   1    1   0.960000   3.200000   0.960000  1.628800  1.628800 -0.355200   3.8400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    2  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    388 "CLEMSON 2   "  13.80 "1 "  " " :  0     388 "CLEMSON 2   "  13.80  1.000000  1.000000   1    1   3.000000  10.000000   3.000000  5.090000  5.090000 -1.110000  12.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    2  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    389 "CLEMSON 3   "  13.80 "1 "  " " :  0     389 "CLEMSON 3   "  13.80  1.000000  1.000000   1    1  51.999998 173.333335  51.999998 17.953917 88.226664 -19.239999 208.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    2  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    390 "CLEMSON 4   "  13.80 "1 "  " " :  0     390 "CLEMSON 4   "  13.80  1.000000  1.000000   1    1  51.999998 173.333335  51.999998 23.710281 88.226664 -19.239999 208.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    2  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    391 "CLEMSON 5   "  13.80 "1 "  " " :  0     391 "CLEMSON 5   "  13.80  1.000000  1.000000   1    1  51.999998 173.333335  51.999998 26.273617 88.226664 -19.239999 208.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    2  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    392 "CLEMSON 6   "  13.80 "1 "  " " :  0     392 "CLEMSON 6   "  13.80  1.000000  1.000000   1    1  34.920001 116.400003  34.920001 19.534037 59.247601 -12.920401 139.6800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    2  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    393 "CLEMSON 7   "  13.80 "1 "  " " :  0     393 "CLEMSON 7   "  13.80  1.000000  1.000000   1    1  34.920001 116.400003  34.920001 19.300468 59.247601 -12.920401 139.6800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    2  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    394 "CLEMSON 8   "  13.80 "1 "  " " :  0     394 "CLEMSON 8   "  13.80  1.000000  1.000000   1    1  34.920001 116.400003  34.920001 28.976768 59.247601 -12.920401 139.6800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    2  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    395 "CLEMSON 9   "  13.80 "1 "  " " :  0     395 "CLEMSON 9   "  13.80  1.000000  1.000000   1    1  34.920001 116.400003  34.920001 11.199373 59.247601 -12.920401 139.6800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    2  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    396 "CLEMSON 10  "  13.80 "1 "  " " :  0     396 "CLEMSON 10  "  13.80  1.000000  1.000000   1    1  34.920001 116.400003  34.920001 29.789633 59.247601 -12.920401 139.6800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    2  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    409 "BEECH ISLA~3"  13.80 "1 "  " " :  0     409 "BEECH ISLA~3"  13.80  1.000000  1.000000   1    2  30.000001 100.000000  30.000001 17.564824 50.900000 -11.100000 120.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    410 "BEECH ISLA~4"  13.80 "1 "  " " :  1     410 "BEECH ISLA~4"  13.80  1.000000  1.000000   1    2  77.967232 136.950004  41.084999 14.905980 69.707549 -15.201449 164.3400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    411 "BEECH ISLA~5"  13.80 "1 "  " " :  1     411 "BEECH ISLA~5"  13.80  1.000000  1.000000   1    2  79.430997 136.949992  41.084999 25.559619 69.707549 -15.201449 164.3400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    412 "BEECH ISLA~6"  13.80 "1 "  " " :  1     412 "BEECH ISLA~6"  13.80  1.000000  1.000000   1    2  79.430997 136.950004  41.084999 22.364943 69.707549 -15.201449 164.3400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    413 "BEECH ISLA~7"  13.80 "1 "  " " :  1     413 "BEECH ISLA~7"  13.80  1.000000  1.000000   1    2  60.258001 136.950004  41.084999 14.632294 69.707549 -15.201449 164.3400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    414 "BEECH ISLA~8"  13.80 "1 "  " " :  0     414 "BEECH ISLA~8"  13.80  1.000000  1.000000   1    2  33.329999 111.099994  33.329999 23.748465 56.549901 -12.332100 133.3200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    430 "CHESNEE 2 2 "  13.80 "1 "  " " :  1     430 "CHESNEE 2 2 "  13.80  1.000000  1.000000   1    1   1.000000   1.000000   0.300000  0.384000  0.384000 -0.049000   1.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    2  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    431 "CHESNEE 2 3 "  13.80 "1 "  " " :  1     431 "CHESNEE 2 3 "  13.80  1.000000  1.000000   1    1   3.300000   3.300000   0.990000  1.267200  1.267200 -0.161700   3.9600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    2  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    432 "CHESNEE 2 4 "  13.80 "1 "  " " :  1     432 "CHESNEE 2 4 "  13.80  1.000000  1.000000   1    1   1.200000   1.200000   0.360000  0.460800  0.460800 -0.058800   1.4400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    2  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    433 "CHESNEE 2 5 "  13.80 "1 "  " " :  1     433 "CHESNEE 2 5 "  13.80  1.000000  1.000000   1    1   6.700000   6.700000   2.010000  2.572800  2.572800 -0.328300   8.0400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    2  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    434 "CHESNEE 2 6 "  13.80 "1 "  " " :  1     434 "CHESNEE 2 6 "  13.80  1.000000  1.000000   1    1   4.300000   4.300000   1.290000  1.651200  1.651200 -0.210700   5.1600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    2  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    435 "CHESNEE 2 7 "  13.80 "1 "  " " :  0     435 "CHESNEE 2 7 "  13.80  1.000000  1.000000   1    1 197.000003 197.000003  59.100002 30.331513 75.647998 -9.653000 236.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    2  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    436 "CHESNEE 2 8 "  13.80 "1 "  " " :  0     436 "CHESNEE 2 8 "  13.80  1.000000  1.000000   1    1 197.000003 197.000003  59.100002 53.369105 75.647998 -9.653000 236.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    2  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    437 "CHESNEE 2 9 "  13.80 "1 "  " " :  1     437 "CHESNEE 2 9 "  13.80  1.000000  1.000000   1    1 197.000003 197.000003  59.100002 52.732253 75.647998 -9.653000 236.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    2  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    438 "CHESNEE 2 10"  13.80 "1 "  " " :  1     438 "CHESNEE 2 10"  13.80  1.000000  1.000000   1    1 197.000003 197.000003  59.100002 40.141439 75.647998 -9.653000 236.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    2  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    439 "CHESNEE 2 11"  13.80 "1 "  " " :  1     439 "CHESNEE 2 11"  13.80  1.000000  1.000000   1    1 197.000003 197.000003  59.100002 65.631491 75.647998 -9.653000 236.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    2  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    442 "WILLIAMSTO~3"  13.80 "1 "  " " :  0     442 "WILLIAMSTO~3"  13.80  1.000000  1.000000   1    1  32.400000 108.000004  32.400000 54.971999 54.971999 -11.988000 129.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    2  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    443 "WILLIAMSTO~4"  13.80 "1 "  " " :  0     443 "WILLIAMSTO~4"  13.80  1.000000  1.000000   1    1  52.499998 175.000000  52.499998 71.048510 89.074999 -19.425000 210.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    2  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    444 "WILLIAMSTO~5"  13.80 "1 "  " " :  0     444 "WILLIAMSTO~5"  13.80  1.000000  1.000000   1    1   0.990000   3.300000   0.990000  1.679700  1.679700 -0.366300   3.9600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    2  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    455 "GASTON 1 2  "  13.80 "1 "  " " :  1     455 "GASTON 1 2  "  13.80  1.000000  1.000000   1    2  66.850001 222.833323  66.850001 56.510806 113.422167 -24.734500 267.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    456 "GASTON 1 3  "  13.80 "1 "  " " :  1     456 "GASTON 1 3  "  13.80  1.000000  1.000000   1    2 133.700001 445.666647 133.700001 55.651355 226.844335 -49.469000 534.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    458 "EASTOVER 1 1"  13.80 "1 "  " " :  1     458 "EASTOVER 1 1"  13.80  1.000000  1.000000   1    2 109.599996 109.599996  32.880002  0.000000  0.000000  0.000000 131.5200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    463 "UNION 1 1   "  13.80 "1 "  " " :  0     463 "UNION 1 1   "  13.80  1.000000  1.000000   1    1   7.200000   7.200000   2.160000  3.355200  3.355200 -0.878400   8.6400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    2  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    480 "RIDGEWAY 1 1"  13.80 "1 "  " " :  1     480 "RIDGEWAY 1 1"  13.80  1.000000  1.000000   1    2  56.000000  56.000000  16.800000  9.621093 21.504000 -2.744000  67.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    481 "RIDGEWAY 1 2"  13.80 "1 "  " " :  1     481 "RIDGEWAY 1 2"  13.80  1.000000  1.000000   1    2  44.999999  44.999999  13.500001 12.104932 17.280000 -2.205000  54.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    482 "RIDGEWAY 1 3"  13.80 "1 "  " " :  1     482 "RIDGEWAY 1 3"  13.80  1.000000  1.000000   1    2  44.999999  44.999999  13.500001 17.280000 17.280000 -2.205000  54.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    483 "RIDGEWAY 1 4"  13.80 "1 "  " " :  1     483 "RIDGEWAY 1 4"  13.80  1.000000  1.000000   1    2  23.999999  23.999999   7.200000  6.249752  9.216000 -1.176000  28.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    484 "RIDGEWAY 1 5"  13.80 "1 "  " " :  1     484 "RIDGEWAY 1 5"  13.80  1.000000  1.000000   1    2  28.000000  28.000000   8.400000 10.752000 10.752000 -1.372000  33.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    494 "CARLISLE 1  "  13.80 "1 "  " " :  0     494 "CARLISLE 1  "  13.80  1.000000  1.000000   1    1   5.800000   5.800000   1.740000  2.702800  2.702800 -0.707600   6.9600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    2  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    497 "FORT MILL ~2"  13.80 "1 "  " " :  1     497 "FORT MILL ~2"  13.80  1.000000  1.000000   1    1  60.000002  60.000002  18.000001 23.040000 23.040000 -2.940000  72.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    2  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    498 "FORT MILL ~3"  13.80 "1 "  " " :  1     498 "FORT MILL ~3"  13.80  1.000000  1.000000   1    1  18.000001  18.000001   5.400000  6.912000  6.912000 -0.882000  21.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    2  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
load data  [ 206]             id   ------------long_id_------------     st      mw      mvar    mw_i    mvar_i  mw_z      mvar_z  ar zone  date_in date_out pid N own M nonc  thr_bus flg
      2 "WINNSBORO 1 " 138.00 "1 "   " "  :  1 42.800999 11.413600 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
      4 "COLUMBIA 1~4" 138.00 "1 "   " "  :  1 132.686996 35.383201 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
      6 "SMYRNA 1    " 138.00 "1 "   " "  :  1 3.213000 0.856800 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     11 "CHAPPELLS ~7" 138.00 "1 "   " "  :  1 2.472000 0.659200 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     13 "PELZER 1    " 138.00 "1 "   " "  :  1 37.160999 9.909600 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     20 "MONETTA 1   " 138.00 "1 "   " "  :  1 4.542000 1.211200 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     22 "LEXINGTON ~3" 138.00 "1 "   " "  :  1 148.697996 39.652801 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     25 "WELLFORD 2  " 138.00 "1 "   " "  :  1 2.283000 0.608800 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     26 "WELLFORD 3  " 138.00 "1 "   " "  :  1 21.663000 5.776800 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     28 "LAURENS 1   " 138.00 "1 "   " "  :  1 62.931001 16.781600 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     30 "COLUMBIA 1~2" 138.00 "1 "   " "  :  1 99.971998 26.659200 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     32 "WINDSOR 1   " 138.00 "1 "   " "  :  1 9.765000 2.604000 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     34 "PROSPERITY 1" 138.00 "1 "   " "  :  1 24.999000 6.666400 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     36 "NORTH AUGU~4" 138.00 "1 "   " "  :  1 43.349999 11.560000 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     38 "LANDO 1     " 138.00 "1 "   " "  :  1 0.129000 0.034400 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     41 "GAFFNEY 3 2 " 138.00 "1 "   " "  :  1 57.990003 15.464000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     43 "CLARKS HIL~5" 138.00 "1 "   " "  :  1 4.461000 1.189600 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     45 "JENKINSVIL~2" 138.00 "1 "   " "  :  1 2.031000 0.541600 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     47 "WOODRUFF 1  " 138.00 "1 "   " "  :  1 43.410000 11.576000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     51 "IVA 3       " 138.00 "1 "   " "  :  1 0.354000 0.094400 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     52 "IVA 4       " 138.00 "1 "   " "  :  1 23.388000 6.236800 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     54 "CAYCE 1     " 138.00 "1 "   " "  :  1 34.808999 9.282400 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     56 "TROY 1      " 138.00 "1 "   " "  :  1 2.253000 0.600800 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     59 "SIMPSONVIL~5" 138.00 "1 "   " "  :  1 140.936995 37.583199 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     61 "MAYO 1      " 138.00 "1 "   " "  :  1 0.204000 0.054400 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     64 "BELTON 2 2  " 138.00 "1 "   " "  :  1 34.775999 9.273600 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     67 "BRADLEY 2   " 138.00 "1 "   " "  :  1 4.569000 1.218400 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     69 "ENOREE 1    " 138.00 "1 "   " "  :  1 16.962001 4.523200 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     75 "SPRINGFIEL~2" 138.00 "1 "   " "  :  1 5.301000 1.413600 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     77 "EDGEMOOR 1  " 138.00 "1 "   " "  :  1 6.951000 1.853600 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     79 "NEWRY 1     " 138.00 "1 "   " "  :  1 0.381000 0.101600 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     84 "NEWBERRY 1  " 138.00 "1 "   " "  :  1 61.407000 16.375200 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     86 "AIKEN 3 1   " 138.00 "1 "   " "  :  1 17.591999 4.691200 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     88 "ROCK HILL ~6" 138.00 "1 "   " "  :  1 5.253000 1.400800 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     90 "CAMERON 1   " 138.00 "1 "   " "  :  1 5.901000 1.573600 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     92 "SENECA 2 1  " 138.00 "1 "   " "  :  1 65.028000 17.340800 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     94 "BLAIR 1     " 138.00 "1 "   " "  :  1 5.214000 1.390400 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     96 "WALHALLA 1  " 138.00 "1 "   " "  :  1 33.998999 9.066400 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     98 "ANDERSON 4 1" 138.00 "1 "   " "  :  1 37.092000 9.891200 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    100 "PACOLET 1   " 138.00 "1 "   " "  :  1 13.521001 3.605600 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    101 "PACOLET 2   " 138.00 "1 "   " "  :  1 0.891000 0.237600 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    103 "ABBEVILLE 1 " 138.00 "1 "   " "  :  1 38.802001 10.347200 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    105 "AIKEN 2 1   " 138.00 "1 "   " "  :  1 80.334002 21.422400 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    107 "JOHNSTON 1  " 138.00 "1 "   " "  :  1 16.005000 4.268000 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    109 "SPARTANBU~15" 138.00 "1 "   " "  :  1 47.582999 12.688801 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    111 "GAFFNEY 2 1 " 138.00 "1 "   " "  :  1 62.289000 16.610400 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    113 "LEESVILLE 1 " 138.00 "1 "   " "  :  1 45.989999 12.264000 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    115 "LANGLEY 1   " 138.00 "1 "   " "  :  1 5.061000 1.349600 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    116 "LANGLEY 2   " 138.00 "1 "   " "  :  1 3.099000 0.826400 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    118 "DONALDS 1   " 138.00 "1 "   " "  :  1 8.832000 2.355200 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    120 "GREENVILL~18" 138.00 "1 "   " "  :  1 31.650001 8.440000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    122 "COLUMBIA 9 1" 138.00 "1 "   " "  :  1 53.364003 14.230400 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    130 "GREENVILL~16" 138.00 "1 "   " "  :  1 103.242004 27.531201 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    132 "COWPENS 1   " 138.00 "1 "   " "  :  1 25.202999 6.720800 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    134 "WESTMINSTE~4" 138.00 "1 "   " "  :  1 42.645001 11.372000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    136 "SAINT MATT~2" 138.00 "1 "   " "  :  1 26.756999 7.135200 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    138 "GREENWOOD ~4" 138.00 "1 "   " "  :  1 78.705001 20.987999 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    140 "FINGERVILL~2" 138.00 "1 "   " "  :  1 0.255000 0.068000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    142 "ROCK HILL ~4" 138.00 "1 "   " "  :  1 161.343002 43.024799 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    148 "CHAPIN 2    " 138.00 "1 "   " "  :  1 57.419997 15.312000 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    150 "MODOC 1     " 138.00 "1 "   " "  :  1 1.503000 0.400800 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    153 "SPARTANBU~13" 138.00 "1 "   " "  :  1 93.153000 24.840800 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    155 "BOILING SP~2" 138.00 "1 "   " "  :  1 66.842997 17.824800 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    157 "GREENVILL~14" 138.00 "1 "   " "  :  1 105.453002 28.120801 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    159 "PELION 1    " 138.00 "1 "   " "  :  1 22.851001 6.093600 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    161 "GRANITEVIL~2" 138.00 "1 "   " "  :  1 25.953001 6.920800 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    164 "IRMO 2      " 138.00 "1 "   " "  :  1 98.150998 26.173601 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    171 "WEST UNION 1" 138.00 "1 "   " "  :  1 12.375000 3.300000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    173 "CROSS HILL 1" 138.00 "1 "   " "  :  1 3.135000 0.836000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    174 "CROSS HILL 2" 138.00 "1 "   " "  :  1 7.305000 1.948000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    177 "FORT LAWN 2 " 138.00 "1 "   " "  :  1 8.781000 2.341600 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    178 "FORT LAWN 3 " 138.00 "1 "   " "  :  1 6.813000 1.816800 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    180 "NORTH 1     " 138.00 "1 "   " "  :  1 14.136000 3.769600 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    182 "ANDERSON 3 1" 138.00 "1 "   " "  :  1 82.613999 22.030400 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    184 "BLACKSBURG~7" 138.00 "1 "   " "  :  1 30.177000 8.047200 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    186 "LIBERTY 1   " 138.00 "1 "   " "  :  1 45.348001 12.092800 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    188 "ELLOREE 1   " 138.00 "1 "   " "  :  1 11.049000 2.946400 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    190 "WAGENER 1   " 138.00 "1 "   " "  :  1 14.070000 3.752000 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    192 "TRENTON 1   " 138.00 "1 "   " "  :  1 16.440000 4.384000 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    194 "BATESBURG 1 " 138.00 "1 "   " "  :  1 28.694999 7.652000 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    199 "COLUMBIA 8 4" 138.00 "1 "   " "  :  1 86.394000 23.038401 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    201 "LITTLE MOU~2" 138.00 "1 "   " "  :  1 8.889000 2.370400 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    203 "CLINTON 1   " 138.00 "1 "   " "  :  1 4.689000 1.250400 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    204 "CLINTON 2   " 138.00 "1 "   " "  :  1 45.666000 12.177600 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    206 "WARRENVILL~2" 138.00 "1 "   " "  :  1 3.009000 0.802400 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    207 "WARRENVILL~3" 138.00 "1 "   " "  :  1 22.572000 6.019200 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    209 "SIMPSONVIL~2" 138.00 "1 "   " "  :  1 81.854999 21.828000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    211 "DUNCAN 1    " 138.00 "1 "   " "  :  1 34.277999 9.140800 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    213 "NORTH AUGU~2" 138.00 "1 "   " "  :  1 97.482002 25.995201 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    215 "GREENWOOD ~2" 138.00 "1 "   " "  :  1 84.477001 22.527200 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    217 "BELTON 1 1  " 138.00 "1 "   " "  :  1 55.101001 14.693600 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    219 "VAUCLUSE 1  " 138.00 "1 "   " "  :  1 0.333000 0.088800 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    227 "MOUNTAIN R~2" 138.00 "1 "   " "  :  1 5.424000 1.446400 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    229 "PICKENS 1   " 138.00 "1 "   " "  :  1 54.089999 14.424001 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    234 "WEST COLUM~5" 138.00 "1 "   " "  :  1 59.964001 15.990400 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    237 "WARD 2      " 138.00 "1 "   " "  :  1 2.712000 0.723200 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    239 "MOORE 1     " 138.00 "1 "   " "  :  1 39.131999 10.435200 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    241 "WILLISTON 1 " 138.00 "1 "   " "  :  1 19.740000 5.264000 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    243 "COLUMBIA 7 1" 138.00 "1 "   " "  :  1 74.466002 19.857600 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    245 "WATERLOO 1  " 138.00 "1 "   " "  :  1 11.835000 3.156000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    252 "TAYLORS 1   " 138.00 "1 "   " "  :  1 118.683004 31.648800 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    259 "GREENVILL~12" 138.00 "1 "   " "  :  1 8.160000 2.176000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    261 "SALEM 1 1   " 138.00 "1 "   " "  :  1 18.684000 4.982400 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    266 "COLUMBIA 6 4" 138.00 "1 "   " "  :  1 61.782002 16.475201 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    268 "AIKEN 1 1   " 138.00 "1 "   " "  :  1 117.147005 31.239200 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    270 "POMARIA 1   " 138.00 "1 "   " "  :  1 6.801000 1.813600 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    273 "RIDGE SPRI~3" 138.00 "1 "   " "  :  1 9.492000 2.531200 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    277 "COLUMBIA 5 1" 138.00 "1 "   " "  :  1 0.405000 0.108000 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    278 "COLUMBIA 5 2" 138.00 "1 "   " "  :  1 5.769000 1.538400 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    280 "MARIETTA 1  " 138.00 "1 "   " "  :  1 16.944000 4.518400 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    282 "ANDERSON 2 1" 138.00 "1 "   " "  :  1 117.303002 31.280801 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    284 "SALUDA 1    " 138.00 "1 "   " "  :  1 32.649001 8.706400 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    286 "FAIR PLAY 1 " 138.00 "1 "   " "  :  1 8.268000 2.204800 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    288 "HOPKINS 1   " 138.00 "1 "   " "  :  1 58.107001 15.495200 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    290 "SUNSET 1    " 138.00 "1 "   " "  :  1 3.690000 0.984000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    292 "SALLEY 1    " 138.00 "1 "   " "  :  1 7.617000 2.031200 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    294 "EDGEFIELD 1 " 138.00 "1 "   " "  :  1 25.604999 6.828000 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    296 "BUFFALO 1   " 138.00 "1 "   " "  :  1 7.788000 2.076800 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    299 "WARE SHOAL~3" 138.00 "1 "   " "  :  1 14.568000 3.884800 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    303 "YORK 1 3    " 138.00 "1 "   " "  :  1 86.756998 23.135200 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    307 "PIEDMONT 3  " 138.00 "1 "   " "  :  1 76.043999 20.278400 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    309 "CALHOUN FA~2" 138.00 "1 "   " "  :  1 9.030000 2.408000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    311 "ANDERSON 1 1" 138.00 "1 "   " "  :  1 43.830001 11.688000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    313 "JACKSON 1   " 138.00 "1 "   " "  :  1 12.438000 3.316800 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    315 "CROSS ANCH~2" 138.00 "1 "   " "  :  1 0.426000 0.113600 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    317 "HICKORY GR~2" 138.00 "1 "   " "  :  1 3.753000 1.000800 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    321 "COLUMBIA 4 1" 138.00 "1 "   " "  :  1 150.423002 40.112799 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    323 "MAULDIN 1   " 138.00 "1 "   " "  :  1 45.269999 12.072000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    325 "GREENVILLE~5" 138.00 "1 "   " "  :  1 103.461003 27.589601 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    327 "COLUMBIA 3 1" 138.00 "1 "   " "  :  1 121.068001 32.284799 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    329 "PENDLETON 1 " 138.00 "1 "   " "  :  1 26.019001 6.938400 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    331 "SPARTANBU~10" 138.00 "1 "   " "  :  1 57.173997 15.246400 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    334 "CONVERSE 2  " 138.00 "1 "   " "  :  1 0.501000 0.133600 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    335 "CONVERSE 3  " 138.00 "1 "   " "  :  1 0.834000 0.222400 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    337 "BLACKSTOCK 1" 138.00 "1 "   " "  :  1 5.673000 1.512800 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    339 "FORT MILL ~6" 138.00 "1 "   " "  :  1 75.105000 20.028000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    341 "LANDRUM 1   " 138.00 "1 "   " "  :  1 24.222000 6.459200 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    343 "SILVERSTRE~2" 138.00 "1 "   " "  :  1 2.511000 0.669600 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    344 "SILVERSTRE~3" 138.00 "1 "   " "  :  1 2.430000 0.648000 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    346 "ORANGEBURG 1" 138.00 "1 "   " "  :  1 47.582999 12.688801 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    348 "GREENVILLE~3" 138.00 "1 "   " "  :  1 86.396998 23.039199 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    355 "RIDGEWAY 2 1" 138.00 "1 "   " "  :  1 19.965000 5.324000 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    357 "FOUNTAIN I~2" 138.00 "1 "   " "  :  1 55.734003 14.862400 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    359 "STARR 1     " 138.00 "1 "   " "  :  1 14.586000 3.889600 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    364 "SPARTANBUR~8" 138.00 "1 "   " "  :  1 30.438000 8.116800 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    366 "GASTON 2 1  " 138.00 "1 "   " "  :  1 56.489998 15.064000 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    368 "SIX MILE 1  " 138.00 "1 "   " "  :  1 11.454000 3.054400 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    370 "SENECA 1 1  " 138.00 "1 "   " "  :  1 35.604000 9.494400 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    373 "GILBERT 2   " 138.00 "1 "   " "  :  1 28.836000 7.689600 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    375 "SWANSEA 1   " 138.00 "1 "   " "  :  1 24.765000 6.604000 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    377 "INMAN 1     " 138.00 "1 "   " "  :  1 90.386999 24.103200 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    379 "GREAT FALL~2" 138.00 "1 "   " "  :  1 13.011000 3.469600 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    381 "WHITMIRE 1  " 138.00 "1 "   " "  :  1 10.131000 2.701600 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    383 "GRAY COURT 1" 138.00 "1 "   " "  :  1 29.945999 7.985600 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    385 "WILLIAMSTO~7" 138.00 "1 "   " "  :  1 36.621001 9.765600 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    397 "CLEMSON 11  " 138.00 "1 "   " "  :  1 39.954001 10.654400 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    398 "CLEMSON 12  " 138.00 "1 "   " "  :  1 16.767000 4.471200 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    400 "BEECH ISL~10" 138.00 "1 "   " "  :  1 23.025000 6.140000 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    402 "CLOVER 1    " 138.00 "1 "   " "  :  1 88.347000 23.559199 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    404 "NINETY SIX 1" 138.00 "1 "   " "  :  1 19.769999 5.272000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    406 "MC CONNELL~2" 138.00 "1 "   " "  :  1 5.250000 1.400000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    416 "GADSDEN 1   " 138.00 "1 "   " "  :  1 6.063000 1.616800 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    418 "TRAVELERS ~2" 138.00 "1 "   " "  :  1 63.615000 16.964000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    420 "DUE WEST 1  " 138.00 "1 "   " "  :  1 5.226000 1.393600 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    422 "BLYTHEWOOD 1" 138.00 "1 "   " "  :  1 49.179000 13.114400 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    424 "ROCK HILL ~2" 138.00 "1 "   " "  :  1 157.095003 41.892001 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    427 "HODGES 2    " 138.00 "1 "   " "  :  1 14.432999 3.848800 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    446 "EASLEY 2 1  " 138.00 "1 "   " "  :  1 88.682997 23.648800 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    448 "UNION 2 1   " 138.00 "1 "   " "  :  1 57.558000 15.348800 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    450 "ARCADIA 1   " 138.00 "1 "   " "  :  1 1.122000 0.299200 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    451 "ARCADIA 2   " 138.00 "1 "   " "  :  1 2.211000 0.589600 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    452 "CATAWBA 0   " 138.00 "1 "   " "  :  1 11.163000 2.976800 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    459 "FORT MILL ~4" 138.00 "1 "   " "  :  1 74.469000 19.858401 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    460 "CAMPOBELLO 0" 138.00 "1 "   " "  :  1 26.343000 7.024800 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    461 "EASLEY 1 0  " 138.00 "1 "   " "  :  1 91.722000 24.459200 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    465 "JONESVILLE 1" 138.00 "1 "   " "  :  1 12.522000 3.339200 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    466 "CHESNEE 1 0 " 138.00 "1 "   " "  :  1 43.338001 11.556800 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    467 "NORRIS 0    " 138.00 "1 "   " "  :  1 0.807000 0.215200 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    468 "CLEVELAND 0 " 138.00 "1 "   " "  :  1 3.762000 1.003200 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    469 "GREER 2 0   " 138.00 "1 "   " "  :  1 128.532004 34.275201 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    470 "CENTRAL 0   " 138.00 "1 "   " "  :  1 42.557999 11.348800 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    472 "SPARTANBUR~3" 138.00 "1 "   " "  :  1 49.713001 13.256800 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    473 "LONG CREEK 0" 138.00 "1 "   " "  :  1 0.999000 0.266400 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    474 "GREENVILLE~1" 138.00 "1 "   " "  :  1 7.002000 1.867200 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    474 "GREENVILLE~1" 138.00 "2 "   " "  :  1 77.055001 20.547999 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    474 "GREENVILLE~1" 138.00 "3 "   " "  :  1 83.165997 22.177599 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    475 "PEAK 0      " 138.00 "1 "   " "  :  1 0.162000 0.043200 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    476 "COLUMBIA 2 0" 138.00 "1 "   " "  :  1 59.855998 15.961599 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    477 "ROEBUCK 0   " 138.00 "1 "   " "  :  1 10.602000 2.827200 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    477 "ROEBUCK 0   " 138.00 "2 "   " "  :  1 20.727000 5.527200 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    478 "SHARON 0    " 138.00 "1 "   " "  :  1 1.776000 0.473600 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    478 "SHARON 0    " 138.00 "2 "   " "  :  1 7.380000 1.968000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    485 "WEST COLUM~2" 138.00 "1 "   " "  :  1 27.879000 7.434400 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    486 "WEST COLUM~1" 138.00 "1 "   " "  :  1 68.535000 18.276000 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    487 "TOWNVILLE 0 " 138.00 "1 "   " "  :  1 11.667000 3.111200 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    488 "GREER 1 0   " 138.00 "1 "   " "  :  1 97.895998 26.105601 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    489 "PLUM BRANC~1" 138.00 "1 "   " "  :  1 0.369000 0.098400 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    489 "PLUM BRANC~1" 138.00 "2 "   " "  :  1 3.312000 0.883200 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    490 "HONEA PATH~1" 138.00 "1 "   " "  :  1 29.811001 7.949600 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    491 "COLUMBIA 1 0" 138.00 "1 "   " "  :  1 119.528997 31.874400 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    492 "CHESTER 0   " 138.00 "1 "   " "  :  1 59.540999 15.877600 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    493 "CARLISLE 0  " 138.00 "1 "   " "  :  1 4.047000 1.079200 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    495 "SPARTANBUR~1" 138.00 "1 "   " "  :  1 75.173998 20.046400 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    499 "LEXINGTON ~1" 138.00 "1 "   " "  :  1 122.325003 32.620001 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    500 "MC CORMICK 0" 138.00 "1 "   " "  :  1 3.732000 0.995200 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    500 "MC CORMICK 0" 138.00 "2 "   " "  :  1 19.698000 5.252800 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
shunt data  [   0]             id                                 ck  se  ------------long_id_------------     st ar  zone    pu_mw  pu_mvar  date_in date_out pid N own part1 own part2 own part3 own part4 --num-- ----name----  --kv-- M --num--  ----name----  --kv--  ID  st
svd data  [  15]               id   ------------long_id_------------    st ty --no---     reg_name           ar zone      g      b  min_c  max_c  vband   bmin   bmax  date_in date_out pid N own part1 own part2 own part3 own part4 M st
     27 "LAURENS 0   " 138.00 "1 "  " " :  1  0      27 "LAURENS 0   " 138.00   1    1  0.000000  0.500000  0.000000  0.000000  0.005000  0.000000  0.800000   400101   391231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.800000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    2  0  0
     31 "WINDSOR 0   " 138.00 "1 "  " " :  1  0      31 "WINDSOR 0   " 138.00   1    2  0.000000  1.000000  0.000000  0.000000  0.005000  0.000000  1.000000   400101   391231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  1.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0
    110 "GAFFNEY 2 0 " 138.00 "1 "  " " :  1  0     110 "GAFFNEY 2 0 " 138.00   1    1  0.000000  0.500000  0.000000  0.000000  0.005000  0.000000  0.500000   400101   391231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.500000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    2  0  0
    141 "ROCK HILL ~3" 138.00 "1 "  " " :  1  0     141 "ROCK HILL ~3" 138.00   1    1  0.000000  0.500000  0.000000  0.000000  0.005000  0.000000  0.500000   400101   391231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.500000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    2  0  0
    152 "SPARTANBU~12" 138.00 "1 "  " " :  1  0     152 "SPARTANBU~12" 138.00   1    1  0.000000  0.700000  0.000000  0.000000  0.005000  0.000000  0.300000   400101   391231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.300000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    2  0  0
    181 "ANDERSON 3 0" 138.00 "1 "  " " :  1  0     181 "ANDERSON 3 0" 138.00   1    1  0.000000  0.600000  0.000000  0.000000  0.005000  0.000000  1.000000   400101   391231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  1.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    2  0  0
    208 "SIMPSONVIL~1" 138.00 "1 "  " " :  1  0     208 "SIMPSONVIL~1" 138.00   1    1  0.000000  0.800000  0.000000  0.000000  0.005000  0.000000  0.800000   400101   391231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.800000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    2  0  0
    242 "COLUMBIA 7 0" 138.00 "1 "  " " :  1  0     242 "COLUMBIA 7 0" 138.00   1    2  0.000000  0.700000  0.000000  0.000000  0.005000  0.000000  0.300000   400101   391231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.300000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0
    263 "COLUMBIA 6 1" 138.00 "1 "  " " :  1  0     263 "COLUMBIA 6 1" 138.00   1    2  0.000000  1.200000  0.000000  0.000000  0.005000  0.000000  1.000000   400101   391231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  1.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0
    300 "YORK 1 0    " 138.00 "1 "  " " :  1  0     300 "YORK 1 0    " 138.00   1    1  0.000000  0.400000  0.000000  0.000000  0.005000  0.000000  0.400000   400101   391231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.400000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    2  0  0
    310 "ANDERSON 1 0" 138.00 "1 "  " " :  1  0     310 "ANDERSON 1 0" 138.00   1    1  0.000000  0.500000  0.000000  0.000000  0.005000  0.000000  0.500000   400101   391231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.500000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    2  0  0
    417 "TRAVELERS ~1" 138.00 "1 "  " " :  1  0     417 "TRAVELERS ~1" 138.00   1    1  0.000000  1.100000  0.000000  0.000000  0.005000  0.000000  0.500000   400101   391231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.500000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    2  0  0
    426 "HODGES 1    " 138.00 "1 "  " " :  1  0     426 "HODGES 1    " 138.00   1    1  0.000000  0.500000  0.000000  0.000000  0.005000  0.000000  0.500000   400101   391231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.500000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    2  0  0
    445 "EASLEY 2 0  " 138.00 "1 "  " " :  1  0     445 "EASLEY 2 0  " 138.00   1    1  0.000000  0.400000  0.000000  0.000000  0.005000  0.000000  0.400000   400101   391231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.400000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    2  0  0
    491 "COLUMBIA 1 0" 138.00 "1 "  " " :  1  0     491 "COLUMBIA 1 0" 138.00   1    2  0.000000  0.500000  0.000000  0.000000  0.005000  0.000000  0.500000   400101   391231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.500000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0
area data  [  1]                            swing  desired    tol      pnet     qnet
    1 "SouthCarolina                   "       0    0.000    1.000   -0.000   -0.009 0  0  0  " "
zone data  [   2]                            pnet     qnet
    1 "Upstate                         "  310.242  -56.933 0
    2 "Midlands                        " -310.244   56.924 0
interface data  [   0]                      pnet     qnet   -rate1- -rate2- -rate3- -rate4- -rate5- -rate6- -rate7- -rate8-
interface branch data  [    0]                              ck      -i_no-  part_fac  
dc bus data  [ 0]             ty ar  zone   vsched     dc_volt  date_in date_out pid own
dc converter data  [ 0]                               id   long_id_    st ty md nb fg  --no---           reg   ar zone  date_in date_out
z table data  [ 0]  -tap2 fact2 -tap3 fact3 -tap4 fact4 -tap5 fact5 -tap6 fact6 -tap7 fact7 -tap8 fact8 -tap9 fact9 tap10 fac10 tap11 fac11
gcd data  [   0]
transaction data  [    0]              st    sch_mw   sch_mvar  flag stn pid         transaction name
owner data  [    1]    owner name           s name       net_mw   net_mvar     sch_mw   sch_mvar  ar
       1 "1                               " "    " :     0.000      0.000      0.000      0.000   0 0 


qtable data     [   0]   id     p[0]   qmx[0]  qmn[0]  ....
ba data  [  2]                            swing  desired    tol      pnet     qnet
    1 "1                               "       0    0.000    1.000 -310.244   56.924 0  0  0  " "
    2 "2                               "       0    0.000    1.000  310.242  -56.933 0  0  0  " "
end
