#-----------------------------------------------------------------------------------------
# Header Section From EPC
#-----------------------------------------------------------------------------------------
# title
# This is a synthetic power system model that does NOT represent the actual grid. It was developed as part of the US ARPA-E Grid 
# Data research project and contains no CEII. To reference the model development approach, use:
# A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, and T.J. Overbye, "Grid Structural Characteristics as Validation Criteria for 
# Synthetic Networks," to appear, IEEE Transactions on Power Systems, 2017.
# 
# For more information, contact abirchfield@tamu.edu.
# Version of case: October 27, 2017
#
# comments
#
#-----------------------------------------------------------------------------------------
# NETTING Section
#-----------------------------------------------------------------------------------------
netting
ieeest    23481 "MODESTO 12 9"   13.80 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23484 "FRESNO 26 3 "   20.00 "1" : #9 mva=34.1386 6 0.55 0.4101 3.8082 0 1.2452 0.8084 0.4545 0.2623 0.1843 0.2217 0.5611 0 0 0
scrx      23484 "FRESNO 26 3 "   20.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     23484 "FRESNO 26 3 "   20.00 "1" : #9 0.07 0.7186 5.4522 0.4 0.5 0.2 1 0 1.9833 1.2 1 0.0718 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23484 "FRESNO 26 3 "   20.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23485 "FRESNO 26 4 "   20.00 "1" : #9 mva=48.6 6 0.4265 0.2906 2.1061 0 0.9423 0.6108 0.3972 0.3719 0.1807 0.1035 0.2245 0 0 0
esdc1a    23485 "FRESNO 26 4 "   20.00 "1" : #9 0 100 0.041667 0 0 10 -10 0 0.9 0.0754 1 0 2.3782 0.126 3.1709 0.3779 0 1
hygov     23485 "FRESNO 26 4 "   20.00 "1" : #9 0.05 0.3323 3.333 0.4 0.4 0.167 1 0 0.7389 1.2 0 0.0755 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23485 "FRESNO 26 4 "   20.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23487 "FRESNO 26 6 "   13.80 "1" : #9 mva=49.0864 6 0.3924 0.3949 2.6566 0 0.8581 0.5558 0.4121 0.3472 0.1012 0.1197 0.4329 0 0 0
scrx      23487 "FRESNO 26 6 "   13.80 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     23487 "FRESNO 26 6 "   13.80 "1" : #9 0.05 0.5086 5.1914 0.05 0.4 0.167 1 0 0.3255 1.25 1 0.0729 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23487 "FRESNO 26 6 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23490 "PIONEER 3 2 "   13.80 "1" : #9 mva=23.8529 6 0.2524 0.0881 2.9026 0 0.6963 0.4502 0.3353 0.2343 0.0755 0.2996 0.9583 0 0 0
esdc2a    23490 "PIONEER 3 2 "   13.80 "1" : #9 0.020833 50 0.041667 0.1 0.5 1.17 -1.17 1 3.5 0 1 0 1.76 0.1795 2.3467 0.718 0.7182 0
hygov     23490 "PIONEER 3 2 "   13.80 "1" : #9 0.07 0.491 2.8325 0.041667 0.33 0.167 1 0 0.3568 1.2 1 0.0771 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23490 "PIONEER 3 2 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23491 "PIONEER 3 3 "   13.80 "1" : #9 mva=21.3173 6 0.1848 0.364 2.0341 0 0.7811 0.5056 0.2706 0.1816 0.1548 0.0747 0.3254 0 0 0
ieeet1    23491 "PIONEER 3 3 "   13.80 "1" : #9 0.06 25 0.2 1.211 -1.211 0 0.646 0.103 1 0 2.7242 0.0817 3.6323 0.3745 0
hygov     23491 "PIONEER 3 3 "   13.80 "1" : #9 0.05 0.4727 4.2367 0.4 0.4 0.167 1 0 0.4267 1.2 0 0.072 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23491 "PIONEER 3 3 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23493 "NORTH FORK 2 1"  345.00 "1" : #9 mva=111.016 6 0.4191 0.2724 3.0846 0 1 0.6484 0.4314 0.3919 0.189 0.107 0.3845 0 0 0
esdc1a    23493 "NORTH FORK 2 1"  345.00 "1" : #9 0 100 0.041667 0 0 1 -1 0 0.9 0.0197 1 0 2.3525 0.1407 3.1367 0.4221 0 1
hygov     23493 "NORTH FORK 2 1"  345.00 "1" : #9 0.04 0.4073 7.024 0.4 0.33 0.167 1 0 0.3952 1.2 1 0.0729 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23493 "NORTH FORK 2 1"  345.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23493 "NORTH FORK 2 1"  345.00 "2" : #9 mva=127.233 6 0.2569 0.3545 2.2526 0 1 0.6484 0.2801 0.2541 0.1116 0.1081 0.4035 0 0 0
ieeet1    23493 "NORTH FORK 2 1"  345.00 "2" : #9 0 25 0.2 1.211 -1.211 0 0.5 0.103 1 0 2.5422 0.0859 3.3896 0.3936 0
hygov     23493 "NORTH FORK 2 1"  345.00 "2" : #9 0.07 0.8151 5.3961 0.05 0.4 0.167 1 0 1.7722 1.25 1 0.0777 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23493 "NORTH FORK 2 1"  345.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    23495 "CHOWCHILLA 2 1"  138.00 "1" : #9 mva=8.92302 7.89607 0 0 2.5374 2.3189 0.3637 0.6711 0.3007 0.2353 7.1096 0.7219 0.063 0.0435 0.2276 0.6607 0 0
esst4b    23495 "CHOWCHILLA 2 1"  138.00 "1" : #9 0 3.0688 3.0688 0.01 1 -1 1 0 1 -1 0 6.0853 0 0 0.08 0 6.4101 999
ggov1     23495 "CHOWCHILLA 2 1"  138.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.185 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    23495 "CHOWCHILLA 2 1"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    23495 "CHOWCHILLA 2 1"  138.00 "2" : #9 mva=11.7772 5.22544 0 0 2.1641 2.0177 0.1963 0.2615 0.1351 0.1033 6.7573 0.7903 0.058 0.0958 0.1926 0.7466 0 0
expic1    23495 "CHOWCHILLA 2 1"  138.00 "2" : #9 0 4 1 1 -0.87 0.01 0 0 1 -0.87 0 1 0 8.1934 0 0 0 1 0 1.2 0 5.2474 0 0.08
ggov1     23495 "CHOWCHILLA 2 1"  138.00 "2" : #9 0.04 1 1 0.05 -0.05 22.8168 2 0 1 1 0.15 0.5 1.5 0.1586 0.5 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    23495 "CHOWCHILLA 2 1"  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    23495 "CHOWCHILLA 2 1"  138.00 "3" : #9 mva=9.24119 5.22775 0 0 2.162 2.016 0.2392 0.3036 0.2066 0.1603 7.8248 0.5868 0.059 0.05 0.1307 0.3499 0 0
esst4b    23495 "CHOWCHILLA 2 1"  138.00 "3" : #9 0 3.01 3.01 0 1 -1 1 0 1 -1 0 6.397 0 0 0.08 0 7.3344 999
ggov1     23495 "CHOWCHILLA 2 1"  138.00 "3" : #9 0.04 1 1 0.05 -0.05 7.8669 2 0 1 1 0.15 0.0864 1.5 0.2 0.1 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    23495 "CHOWCHILLA 2 1"  138.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    23495 "CHOWCHILLA 2 1"  138.00 "4" : #9 mva=9.10812 5.31305 0 0 1.758 1.69 0.2918 0.5569 0.168 0.1295 9.2219 1.1981 0.0415 0.0494 0.0698 0.2798 0 0
exac2     23495 "CHOWCHILLA 2 1"  138.00 "4" : #9 0.01 1 1 1000 0.01 12.3688 -12.3688 1 28.1996 -28.1996 1.3 4 0 0.49 1 0 0 1 10 3.0936 0.0022 4.1249 0.0124 0
ggov1     23495 "CHOWCHILLA 2 1"  138.00 "4" : #9 0.05 1 1 0.05 -0.05 14.4618 5.062 0 1 1 0.15 0.4681 1.1523 0.2 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    23495 "CHOWCHILLA 2 1"  138.00 "4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    23495 "CHOWCHILLA 2 1"  138.00 "5" : #9 mva=11.4132 4.98511 0 0 2.5901 2.3615 0.4921 0.7294 0.3111 0.2436 9.5819 1.412 0.0445 0.0822 0.092 0.5073 0 0
expic1    23495 "CHOWCHILLA 2 1"  138.00 "5" : #9 0 3.5 1 1 -0.87 0.01 0 0 1 -0.87 0 1 0 7.6581 0 0 0 1 0 1.2 0 6.5134 0 0.08
ggov1     23495 "CHOWCHILLA 2 1"  138.00 "5" : #9 0.04 1 1 0.05 -0.05 10 0.8986 0 1 1 0.15 0.5 1.9998 0.2 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    23495 "CHOWCHILLA 2 1"  138.00 "5" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    23495 "CHOWCHILLA 2 1"  138.00 "6" : #9 mva=8.27 6.40619 0 0 2.6158 2.3822 0.1989 0.33 0.1653 0.1274 9.0878 1.2803 0.0402 0.096 0.1643 0.4369 0 0
esst4b    23495 "CHOWCHILLA 2 1"  138.00 "6" : #9 0 3.9668 3.9668 0.01 1 -1 1 0 1 -1 0 6.4509 0 0 0.08 0 8.6173 999
ggov1     23495 "CHOWCHILLA 2 1"  138.00 "6" : #9 0.04 1 1 0.05 -0.05 10 1.0693 0 1 1 0.15 0.1202 1.5 0.2 0.1 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    23495 "CHOWCHILLA 2 1"  138.00 "6" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    23499 "FIREBAUGH 4 1"  138.00 "1" : #9 mva=77.9592 7.35391 0 0 1.5866 1.5517 0.3947 0.5798 0.2718 0.2123 5.0255 1.1587 0.0517 0.0709 0.0316 0.1896 0 0
esst4b    23499 "FIREBAUGH 4 1"  138.00 "1" : #9 0 3.2482 3.2482 0 1 -1 1 0 1 -1 0 6.5445 0 0 0.08 0 6.2796 999
ggov1     23499 "FIREBAUGH 4 1"  138.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.0239 1.3924 0.2 0.1 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    23499 "FIREBAUGH 4 1"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    23499 "FIREBAUGH 4 1"  138.00 "2" : #9 mva=79.0393 4.61978 0 0 2.5858 2.358 0.3927 0.62 0.2706 0.2113 4.8038 0.5961 0.0657 0.059 0.0787 0.5598 0 0
expic1    23499 "FIREBAUGH 4 1"  138.00 "2" : #9 0 3.5 1 1 -0.87 0 0 0 1 -0.87 0 1 0 8.0224 0 0 0 1 0 1.2 0 5.2057 0 0.08
ggov1     23499 "FIREBAUGH 4 1"  138.00 "2" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.4226 0.2 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    23499 "FIREBAUGH 4 1"  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23501 "LA GRANGE 2 "  138.00 "1" : #9 mva=58.0794 6 0.0804 0.1303 2.0757 0 0.9629 0.6242 0.4693 0.4156 0.1513 0.0746 0.369 0 0 0
esdc1a    23501 "LA GRANGE 2 "  138.00 "1" : #9 0.06 40 0.041667 0 0 1 -1 0 0.9 0.0705 1 0 2.4352 0.1286 3.2469 0.3858 0 1
hygov     23501 "LA GRANGE 2 "  138.00 "1" : #9 0.05 0.474 7.1459 0.05 0.5 0.167 1 0 1.2624 1.2 0 0.072 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23501 "LA GRANGE 2 "  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23501 "LA GRANGE 2 "  138.00 "2" : #9 mva=58.9857 6 0.5516 0.2414 3.5679 0 1.048 0.6797 0.3478 0.2977 0.142 0.1984 0.7349 0 0 0
ieeet1    23501 "LA GRANGE 2 "  138.00 "2" : #9 0 40 0.2 1.211 -1.211 0 0.5 0.103 1 0 2.8373 0.0886 3.7831 0.4059 0
hygov     23501 "LA GRANGE 2 "  138.00 "2" : #9 0.05 0.4545 5.4677 0.05 0.5 0.07 1 0 1.4165 1.2 1 0.0768 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23501 "LA GRANGE 2 "  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23502 "LA GRANGE 3 "   13.80 "1" : #9 mva=43.128 6 0.1783 0.4423 3.9587 0 0.9484 0.6148 0.3937 0.3258 0.1927 0.2873 0.833 0 0 0
esdc2a    23502 "LA GRANGE 3 "   13.80 "1" : #9 0.02 50 0.01 0.11 0.5 1.17 -1.17 0.2 1 0 1 0 2.36 0.1985 3.1467 0.794 0.794 0
hygov     23502 "LA GRANGE 3 "   13.80 "1" : #9 0.07 0.2534 5.4708 0.05 0.5 0.167 1 0 1.2828 1.2 0.5 0.0774 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23502 "LA GRANGE 3 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23503 "LA GRANGE 4 "   13.80 "1" : #9 mva=43.8854 6 0.4386 0.1436 2.144 0 1.0535 0.6833 0.2288 0.191 0.1304 0.081 0.4107 0 0 0
esdc2a    23503 "LA GRANGE 4 "   13.80 "1" : #9 0 9.3 0.041667 0.1 0.75 7.21 -7.21 0.2 1 0 1 0 1.76 0.2225 2.3467 0.89 0.8899 0
hygov     23503 "LA GRANGE 4 "   13.80 "1" : #9 0.07 0.6726 6.0398 0.05 0.33 0.07 1 0 0.7303 1.2 0.5 0.0775 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23503 "LA GRANGE 4 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    23510 "JEAN 2 6    "   13.80 "1" : #9 mva=320.012 5 0 0 1.8897 1.7963 0.2223 0.4703 0.1551 0.1193 6.6751 0.6819 0.0515 0.0551 0.198 0.7487 0 0
esst4b    23510 "JEAN 2 6    "   13.80 "1" : #9 0 3.4228 3.4228 0 1 -1 1 0 1 -1 0 6.0331 0 0 0.08 0 6.481 999
ggov1     23510 "JEAN 2 6    "   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 1.7651 0 1 1 0.15 0.5 1.5 0.1696 0.1 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    23510 "JEAN 2 6    "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    23511 "JEAN 2 7    "   18.00 "1" : #9 mva=289.274 5.06062 0 0 2.2674 2.101 0.4249 0.7481 0.269 0.21 5.8982 0.7063 0.0471 0.0877 0.1171 0.7012 0 0
esst4b    23511 "JEAN 2 7    "   18.00 "1" : #9 0 3.4716 3.4716 0 1 -1 1 0 1 -1 0 6.0909 0 0 0.08 0 7.0797 999
ggov1     23511 "JEAN 2 7    "   18.00 "1" : #9 0.04 1 1 0.05 -0.05 10 0.1053 0 1 1 0.15 0.5 2.3688 0.2 0.1 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    23511 "JEAN 2 7    "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    23512 "JEAN 2 8    "   18.00 "1" : #9 mva=239.81 4.67334 0 0 1.6925 1.6372 0.1557 0.3741 0.122 0.0928 6.7461 1.2639 0.0492 0.0671 0.142 0.6533 0 0
esst4b    23512 "JEAN 2 8    "   18.00 "1" : #9 0 3.0508 3.0508 0 1 -1 1 0 1 -1 0 5.0181 0 0 0.08 0 6.202 999
ggov1     23512 "JEAN 2 8    "   18.00 "1" : #9 0.04 1 1 0.05 -0.05 7.9097 2 0 1 1 0.15 0.5 1.7608 0.2 0.1 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    23512 "JEAN 2 8    "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    23513 "JEAN 2 9    "   13.80 "1" : #9 mva=7.5669 7.39138 0 0 2.0348 1.9134 0.2042 0.2624 0.1199 0.0912 4.11 1.1456 0.0455 0.0939 0.118 0.62 0 0
esst4b    23513 "JEAN 2 9    "   13.80 "1" : #9 0 3.3634 3.3634 0.01 1 -1 1 0 1 -1 0 6.5323 0 0 0.08 0 7.3246 999
ggov1     23513 "JEAN 2 9    "   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.1642 1.5 0.2 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    23513 "JEAN 2 9    "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    25829 "OXNARD 9 6  "   13.80 "1" : #9 mva=941.777 5 0 0 2 1.8853 0.161 0.3658 0.1148 0.0871 7.6438 1.3795 0.0689 0.0622 0.0119 0.1902 0 0
esst4b    25829 "OXNARD 9 6  "   13.80 "1" : #9 0 3.9819 3.9819 0.01 1 -1 1 0 1 -1 0 5.0444 0 0 0.08 0 7.9528 999
ggov1     25829 "OXNARD 9 6  "   13.80 "1" : #9 0.05 1 1 0.05 -0.05 7.3935 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    25829 "OXNARD 9 6  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    25830 "OXNARD 9 7  "   13.80 "1" : #9 mva=951.992 5 0 0 2 1.8853 0.2159 0.3468 0.1232 0.0938 9.4851 0.6773 0.0654 0.0708 0.1244 0.5222 0 0
expic1    25830 "OXNARD 9 7  "   13.80 "1" : #9 0 3.5 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.6953 0 0 0 1 0 1.2 0 5.9328 0 0.08
ggov1     25830 "OXNARD 9 7  "   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 4.6428 0 1 1 0.15 0.5 1.5 0.2 0.3 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    25830 "OXNARD 9 7  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    25831 "OXNARD 9 8  "   13.80 "1" : #9 mva=29 2.82418 0 0 2.1278 1.9884 0.2057 0.4411 0.1191 0.0905 6.2734 0.7557 0.041667 0.0843 0.0964 0.257 0 0
esst4b    25831 "OXNARD 9 8  "   13.80 "1" : #9 0 3.0345 3.0345 0 1 -1 1 0 1 -1 0 6.7632 0 0 0.08 0 6.0183 999
ggov1     25831 "OXNARD 9 8  "   13.80 "1" : #9 0.05 1 1 0.05 -0.05 7.2417 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    25831 "OXNARD 9 8  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    25837 "CARSON 5 2  "   13.80 "1" : #9 mva=31.2987 9.07591 0 0 1.4186 1.4162 0.1919 0.3171 0.1658 0.1278 5.0106 1.2536 0.0672 0.0513 0.1467 0.5279 0 0
exac2     25837 "CARSON 5 2  "   13.80 "1" : #9 0.01 1 1 1000 0.02 100 -100 1 28.335 -28.334999 0.55 4 0 0.0185 1 0 0 1 14 3.8315 0.0027 5.1087 0.013 0
ggov1     25837 "CARSON 5 2  "   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.2746 1.5 0.2 0.1 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    25837 "CARSON 5 2  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    25837 "CARSON 5 2  "   13.80 "2" : #9 mva=41.6276 3.98549 0 0 1.6287 1.5857 0.3838 0.5412 0.2126 0.165 9.3759 1.3163 0.061 0.0501 0.0812 0.286 0 0
esst4b    25837 "CARSON 5 2  "   13.80 "2" : #9 0 3.4797 3.4797 0 1 -1 1 0 1 -1 0 5.8956 0 0 0.08 0 7.275 999
ggov1     25837 "CARSON 5 2  "   13.80 "2" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.0557 0.2 0.5 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    25837 "CARSON 5 2  "   13.80 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    25840 "OXNARD 10 1 "  138.00 "1" : #9 mva=45.7777 2.7798 0 0 2.6063 2.3746 0.2633 0.5836 0.2027 0.1571 8.2236 0.7577 0.0432 0.0431 0.0063 0.211 0 0
expic1    25840 "OXNARD 10 1 "  138.00 "1" : #9 0 3.5 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.8954 0 0 0 1 0 1.2 0 6.0315 0 0.08
ggov1     25840 "OXNARD 10 1 "  138.00 "1" : #9 0.04 1 1 0.05 -0.05 10 4.6543 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    25840 "OXNARD 10 1 "  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    25840 "OXNARD 10 1 "  138.00 "2" : #9 mva=41.3981 6.81425 0 0 1.7389 1.6746 0.1952 0.2441 0.1636 0.126 5.8798 1.2945 0.0423 0.0635 0.127 0.3786 0 0
esst4b    25840 "OXNARD 10 1 "  138.00 "2" : #9 0 3.1437 3.1437 0 1 -1 1 0 1 -1 0 5.9557 0 0 0.08 0 6.9028 999
ggov1     25840 "OXNARD 10 1 "  138.00 "2" : #9 0.05 1 1 0.05 -0.05 10 7.7758 0 1 1 0.15 0.5 2.2523 0.2 0.1 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    25840 "OXNARD 10 1 "  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    25857 "LONG BEACH 24 1"  138.00 "1" : #9 mva=74.1762 5.1137 0 0 1.6581 1.6094 0.321 0.6129 0.2397 0.1867 9.6203 1.0826 0.0672 0.0624 0.0617 0.3681 0 0
esst4b    25857 "LONG BEACH 24 1"  138.00 "1" : #9 0 3.3356 3.3356 0 1 -1 1 0 1 -1 0 5.3711 0 0 0.08 0 8.4763 999
ggov1     25857 "LONG BEACH 24 1"  138.00 "1" : #9 0.04 1 1 0.05 -0.05 3.6464 7.5555 0 1 1 0.15 0.5 1.5 0.1109 0.5 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    25857 "LONG BEACH 24 1"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    25874 "CARSON 7 1  "  345.00 "1" : #9 mva=67.6056 2.20924 0 0 2.3191 2.1428 0.2202 0.4311 0.1288 0.0983 7.5978 0.4742 0.0411 0.0532 0.1715 0.6767 0 0
esst4b    25874 "CARSON 7 1  "  345.00 "1" : #9 0 3.0074 3.0074 0.01 1 -1 1 0 1 -1 0 5.5425 0 0 0.08 0 7.2838 999
ggov1     25874 "CARSON 7 1  "  345.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    25874 "CARSON 7 1  "  345.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    25874 "CARSON 7 1  "  345.00 "2" : #9 mva=94.2599 8.4019 0 0 1.9726 1.8632 0.2127 0.2701 0.1475 0.1132 7.3034 1.3907 0.063 0.0992 0.0154 0.2795 0 0
esst4b    25874 "CARSON 7 1  "  345.00 "2" : #9 0 3.5936 3.5936 0 1 -1 1 0 1 -1 0 5.3798 0 0 0.08 0 6.7891 999
ggov1     25874 "CARSON 7 1  "  345.00 "2" : #9 0.05 1 1 0.05 -0.05 10 4.2739 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    25874 "CARSON 7 1  "  345.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    25874 "CARSON 7 1  "  345.00 "3" : #9 mva=78.6025 1.13841 0 0 2.0828 1.9521 0.2073 0.3053 0.1554 0.1195 5.1223 0.7014 0.05 0.0502 0.0955 0.5266 0 0
esst4b    25874 "CARSON 7 1  "  345.00 "3" : #9 0 3.7772 3.7772 0 1 -1 1 0 1 -1 0 5.27 0 0 0.08 0 8.3872 999
ggov1     25874 "CARSON 7 1  "  345.00 "3" : #9 0.05 1 1 0.05 -0.05 10 1.1414 0 1 1 0.15 0.0946 1.5 0.2 0.3 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    25874 "CARSON 7 1  "  345.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    25874 "CARSON 7 1  "  345.00 "4" : #9 mva=96.9694 6.26059 0 0 1.4716 1.4589 0.2871 0.4479 0.1633 0.1258 9.0957 1.3816 0.0542 0.0854 0.0954 0.5231 0 0
exac2     25874 "CARSON 7 1  "  345.00 "4" : #9 0.041667 1 1 1000 0.041667 8.9764 -8.9764 1 28.3082 -28.308201 0.55 4 0 0.0276 1 0 0 1 14 3.8775 1.099 5.17 1.1444 0
ggov1     25874 "CARSON 7 1  "  345.00 "4" : #9 0.04 1 1 0.05 -0.05 19.8957 7.9087 0 1 1 0.15 0.5 1.0183 0.2 0.3 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    25874 "CARSON 7 1  "  345.00 "4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    25874 "CARSON 7 1  "  345.00 "5" : #9 mva=93.2016 7.6316 0 0 1.7106 1.6518 0.174 0.2506 0.1169 0.0888 9.7203 0.7563 0.0531 0.068 0.1714 0.6291 0 0
esst4b    25874 "CARSON 7 1  "  345.00 "5" : #9 0 3.2649 3.2649 0 1 -1 1 0 1 -1 0 5.628 0 0 0.08 0 8.5487 999
ggov1     25874 "CARSON 7 1  "  345.00 "5" : #9 0.04 1 1 0.05 -0.05 5.3853 2 0 1 1 0.15 0.5 1.0016 0.1165 0.5 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    25874 "CARSON 7 1  "  345.00 "5" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    25874 "CARSON 7 1  "  345.00 "6" : #9 mva=89.0588 8.35842 0 0 2.1566 2.0116 0.3081 0.5507 0.156 0.1199 6.3953 0.3375 0.0463 0.0662 0.0647 0.3832 0 0
esst4b    25874 "CARSON 7 1  "  345.00 "6" : #9 0 3.2181 3.2181 0 1 -1 1 0 1 -1 0 6.9245 0 0 0.08 0 6.453 999
ggov1     25874 "CARSON 7 1  "  345.00 "6" : #9 0.04 1 1 0.05 -0.05 5.1087 0.2991 0 1 1 0.15 0.5 1.5 0.1239 0.1 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    25874 "CARSON 7 1  "  345.00 "6" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    25875 "CARSON 7 2  "  138.00 "1" : #9 mva=12.136 5.8928 0 0 1.9909 1.878 0.1713 0.3801 0.1121 0.085 7.5591 1.4754 0.0669 0.0568 0.1573 0.5639 0 0
expic1    25875 "CARSON 7 2  "  138.00 "1" : #9 0 3.5 1 1 -0.87 0.01 0 0 1 -0.87 0 1 0 6.6868 0 0 0 1 0 1.2 0 5.1277 0 0.08
ggov1     25875 "CARSON 7 2  "  138.00 "1" : #9 0.04 1 1 0.05 -0.05 25.6631 2.8522 0 1 1 0.15 0.4064 2.3559 0.1912 0.1 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    25875 "CARSON 7 2  "  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    25876 "LA PUENTE 5 1"  765.00 "1" : #9 mva=129.967 6.42128 0 0 1.5229 1.5003 0.156 0.2199 0.1146 0.087 4.6163 1.2778 0.0422 0.0587 0.127 0.3259 0 0
expic1    25876 "LA PUENTE 5 1"  765.00 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.4708 0 0 0 1 0 1.2 0 5.9391 0 0.08
ggov1     25876 "LA PUENTE 5 1"  765.00 "1" : #9 0.04 1 1 0.05 -0.05 10 4.9779 0 1 1 0.15 0.4994 1.5 0.2 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    25876 "LA PUENTE 5 1"  765.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    25876 "LA PUENTE 5 1"  765.00 "2" : #9 mva=101.233 5.12215 0 0 2.0385 1.9163 0.1873 0.2545 0.1062 0.0802 7.5706 0.6189 0.0616 0.0751 0.0387 0.2163 0 0
exac2     25876 "LA PUENTE 5 1"  765.00 "2" : #9 0 1 1 400 0.041667 8.0523 -8.0523 1 22.1568 -22.156799 1.3 4 0 0.49 1 0.1 0.8 1 14 4.6779 0.0015 3.5084 0.0118 0
ggov1     25876 "LA PUENTE 5 1"  765.00 "2" : #9 0.05 1 1 0.05 -0.05 11.6927 2 0 1 1 0.15 0.5 1.7736 0.1234 0.1 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    25876 "LA PUENTE 5 1"  765.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    25876 "LA PUENTE 5 1"  765.00 "3" : #9 mva=137.237 2.62002 0 0 1.8441 1.7595 0.2135 0.3152 0.1279 0.0976 9.286 0.4007 0.0583 0.0754 0.1387 0.4052 0 0
expic1    25876 "LA PUENTE 5 1"  765.00 "3" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.1055 0 0 0 1 0 1.2 0 6.1207 0 0.08
ggov1     25876 "LA PUENTE 5 1"  765.00 "3" : #9 0.04 1 1 0.05 -0.05 19.6385 2 0 1 1 0.15 0.5 1.5 0.1088 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    25876 "LA PUENTE 5 1"  765.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    25876 "LA PUENTE 5 1"  765.00 "4" : #9 mva=141.897 5.92695 0 0 1.7791 1.7071 0.154 0.3433 0.121 0.0921 6.095 0.5383 0.0535 0.0975 0.156 0.497 0 0
esst4b    25876 "LA PUENTE 5 1"  765.00 "4" : #9 0 3.7548 3.7548 0 1 -1 1 0 1 -1 0 6.7929 0 0 0.08 0 7.2303 999
ggov1     25876 "LA PUENTE 5 1"  765.00 "4" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    25876 "LA PUENTE 5 1"  765.00 "4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    25876 "LA PUENTE 5 1"  765.00 "5" : #9 mva=143.838 3.32972 0 0 2.4586 2.2553 0.3414 0.5265 0.1831 0.1416 6.8113 1.3559 0.0641 0.086 0.0678 0.2083 0 0
exac2     25876 "LA PUENTE 5 1"  765.00 "5" : #9 0.041667 1 1 1000 0.041667 12.6809 -12.6809 1 24.8138 -24.813801 0.55 4 0 0.0162 1 0.1 1.6 1 14 3.3617 0.008 4.4822 0.0185 0
ggov1     25876 "LA PUENTE 5 1"  765.00 "5" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.2551 1.5 0.2 0.1 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    25876 "LA PUENTE 5 1"  765.00 "5" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    25881 "GOLETA 3 2  "   20.00 "1" : #9 mva=82.7834 4.09148 0 0 2.0411 1.9185 0.1874 0.2356 0.1072 0.0811 6.9061 1.1297 0.041667 0.0714 0.0812 0.1962 0 0
esst4b    25881 "GOLETA 3 2  "   20.00 "1" : #9 0 3.2895 3.2895 0 1 -1 1 0 1 -1 0 6.9904 0 0 0.08 0 8.0263 999
ggov1     25881 "GOLETA 3 2  "   20.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.1626 0.2 0.5 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    25881 "GOLETA 3 2  "   20.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    25889 "PASADENA 7 2"   13.80 "1" : #9 mva=83.1217 1.75683 0 0 1.4666 1.4549 0.2284 0.2657 0.1682 0.1296 4.7363 1.0175 0.0433 0.0801 0.072 0.3041 0 0
esst4b    25889 "PASADENA 7 2"   13.80 "1" : #9 0 3.0131 3.0131 0 1 -1 1 0 1 -1 0 5.2833 0 0 0.08 0 8.4237 999
ggov1     25889 "PASADENA 7 2"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    25889 "PASADENA 7 2"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    25892 "OXNARD 11 2 "   13.80 "1" : #9 mva=50.1986 1.78441 0 0 1.8318 1.7496 0.228 0.2626 0.154 0.1184 9.3889 0.6958 0.0488 0.0758 0.0915 0.5316 0 0
esst4b    25892 "OXNARD 11 2 "   13.80 "1" : #9 0 3.4906 3.4906 0 1 -1 1 0 1 -1 0 6.4592 0 0 0.08 0 8.4417 999
ggov1     25892 "OXNARD 11 2 "   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.4258 0.2 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    25892 "OXNARD 11 2 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    25904 "LEBEC 1 4   "   24.00 "1" : #9 mva=201.622 4.07914 0 0 1.8011 1.7248 0.2032 0.2499 0.115 0.0872 7.44 1.4701 0.0541 0.0971 0.2344 0.7517 0 0
esst4b    25904 "LEBEC 1 4   "   24.00 "1" : #9 0 3.731 3.731 0 1 -1 1 0 1 -1 0 5.2798 0 0 0.08 0 8.0653 999
ggov1     25904 "LEBEC 1 4   "   24.00 "1" : #9 0.04 1 1 0.05 -0.05 10 3.9208 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    25904 "LEBEC 1 4   "   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    25905 "LEBEC 1 5   "   13.80 "1" : #9 mva=225.229 5.58435 0 0 1.7686 1.6986 0.3206 0.438 0.2098 0.1628 6.127 1.4623 0.0436 0.075 0.0902 0.4147 0 0
exac2     25905 "LEBEC 1 5   "   13.80 "1" : #9 0 1 1 1000 0.041667 100 -100 1 23.1062 -23.106199 1.3 4 0 0.49 1 0 0 1 10 3.7704 0.0096 5.0272 0.0202 0
ggov1     25905 "LEBEC 1 5   "   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 1.2742 0 1 1 0.15 0.5 1.5 0.1983 0.5 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    25905 "LEBEC 1 5   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    25906 "LEBEC 1 6   "   13.80 "1" : #9 mva=157.81 5.79836 0 0 2.3347 2.1554 0.3784 0.7178 0.2172 0.1687 4.9981 0.4691 0.0421 0.0932 0.0887 0.4835 0 0
expic1    25906 "LEBEC 1 6   "   13.80 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.5603 0 0 0 1 0 1.2 0 5.2517 0 0.08
ggov1     25906 "LEBEC 1 6   "   13.80 "1" : #9 0.04 1 1 0.05 -0.05 9.0244 2 0 1 1 0.15 0.3059 2.4089 0.2 0.1 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    25906 "LEBEC 1 6   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    25907 "LEBEC 1 7   "   13.80 "1" : #9 mva=198.685 3.85509 0 0 1.5695 1.538 0.2407 0.2853 0.123 0.0937 9.9061 0.4416 0.0472 0.0866 0.2005 0.5574 0 0
esst4b    25907 "LEBEC 1 7   "   13.80 "1" : #9 0 3.5308 3.5308 0 1 -1 1 0 1 -1 0 6.5438 0 0 0.08 0 8.8742 999
ggov1     25907 "LEBEC 1 7   "   13.80 "1" : #9 0.04 1 1 0.05 -0.05 7.9689 2 0 1 1 0.15 0.5 1.8409 0.1771 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    25907 "LEBEC 1 7   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    25908 "LEBEC 1 8   "   13.80 "1" : #9 mva=215.182 6.01293 0 0 1.759 1.6908 0.2447 0.5411 0.1879 0.1453 5.0724 0.5472 0.041667 0.0953 0.0644 0.2034 0 0
expic1    25908 "LEBEC 1 8   "   13.80 "1" : #9 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.4578 0 0 0 1 0 1.2 0 5.8956 0 0.08
ggov1     25908 "LEBEC 1 8   "   13.80 "1" : #9 0.04 1 1 0.05 -0.05 7.1045 0.1792 0 1 1 0.15 0.5 1.5 0.1032 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    25908 "LEBEC 1 8   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    25911 "BAKERSFIELD 23 2"   13.80 "1" : #9 mva=45.38 3.14073 0 0 1.2278 1.1822 0.2349 0.2322 0.1708 0.1267 6.0862 1.1232 0.049 0.0762 0.0564 0.3479 0 0
ieeet1    25911 "BAKERSFIELD 23 2"   13.80 "1" : #9 0.02 25 0.2 1 -1 0 0.4742 0.08 0.35 0 3.0931 0.0124 4.1241 0.2619 0
ieeeg1    25911 "BAKERSFIELD 23 2"   13.80 "1" : #9 10 0.2 0 0.1 0.2791 -0.2791 1.138 0 0.1659 0.296 0 10 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    25911 "BAKERSFIELD 23 2"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    25914 "TUPMAN 1 2  "   18.00 "1" : #9 mva=28.9588 8.67714 0 0 2.3284 2.1503 0.238 0.3644 0.1973 0.1529 7.0173 0.498 0.0508 0.0556 0.0869 0.198 0 0
expic1    25914 "TUPMAN 1 2  "   18.00 "1" : #9 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.8091 0 0 0 1 0 1.2 0 5.2023 0 0.08
ggov1     25914 "TUPMAN 1 2  "   18.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.0938 1.5 0.2 0.1 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    25914 "TUPMAN 1 2  "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    25914 "TUPMAN 1 2  "   18.00 "2" : #9 mva=23.7279 4.48909 0 0 2.1945 2.0423 0.184 0.4049 0.1156 0.0877 8.2732 1.2475 0.0473 0.0699 0.1489 0.4598 0 0
esst4b    25914 "TUPMAN 1 2  "   18.00 "2" : #9 0 3.1287 3.1287 0 1 -1 1 0 1 -1 0 6.4194 0 0 0.08 0 6.9746 999
ggov1     25914 "TUPMAN 1 2  "   18.00 "2" : #9 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    25914 "TUPMAN 1 2  "   18.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    25915 "BAKERSFIELD 24 1"  138.00 "1" : #9 mva=11.5447 5.25658 0 0 2.4118 2.2176 0.1523 0.2601 0.1034 0.078 9.0802 1.2763 0.0518 0.0825 0.0841 0.5704 0 0
expic1    25915 "BAKERSFIELD 24 1"  138.00 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.5557 0 0 0 1 0 1.2 0 5.3846 0 0.08
ggov1     25915 "BAKERSFIELD 24 1"  138.00 "1" : #9 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.134 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    25915 "BAKERSFIELD 24 1"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    25915 "BAKERSFIELD 24 1"  138.00 "2" : #9 mva=11.7512 7.55292 0 0 1.7514 1.6847 0.2972 0.4046 0.2421 0.1886 8.7611 0.6862 0.056 0.0554 0.0786 0.194 0 0
esst4b    25915 "BAKERSFIELD 24 1"  138.00 "2" : #9 0 3.9307 3.9307 0 1 -1 1 0 1 -1 0 6.2148 0 0 0.08 0 6.5835 999
ggov1     25915 "BAKERSFIELD 24 1"  138.00 "2" : #9 0.04 1 1 0.05 -0.05 10 6.7901 0 1 1 0.15 0.4749 1.5 0.2 0.1 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    25915 "BAKERSFIELD 24 1"  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    25915 "BAKERSFIELD 24 1"  138.00 "3" : #9 mva=10.3689 7.78042 0 0 2.5697 2.345 0.4749 0.7615 0.3018 0.2361 8.9289 0.6441 0.068 0.094 0.1399 0.7191 0 0
esst4b    25915 "BAKERSFIELD 24 1"  138.00 "3" : #9 0 3.215 3.215 0.01 1 -1 1 0 1 -1 0 6.7663 0 0 0.08 0 6.7785 999
ggov1     25915 "BAKERSFIELD 24 1"  138.00 "3" : #9 0.05 1 1 0.05 -0.05 2.0827 2 0 1 1 0.15 0.0246 1.5 0.2 0.5 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    25915 "BAKERSFIELD 24 1"  138.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    25915 "BAKERSFIELD 24 1"  138.00 "4" : #9 mva=33.1423 7.95842 0 0 1.8941 1.7999 0.1774 0.3077 0.1386 0.106 7.1131 0.3087 0.0562 0.0533 0.0396 0.2788 0 0
expic1    25915 "BAKERSFIELD 24 1"  138.00 "4" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.2791 0 0 0 1 0 1.2 0 5.0593 0 0.08
ggov1     25915 "BAKERSFIELD 24 1"  138.00 "4" : #9 0.04 1 1 0.05 -0.05 10 0.025 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    25915 "BAKERSFIELD 24 1"  138.00 "4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    25915 "BAKERSFIELD 24 1"  138.00 "5" : #9 mva=24.5976 8.4352 0 0 1.5754 1.5426 0.2769 0.3848 0.2178 0.1692 4.3798 0.3979 0.0565 0.0499 0.0845 0.4295 0 0
esst4b    25915 "BAKERSFIELD 24 1"  138.00 "5" : #9 0 3.4758 3.4758 0 1 -1 1 0 1 -1 0 5.58 0 0 0.08 0 7.4099 999
ggov1     25915 "BAKERSFIELD 24 1"  138.00 "5" : #9 0.04 1 1 0.05 -0.05 10 4.501 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    25915 "BAKERSFIELD 24 1"  138.00 "5" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    25916 "BURBANK 8 1 "  138.00 "1" : #9 mva=60.7025 1.1784 0 0 2.073 1.9442 0.2471 0.3407 0.117 0.0889 9.216 1.404 0.0491 0.0832 0.0724 0.3101 0 0
esst4b    25916 "BURBANK 8 1 "  138.00 "1" : #9 0 3.7395 3.7395 0 1 -1 1 0 1 -1 0 5.0915 0 0 0.08 0 7.9831 999
ggov1     25916 "BURBANK 8 1 "  138.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.4882 1.5 0.1786 0.1 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    25916 "BURBANK 8 1 "  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    25923 "EL SEGUNDO 1 5"   18.00 "1" : #9 mva=196.777 5.2089 0 0 2.3206 2.144 0.1771 0.2696 0.1202 0.0914 7.1947 0.44 0.0512 0.0651 0.0211 0.3436 0 0
exac2     25923 "EL SEGUNDO 1 5"   18.00 "1" : #9 0 1 1 1000 0.041667 12.5951 -12.5951 1 21.9246 -21.924601 1.3 4 0 0.0288 1 0.1 0.8 1 10 3.0724 0.006 4.0965 0.0164 0
ggov1     25923 "EL SEGUNDO 1 5"   18.00 "1" : #9 0.04 1 1 0.05 -0.05 15.3653 2 0 1 1 0.15 0.5 2.3125 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    25923 "EL SEGUNDO 1 5"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    25924 "EL SEGUNDO 1 6"   13.80 "1" : #9 mva=165.354 7.15429 0 0 1.6147 1.5744 0.1535 0.2332 0.1072 0.081 8.2016 0.8154 0.0431 0.041667 0.1398 0.565 0 0
esst4b    25924 "EL SEGUNDO 1 6"   13.80 "1" : #9 0 3.7539 3.7539 0 1 -1 1 0 1 -1 0 6.763 0 0 0.08 0 7.38 999
ggov1     25924 "EL SEGUNDO 1 6"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.209 0.2 0.5 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    25924 "EL SEGUNDO 1 6"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    25925 "EL SEGUNDO 1 7"   18.00 "1" : #9 mva=134.818 1.94155 0 0 1.9271 1.8265 0.2905 0.6821 0.149 0.1143 4.8236 1.1129 0.0652 0.0741 0.1792 0.4961 0 0
esst4b    25925 "EL SEGUNDO 1 7"   18.00 "1" : #9 0 3.2591 3.2591 0 1 -1 1 0 1 -1 0 5.4834 0 0 0.08 0 6.8036 999
ggov1     25925 "EL SEGUNDO 1 7"   18.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.4313 1.5 0.2 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    25925 "EL SEGUNDO 1 7"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    25926 "EL SEGUNDO 1 8"   13.80 "1" : #9 mva=168.219 5.55389 0 0 2.0538 1.9287 0.2448 0.4134 0.1794 0.1386 5.6277 0.6865 0.0649 0.0454 0.1033 0.6289 0 0
exac2     25926 "EL SEGUNDO 1 8"   13.80 "1" : #9 0.041667 1 1 400 0.041667 9.0224 -9.0224 1 29.1244 -29.124399 0.55 4 0 0.49 1 0.1 0.8 1 10 4.224 1.0991 3.168 1.1446 0
ggov1     25926 "EL SEGUNDO 1 8"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 4.2823 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    25926 "EL SEGUNDO 1 8"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    25927 "LONG BEACH 25 1"  138.00 "1" : #9 mva=51.0198 4.17624 0 0 1.8204 1.7404 0.2471 0.2971 0.1302 0.0993 9.4705 0.4977 0.0516 0.0434 0.08 0.5018 0 0
esst4b    25927 "LONG BEACH 25 1"  138.00 "1" : #9 0 3.6664 3.6664 0 1 -1 1 0 1 -1 0 6.3718 0 0 0.08 0 6.4841 999
ggov1     25927 "LONG BEACH 25 1"  138.00 "1" : #9 0.05 1 1 0.05 -0.05 3.4123 2 0 1 1 0.15 0.5 1.5 0.1627 0.1 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    25927 "LONG BEACH 25 1"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    25932 "NORWALK 4 3 "   20.00 "1" : #9 mva=59.1483 7.03981 0 0 2.0442 1.921 0.3289 0.4789 0.2519 0.1964 4.1983 1.1974 0.0662 0.0502 0.0178 0.2808 0 0
esst4b    25932 "NORWALK 4 3 "   20.00 "1" : #9 0 3.1915 3.1915 0 1 -1 1 0 1 -1 0 6.6077 0 0 0.08 0 8.5238 999
ggov1     25932 "NORWALK 4 3 "   20.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.1316 1.5 0.2 0.5 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    25932 "NORWALK 4 3 "   20.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    25932 "NORWALK 4 3 "   20.00 "2" : #9 mva=17.0949 2.83272 0 0 1.8171 1.7378 0.3128 0.4084 0.2638 0.2058 6.802 0.7918 0.0496 0.0875 0.1425 0.4549 0 0
esst4b    25932 "NORWALK 4 3 "   20.00 "2" : #9 0 3.8756 3.8756 0.01 1 -1 1 0 1 -1 0 5.0609 0 0 0.08 0 8.561 999
ggov1     25932 "NORWALK 4 3 "   20.00 "2" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.2275 0.1914 0.1 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    25932 "NORWALK 4 3 "   20.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    25933 "NORWALK 4 4 "   13.80 "1" : #9 mva=16.9064 3.65613 0 0 2.4806 2.2731 0.237 0.3133 0.1374 0.1051 5.015 1.4766 0.0591 0.0503 0.1843 0.6133 0 0
esst4b    25933 "NORWALK 4 4 "   13.80 "1" : #9 0 3.9597 3.9597 0.01 1 -1 1 0 1 -1 0 5.7095 0 0 0.08 0 7.4858 999
ggov1     25933 "NORWALK 4 4 "   13.80 "1" : #9 0.05 1 1 0.05 -0.05 10 1.0626 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    25933 "NORWALK 4 4 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    25933 "NORWALK 4 4 "   13.80 "2" : #9 mva=9.06152 2.33205 0 0 2.5658 2.3419 0.2181 0.3709 0.1525 0.1172 6.7176 1.0131 0.0695 0.07 0.0715 0.321 0 0
esst4b    25933 "NORWALK 4 4 "   13.80 "2" : #9 0 3.324 3.324 0.01 1 -1 1 0 1 -1 0 6.3004 0 0 0.08 0 7.2124 999
ggov1     25933 "NORWALK 4 4 "   13.80 "2" : #9 0.05 1 1 0.05 -0.05 10 1.3816 0 1 1 0.15 0.5 1.931 0.1861 0.1 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    25933 "NORWALK 4 4 "   13.80 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    25938 "EL SEGUNDO 2 2"   13.80 "1" : #9 mva=434.912 5 0 0 2.1597 2.0142 0.151 0.3037 0.1083 0.0819 8.2344 0.6785 0.0651 0.0866 0.1138 0.3276 0 0
esst4b    25938 "EL SEGUNDO 2 2"   13.80 "1" : #9 0 3.7867 3.7867 0 1 -1 1 0 1 -1 0 6.6074 0 0 0.08 0 8.991 999
ggov1     25938 "EL SEGUNDO 2 2"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.3939 1.9636 0.2 0.1 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    25938 "EL SEGUNDO 2 2"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    25943 "DELANO 3 1  "  138.00 "1" : #9 mva=67.3166 1.18591 0 0 1.722 1.661 0.3284 0.4774 0.227 0.1765 8.0275 0.4977 0.0475 0.0976 0.088 0.2287 0 0
exac2     25943 "DELANO 3 1  "  138.00 "1" : #9 0 1 1 1000 0.041667 7.7873 -7.7873 1 27.8875 -27.887501 1.3 4 0 0.49 1 0.1 1.6 1 10 4.886 0.0091 3.6645 0.0195 0
ggov1     25943 "DELANO 3 1  "  138.00 "1" : #9 0.04 1 1 0.05 -0.05 4.6934 0.5356 0 1 1 0.15 0.5 1.3566 0.2 0.1 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    25943 "DELANO 3 1  "  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    25944 "SANTA CLARITA 4 1"  138.00 "1" : #9 mva=21.7416 6 0.3513 0.3732 3.3349 0 0.7945 0.5143 0.2776 0.2022 0.1991 0.2854 0.7755 0 0 0
ieeet1    25944 "SANTA CLARITA 4 1"  138.00 "1" : #9 0 25 0.2 1.211 -1.211 0 0.646 0.103 1 0 2.79 0.0832 3.72 0.3815 0
hygov     25944 "SANTA CLARITA 4 1"  138.00 "1" : #9 0.07 0.9 2.8499 0.4 0.5 0.1 1 0 1.9219 1.25 1 0.0762 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    25944 "SANTA CLARITA 4 1"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    25944 "SANTA CLARITA 4 1"  138.00 "2" : #9 mva=23.6852 6 0.305 0.2479 2.6667 0 0.8408 0.5445 0.4273 0.3261 0.1979 0.1037 0.4856 0 0 0
scrx      25944 "SANTA CLARITA 4 1"  138.00 "2" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     25944 "SANTA CLARITA 4 1"  138.00 "2" : #9 0.07 0.6734 6.5765 0.05 0.33 0.167 1 0 1.7638 1.25 0.5 0.079 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    25944 "SANTA CLARITA 4 1"  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    25944 "SANTA CLARITA 4 1"  138.00 "3" : #9 mva=17.33 6 0.2014 0.5276 2.4611 0 1.1925 0.774 0.3994 0.3888 0.1809 0.2925 0.9132 0 0 0
esdc2a    25944 "SANTA CLARITA 4 1"  138.00 "3" : #9 0.020833 50 0.041667 0.1 0.75 1.17 -1.17 1 3.5 0 1 0 2.36 0.2258 3.1467 0.9032 0.9032 0
hygov     25944 "SANTA CLARITA 4 1"  138.00 "3" : #9 0.05 0.5825 4.6071 0.05 0.5 0.1 1 0 1.0824 1.2 1 0.0783 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    25944 "SANTA CLARITA 4 1"  138.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    25944 "SANTA CLARITA 4 1"  138.00 "4" : #9 mva=22.5673 6 0.5357 0.2288 3.5808 0 1.3345 0.8666 0.3628 0.2732 0.0803 0.1249 0.363 0 0 0
esdc2a    25944 "SANTA CLARITA 4 1"  138.00 "4" : #9 0.02 9.3 0.01 0.11 0.75 1.17 -1.17 1 1 0 1 0 1.76 0.2204 2.3467 0.8816 0.8815 0
hygov     25944 "SANTA CLARITA 4 1"  138.00 "4" : #9 0.05 0.509 7.981 0.05 0.5 0.07 1 0 0.4533 1.25 0.2 0.0773 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    25944 "SANTA CLARITA 4 1"  138.00 "4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    25960 "BAKERSFIELD 26 2"   18.00 "1" : #9 mva=29.5567 3.13557 0 0 2.0944 1.9615 0.2453 0.5077 0.2002 0.1552 8.0172 1.4949 0.0497 0.0633 0.056 0.3288 0 0
exac2     25960 "BAKERSFIELD 26 2"   18.00 "1" : #9 0 1 1 1000 0.041667 100 -100 1 24.8773 -24.8773 1.3 4 0 0.49 1 0.1 0.8 1 14 4.1399 0.0058 3.1049 0.0162 0
ggov1     25960 "BAKERSFIELD 26 2"   18.00 "1" : #9 0.05 1 1 0.05 -0.05 9.2155 0.8254 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    25960 "BAKERSFIELD 26 2"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    25961 "BAKERSFIELD 26 3"   13.80 "1" : #9 mva=24.9 7.60652 0 0 2.4255 2.2286 0.3487 0.6138 0.1989 0.1541 8.5053 0.7209 0.0697 0.0555 0.1165 0.4798 0 0
expic1    25961 "BAKERSFIELD 26 3"   13.80 "1" : #9 0 3.5 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.471 0 0 0 1 0 1.2 0 5.2075 0 0.08
ggov1     25961 "BAKERSFIELD 26 3"   13.80 "1" : #9 0.05 1 1 0.05 -0.05 10 1.4376 0 1 1 0.15 0.3969 1.6654 0.2 0.1 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    25961 "BAKERSFIELD 26 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    25963 "BAKERSFIELD 27 2"   22.00 "1" : #9 mva=27.8025 7.82316 0 0 2.4751 2.2687 0.2416 0.5119 0.2058 0.1596 4.4351 0.9475 0.041667 0.0607 0.0794 0.1853 0 0
esst4b    25963 "BAKERSFIELD 27 2"   22.00 "1" : #9 0 3.8084 3.8084 0 1 -1 1 0 1 -1 0 5.6016 0 0 0.08 0 8.5094 999
ggov1     25963 "BAKERSFIELD 27 2"   22.00 "1" : #9 0.05 1 1 0.05 -0.05 10 0.5734 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    25963 "BAKERSFIELD 27 2"   22.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    25964 "BAKERSFIELD 27 3"   22.00 "1" : #9 mva=30.4015 6.70836 0 0 2.1283 1.9889 0.1967 0.3693 0.1189 0.0904 4.1531 0.6456 0.0642 0.0458 0.1633 0.5485 0 0
esst4b    25964 "BAKERSFIELD 27 3"   22.00 "1" : #9 0 3.8192 3.8192 0 1 -1 1 0 1 -1 0 6.8483 0 0 0.08 0 8.597 999
ggov1     25964 "BAKERSFIELD 27 3"   22.00 "1" : #9 0.05 1 1 0.05 -0.05 10 0.6091 0 1 1 0.15 0.5 1.975 0.2 0.5 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    25964 "BAKERSFIELD 27 3"   22.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    25972 "LONG BEACH 26 1"  345.00 "1" : #9 mva=69.1075 3.13084 0 0 2.0189 1.9006 0.1601 0.4602 0.1259 0.096 6.7995 0.3235 0.0525 0.0634 0.0839 0.3595 0 0
exac2     25972 "LONG BEACH 26 1"  345.00 "1" : #9 0 1 1 1000 0.041667 10.3581 -10.3581 1 29.2305 -29.230499 1.3 4 0 0.49 1 0 0 1 10 3.6067 0.0091 4.8089 0.0196 0
ggov1     25972 "LONG BEACH 26 1"  345.00 "1" : #9 0.05 1 1 0.05 -0.05 10 2.6073 0 1 1 0.15 0.1629 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    25972 "LONG BEACH 26 1"  345.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    25972 "LONG BEACH 26 1"  345.00 "2" : #9 mva=83.0125 4.29271 0 0 1.6985 1.642 0.1934 0.338 0.1354 0.1035 5.7903 1.3103 0.0663 0.0529 0.1005 0.2521 0 0
esst4b    25972 "LONG BEACH 26 1"  345.00 "2" : #9 0 3.6662 3.6662 0 1 -1 1 0 1 -1 0 6.4518 0 0 0.08 0 8.6125 999
ggov1     25972 "LONG BEACH 26 1"  345.00 "2" : #9 0.04 1 1 0.05 -0.05 10 0.7911 0 1 1 0.15 0.5 1.5 0.12 0.5 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    25972 "LONG BEACH 26 1"  345.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    25972 "LONG BEACH 26 1"  345.00 "3" : #9 mva=75.1002 2.20712 0 0 2.0838 1.9529 0.3469 0.5747 0.2589 0.202 9.5715 1.3899 0.0588 0.0428 0.0847 0.2551 0 0
esst4b    25972 "LONG BEACH 26 1"  345.00 "3" : #9 0 3.9898 3.9898 0 1 -1 1 0 1 -1 0 6.1987 0 0 0.08 0 6.7539 999
ggov1     25972 "LONG BEACH 26 1"  345.00 "3" : #9 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.1741 1.5 0.1965 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    25972 "LONG BEACH 26 1"  345.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    25972 "LONG BEACH 26 1"  345.00 "4" : #9 mva=70.7409 3.5295 0 0 1.4203 1.4175 0.3067 0.5389 0.1715 0.1323 8.1456 1.3145 0.0444 0.0722 0.0933 0.2447 0 0
exac2     25972 "LONG BEACH 26 1"  345.00 "4" : #9 0 1 1 1000 0.041667 9.4644 -9.4644 1 26.4415 -26.4415 1.3 4 0 0.49 1 0.1 1.6 1 10 4.3665 0.0053 3.2749 0.0157 0
ggov1     25972 "LONG BEACH 26 1"  345.00 "4" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    25972 "LONG BEACH 26 1"  345.00 "4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    25980 "BAKERSFIELD 28 2"   18.00 "1" : #9 mva=34.3205 3.17829 0 0 2.2398 2.0788 0.1823 0.2092 0.1378 0.1054 9.8203 1.435 0.0524 0.0528 0.1388 0.4559 0 0
exac2     25980 "BAKERSFIELD 28 2"   18.00 "1" : #9 0 1 1 1000 0.041667 9.4188 -9.4188 1 23.4463 -23.446301 1.3 4 0 0.0234 1 0.1 1.6 1 10 3.0938 0.0092 4.125 0.0197 0
ggov1     25980 "BAKERSFIELD 28 2"   18.00 "1" : #9 0.04 1 1 0.05 -0.05 15.1172 2 0 1 1 0.15 0.5 2.244 0.2 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    25980 "BAKERSFIELD 28 2"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    25980 "BAKERSFIELD 28 2"   18.00 "2" : #9 mva=27.882 5.8778 0 0 2.4263 2.2293 0.3344 0.524 0.1763 0.1362 7.9243 1.136 0.0634 0.0756 0.0921 0.5235 0 0
esst4b    25980 "BAKERSFIELD 28 2"   18.00 "2" : #9 0 3.4001 3.4001 0 1 -1 1 0 1 -1 0 6.895 0 0 0.08 0 8.0987 999
ggov1     25980 "BAKERSFIELD 28 2"   18.00 "2" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.0559 0.2 0.1 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    25980 "BAKERSFIELD 28 2"   18.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    25982 "GOLETA 4 1  "  138.00 "1" : #9 mva=25.0557 5.79063 0 0 1.6998 1.6431 0.3905 0.5452 0.2359 0.1836 6.7023 1.4065 0.0682 0.0636 0.0425 0.1871 0 0
exac2     25982 "GOLETA 4 1  "  138.00 "1" : #9 0 1 1 1000 0.041667 9.5827 -9.5827 1 21.1383 -21.1383 0.55 4 0 0.49 1 0.1 0.8 1 10 4.6759 0.9773 3.5069 1.0189 0
ggov1     25982 "GOLETA 4 1  "  138.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.4542 1.5 0.2 0.1 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    25982 "GOLETA 4 1  "  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    25982 "GOLETA 4 1  "  138.00 "2" : #9 mva=24.65 8.0197 0 0 1.5275 1.5041 0.2125 0.2848 0.1198 0.0911 7.8674 0.82 0.0622 0.0782 0.1869 0.6614 0 0
expic1    25982 "GOLETA 4 1  "  138.00 "2" : #9 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.6523 0 0 0 1 0 1.2 0 6.4297 0 0.08
ggov1     25982 "GOLETA 4 1  "  138.00 "2" : #9 0.04 1 1 0.05 -0.05 7.8288 2 0 1 1 0.15 0.3285 1.2192 0.2 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    25982 "GOLETA 4 1  "  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    25984 "PASADENA 8 1"  345.00 "1" : #9 mva=47.8915 2.43963 0 0 1.4362 1.4304 0.2472 0.4899 0.1189 0.0904 8.286 1.4051 0.0448 0.0893 0.0898 0.4422 0 0
esst4b    25984 "PASADENA 8 1"  345.00 "1" : #9 0 3.731 3.731 0 1 -1 1 0 1 -1 0 5.9512 0 0 0.08 0 8.1305 999
ggov1     25984 "PASADENA 8 1"  345.00 "1" : #9 0.04 1 1 0.05 -0.05 2.0988 2 0 1 1 0.15 0.5 1.026 0.2 0.1 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    25984 "PASADENA 8 1"  345.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    25984 "PASADENA 8 1"  345.00 "2" : #9 mva=49.5442 7.49563 0 0 2.4259 2.2289 0.382 0.7532 0.2518 0.1963 8.6861 1.1085 0.05 0.0912 0.0255 0.2868 0 0
esst4b    25984 "PASADENA 8 1"  345.00 "2" : #9 0 3.8364 3.8364 0 1 -1 1 0 1 -1 0 5.5956 0 0 0.08 0 6.1294 999
ggov1     25984 "PASADENA 8 1"  345.00 "2" : #9 0.05 1 1 0.05 -0.05 10 1.054 0 1 1 0.15 0.5 1.5 0.1017 0.5 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    25984 "PASADENA 8 1"  345.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    25985 "PASADENA 8 2"  138.00 "1" : #9 mva=56.8322 8.80633 0 0 1.5061 1.4867 0.2711 0.334 0.1801 0.1391 7.856 0.7843 0.0517 0.0654 0.0799 0.3163 0 0
esst4b    25985 "PASADENA 8 2"  138.00 "1" : #9 0 3.4391 3.4391 0 1 -1 1 0 1 -1 0 6.9628 0 0 0.08 0 6.8472 999
ggov1     25985 "PASADENA 8 2"  138.00 "1" : #9 0.04 1 1 0.05 -0.05 10 3.5465 0 1 1 0.15 0.4057 1.5 0.2 0.1 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    25985 "PASADENA 8 2"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    25985 "PASADENA 8 2"  138.00 "2" : #9 mva=66.975 2.64862 0 0 1.534 1.5093 0.2535 0.3657 0.1566 0.1205 7.7291 1.4087 0.0472 0.087 0.0145 0.2114 0 0
esst4b    25985 "PASADENA 8 2"  138.00 "2" : #9 0 3.655 3.655 0 1 -1 1 0 1 -1 0 6.381 0 0 0.08 0 6.7293 999
ggov1     25985 "PASADENA 8 2"  138.00 "2" : #9 0.04 1 1 0.05 -0.05 10 1.3142 0 1 1 0.15 0.5 1.2904 0.1207 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    25985 "PASADENA 8 2"  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    25987 "WILMINGTON 3 1"  765.00 "1" : #9 mva=79.5498 1.15706 0 0 2.3836 2.1949 0.2364 0.2795 0.1987 0.1539 8.9842 1.4811 0.0656 0.0908 0.1022 0.404 0 0
esst4b    25987 "WILMINGTON 3 1"  765.00 "1" : #9 0 3.0805 3.0805 0 1 -1 1 0 1 -1 0 6.9745 0 0 0.08 0 7.8718 999
ggov1     25987 "WILMINGTON 3 1"  765.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    25987 "WILMINGTON 3 1"  765.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    25987 "WILMINGTON 3 1"  765.00 "2" : #9 mva=71.3446 3.69109 0 0 2.1505 2.0067 0.3551 0.7268 0.2045 0.1586 6.846 1.4347 0.0622 0.094 0.1056 0.3492 0 0
esst4b    25987 "WILMINGTON 3 1"  765.00 "2" : #9 0 3.9305 3.9305 0 1 -1 1 0 1 -1 0 5.9529 0 0 0.08 0 8.9188 999
ggov1     25987 "WILMINGTON 3 1"  765.00 "2" : #9 0.05 1 1 0.05 -0.05 9.6638 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    25987 "WILMINGTON 3 1"  765.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    25987 "WILMINGTON 3 1"  765.00 "3" : #9 mva=79.2331 1.00572 0 0 2.5579 2.3355 0.3293 0.4483 0.1755 0.1355 6.9587 0.8688 0.0543 0.0559 0.0746 0.1913 0 0
expic1    25987 "WILMINGTON 3 1"  765.00 "3" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.4984 0 0 0 1 0 1.2 0 5.6587 0 0.08
ggov1     25987 "WILMINGTON 3 1"  765.00 "3" : #9 0.05 1 1 0.05 -0.05 9.0955 2 0 1 1 0.15 0.5 1.5 0.1637 0.5 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    25987 "WILMINGTON 3 1"  765.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    25987 "WILMINGTON 3 1"  765.00 "4" : #9 mva=80.2418 8.3121 0 0 1.5453 1.5184 0.1682 0.3379 0.1233 0.0939 8.7243 0.7059 0.0472 0.0736 0.1824 0.7448 0 0
expic1    25987 "WILMINGTON 3 1"  765.00 "4" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.6807 0 0 0 1 0 1.2 0 5.0737 0 0.08
ggov1     25987 "WILMINGTON 3 1"  765.00 "4" : #9 0.04 1 1 0.05 -0.05 10 5.7251 0 1 1 0.15 0.5 1.354 0.2 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    25987 "WILMINGTON 3 1"  765.00 "4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    25987 "WILMINGTON 3 1"  765.00 "5" : #9 mva=82.0369 8.20058 0 0 1.4167 1.4147 0.1714 0.2669 0.1352 0.1034 7.6473 1.0968 0.0519 0.0798 0.1363 0.5613 0 0
expic1    25987 "WILMINGTON 3 1"  765.00 "5" : #9 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.6595 0 0 0 1 0 1.2 0 5.5467 0 0.08
ggov1     25987 "WILMINGTON 3 1"  765.00 "5" : #9 0.04 1 1 0.05 -0.05 5.2189 1.9593 0 1 1 0.15 0.2575 2.2351 0.1675 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    25987 "WILMINGTON 3 1"  765.00 "5" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    25987 "WILMINGTON 3 1"  765.00 "6" : #9 mva=91.3789 7.94334 0 0 2.1131 1.9766 0.1564 0.2144 0.1195 0.0909 6.1977 1.3286 0.041667 0.0851 0.0806 0.3258 0 0
esst4b    25987 "WILMINGTON 3 1"  765.00 "6" : #9 0 3.3886 3.3886 0 1 -1 1 0 1 -1 0 5.9995 0 0 0.08 0 7.5772 999
ggov1     25987 "WILMINGTON 3 1"  765.00 "6" : #9 0.04 1 1 0.05 -0.05 10 4.2303 0 1 1 0.15 0.5 1.0727 0.1358 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    25987 "WILMINGTON 3 1"  765.00 "6" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    25987 "WILMINGTON 3 1"  765.00 "7" : #9 mva=112.325 1.79135 0 0 1.5929 1.5568 0.3157 0.4689 0.2104 0.1633 4.448 0.9469 0.0644 0.0462 0.1052 0.3513 0 0
esst4b    25987 "WILMINGTON 3 1"  765.00 "7" : #9 0 3.8005 3.8005 0 1 -1 1 0 1 -1 0 5.0595 0 0 0.08 0 7.5282 999
ggov1     25987 "WILMINGTON 3 1"  765.00 "7" : #9 0.04 1 1 0.05 -0.05 7.498 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    25987 "WILMINGTON 3 1"  765.00 "7" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    25987 "WILMINGTON 3 1"  765.00 "8" : #9 mva=90.4333 2.12272 0 0 1.8061 1.7289 0.3292 0.5102 0.2306 0.1794 8.0152 1.2337 0.0573 0.0879 0.1591 0.5351 0 0
esst4b    25987 "WILMINGTON 3 1"  765.00 "8" : #9 0 3.5158 3.5158 0 1 -1 1 0 1 -1 0 5.4191 0 0 0.08 0 7.2324 999
ggov1     25987 "WILMINGTON 3 1"  765.00 "8" : #9 0.05 1 1 0.05 -0.05 10 0.0908 0 1 1 0.15 0.2404 1.5 0.2 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    25987 "WILMINGTON 3 1"  765.00 "8" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    25998 "MC KITTRICK 1 1"  138.00 "1" : #9 mva=51.506 7.80636 0 0 2.3627 2.178 0.3941 0.7632 0.3168 0.2481 5.5929 1.0342 0.0591 0.0846 0.0656 0.2642 0 0
esst4b    25998 "MC KITTRICK 1 1"  138.00 "1" : #9 0 3.6175 3.6175 0 1 -1 1 0 1 -1 0 5.5339 0 0 0.08 0 7.5428 999
ggov1     25998 "MC KITTRICK 1 1"  138.00 "1" : #9 0.04 1 1 0.05 -0.05 10 1.608 0 1 1 0.15 0.3594 1.5 0.2 0.5 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    25998 "MC KITTRICK 1 1"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    25999 "LOS ANGELES 80 1"  345.00 "1" : #9 mva=12.1188 6.39905 0 0 2.152 2.0079 0.383 0.552 0.3228 0.2529 7.6617 0.8199 0.0486 0.0795 0.0593 0.3104 0 0
exac2     25999 "LOS ANGELES 80 1"  345.00 "1" : #9 0.025 1 1 1000 0.02 100 -100 1 21.8555 -21.855499 1.3 4 0 0.49 1 0 0 1 10 4.9443 1.0128 3.7082 1.0555 0
ggov1     25999 "LOS ANGELES 80 1"  345.00 "1" : #9 0.04 1 1 0.05 -0.05 3.7646 2 0 1 1 0.15 0.5 1.7137 0.2 0.5 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    25999 "LOS ANGELES 80 1"  345.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    25999 "LOS ANGELES 80 1"  345.00 "2" : #9 mva=77.1749 5.62522 0 0 1.5778 1.5447 0.3258 0.5175 0.1897 0.1468 8.9427 1.4601 0.0437 0.0681 0.1363 0.4139 0 0
esst4b    25999 "LOS ANGELES 80 1"  345.00 "2" : #9 0 3.1961 3.1961 0 1 -1 1 0 1 -1 0 5.8587 0 0 0.08 0 6.6353 999
ggov1     25999 "LOS ANGELES 80 1"  345.00 "2" : #9 0.04 1 1 0.05 -0.05 5.5361 1.7967 0 1 1 0.15 0.5 1.419 0.2 0.1 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    25999 "LOS ANGELES 80 1"  345.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    25999 "LOS ANGELES 80 1"  345.00 "3" : #9 mva=71.9343 6.91122 0 0 2.4049 2.212 0.2329 0.3484 0.1591 0.1224 4.7457 1.4522 0.0501 0.0907 0.1628 0.7618 0 0
esst4b    25999 "LOS ANGELES 80 1"  345.00 "3" : #9 0 3.8899 3.8899 0 1 -1 1 0 1 -1 0 5.0464 0 0 0.08 0 6.9549 999
ggov1     25999 "LOS ANGELES 80 1"  345.00 "3" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.1429 0.5 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    25999 "LOS ANGELES 80 1"  345.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    25999 "LOS ANGELES 80 1"  345.00 "4" : #9 mva=52.93 4.79161 0 0 2.6103 2.3778 0.4393 0.7789 0.2752 0.215 8.407 0.496 0.0655 0.0942 0.0687 0.3793 0 0
esst4b    25999 "LOS ANGELES 80 1"  345.00 "4" : #9 0 3.7917 3.7917 0 1 -1 1 0 1 -1 0 6.9205 0 0 0.08 0 8.324 999
ggov1     25999 "LOS ANGELES 80 1"  345.00 "4" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.1974 1.5 0.2 0.5 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    25999 "LOS ANGELES 80 1"  345.00 "4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26000 "LOS ANGELES 80 2"  138.00 "1" : #9 mva=12.5298 2.01045 0 0 1.6379 1.5931 0.3509 0.5896 0.2067 0.1604 4.9442 0.6274 0.0526 0.0963 0.0523 0.1933 0 0
esst4b    26000 "LOS ANGELES 80 2"  138.00 "1" : #9 0 3.5201 3.5201 0 1 -1 1 0 1 -1 0 5.0531 0 0 0.08 0 6.8731 999
ggov1     26000 "LOS ANGELES 80 2"  138.00 "1" : #9 0.04 1 1 0.05 -0.05 1.8817 2 0 1 1 0.15 0.2963 1.5 0.2 0.5 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26000 "LOS ANGELES 80 2"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26000 "LOS ANGELES 80 2"  138.00 "2" : #9 mva=33.15 4.71721 0 0 2.4447 2.2441 0.1893 0.22 0.1342 0.1026 6.135 1.1313 0.0561 0.0425 0.1588 0.6203 0 0
esst4b    26000 "LOS ANGELES 80 2"  138.00 "2" : #9 0 3.3347 3.3347 0 1 -1 1 0 1 -1 0 6.2348 0 0 0.08 0 6.8084 999
ggov1     26000 "LOS ANGELES 80 2"  138.00 "2" : #9 0.04 1 1 0.05 -0.05 4.5547 2 0 1 1 0.15 0.2207 1.5 0.2 0.1 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26000 "LOS ANGELES 80 2"  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26006 "OXNARD 12 2 "  138.00 "1" : #9 mva=15.8909 3.78535 0 0 1.3473 1.3586 0.1943 0.38 0.143 0.1096 7.7673 0.667 0.0551 0.0494 0.0177 0.1887 0 0
esst4b    26006 "OXNARD 12 2 "  138.00 "1" : #9 0 3.1501 3.1501 0.01 1 -1 1 0 1 -1 0 5.3054 0 0 0.08 0 7.0881 999
ggov1     26006 "OXNARD 12 2 "  138.00 "1" : #9 0.05 1 1 0.05 -0.05 12.3555 2 0 1 1 0.15 0.3611 1.3456 0.2 0.5 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26006 "OXNARD 12 2 "  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26006 "OXNARD 12 2 "  138.00 "2" : #9 mva=15.55 1.46937 0 0 1.5632 1.5328 0.1725 0.247 0.1321 0.1009 7.7541 0.825 0.0691 0.0529 0.1322 0.5763 0 0
esst4b    26006 "OXNARD 12 2 "  138.00 "2" : #9 0 3.4088 3.4088 0 1 -1 1 0 1 -1 0 6.9778 0 0 0.08 0 8.5529 999
ggov1     26006 "OXNARD 12 2 "  138.00 "2" : #9 0.04 1 1 0.05 -0.05 5.5936 2 0 1 1 0.15 0.3611 1.5 0.1069 0.1 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26006 "OXNARD 12 2 "  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26006 "OXNARD 12 2 "  138.00 "3" : #9 mva=62.8128 1.81802 0 0 2.5817 2.3546 0.2889 0.6545 0.2167 0.1683 5.3823 0.9638 0.0542 0.0854 0.0571 0.2078 0 0
esst4b    26006 "OXNARD 12 2 "  138.00 "3" : #9 0 3.285 3.285 0 1 -1 1 0 1 -1 0 5.2003 0 0 0.08 0 8.5851 999
ggov1     26006 "OXNARD 12 2 "  138.00 "3" : #9 0.04 1 1 0.05 -0.05 10 0.1113 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26006 "OXNARD 12 2 "  138.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26009 "BAKERSFIELD 29 1"  138.00 "1" : #9 mva=20.1058 3.86089 0 0 1.9677 1.8592 0.2676 0.4425 0.1224 0.0931 8.1779 0.7716 0.0661 0.0474 0.067 0.4235 0 0
esst4b    26009 "BAKERSFIELD 29 1"  138.00 "1" : #9 0 3.8325 3.8325 0.01 1 -1 1 0 1 -1 0 5.8962 0 0 0.08 0 6.7501 999
ggov1     26009 "BAKERSFIELD 29 1"  138.00 "1" : #9 0.04 1 1 0.05 -0.05 2.9178 7.353 0 1 1 0.15 0.4158 1.5 0.2 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26009 "BAKERSFIELD 29 1"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26009 "BAKERSFIELD 29 1"  138.00 "2" : #9 mva=19.5348 1.17719 0 0 1.9534 1.8477 0.2162 0.2684 0.1748 0.135 4.0232 1.2903 0.0527 0.091 0.213 0.642 0 0
esst4b    26009 "BAKERSFIELD 29 1"  138.00 "2" : #9 0 3.9906 3.9906 0 1 -1 1 0 1 -1 0 5.1972 0 0 0.08 0 6.7511 999
ggov1     26009 "BAKERSFIELD 29 1"  138.00 "2" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26009 "BAKERSFIELD 29 1"  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26013 "BAKERSFIELD 30 1"  138.00 "1" : #9 mva=60.9891 1.72137 0 0 2.0962 1.963 0.2034 0.3442 0.1758 0.1357 7.4336 1.2179 0.0626 0.0704 0.1788 0.6657 0 0
esst4b    26013 "BAKERSFIELD 30 1"  138.00 "1" : #9 0 3.8818 3.8818 0.01 1 -1 1 0 1 -1 0 5.8943 0 0 0.08 0 8.5685 999
ggov1     26013 "BAKERSFIELD 30 1"  138.00 "1" : #9 0.04 1 1 0.05 -0.05 2.1814 6.6962 0 1 1 0.15 0.5 1.9251 0.1281 0.5 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26013 "BAKERSFIELD 30 1"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26017 "REDONDO BEACH 4 4"   13.80 "1" : #9 mva=369.627 5 0 0 1.7478 1.6818 0.2032 0.2193 0.1192 0.0906 6.1494 0.9406 0.041667 0.0712 0.0286 0.3551 0 0
esst4b    26017 "REDONDO BEACH 4 4"   13.80 "1" : #9 0 3.6281 3.6281 0 1 -1 1 0 1 -1 0 6.484 0 0 0.08 0 8.8943 999
ggov1     26017 "REDONDO BEACH 4 4"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 0.9504 0 1 1 0.15 0.4865 1.5 0.1927 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26017 "REDONDO BEACH 4 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26018 "REDONDO BEACH 4 5"   13.80 "1" : #9 mva=354.5 5 0 0 2.2486 2.0859 0.1836 0.4414 0.1127 0.0854 6.7478 0.8477 0.0561 0.0619 0.126 0.5385 0 0
exac2     26018 "REDONDO BEACH 4 5"   13.80 "1" : #9 0 1 1 1000 0.041667 100 -100 1 21.3017 -21.301701 1.3 4 0 0.49 1 0.1 0.8 1 10 4.2626 0.0068 3.1969 0.0172 0
ggov1     26018 "REDONDO BEACH 4 5"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 1.503 0 1 1 0.15 0.5 1.8904 0.2 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26018 "REDONDO BEACH 4 5"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26019 "REDONDO BEACH 4 6"   18.00 "1" : #9 mva=393.867 5 0 0 1.9728 1.8633 0.353 0.5757 0.1927 0.1492 9.1843 0.7311 0.043 0.0678 0.0735 0.2662 0 0
expic1    26019 "REDONDO BEACH 4 6"   18.00 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 8.1394 0 0 0 1 0 1.2 0 6.5531 0 0.08
ggov1     26019 "REDONDO BEACH 4 6"   18.00 "1" : #9 0.05 1 1 0.05 -0.05 6.6494 4.9302 0 1 1 0.15 0.5 2.2962 0.2 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26019 "REDONDO BEACH 4 6"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26020 "REDONDO BEACH 4 7"   13.80 "1" : #9 mva=457.849 5 0 0 2.1291 1.9895 0.1736 0.4785 0.1433 0.1098 9.0964 0.3434 0.0615 0.0654 0.1147 0.3131 0 0
esst4b    26020 "REDONDO BEACH 4 7"   13.80 "1" : #9 0 3.6428 3.6428 0 1 -1 1 0 1 -1 0 5.2347 0 0 0.08 0 8.5362 999
ggov1     26020 "REDONDO BEACH 4 7"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 5.538 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26020 "REDONDO BEACH 4 7"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26023 "POMONA 7 2  "  138.00 "1" : #9 mva=13.7715 2.66849 0 0 1.5508 1.5228 0.172 0.2413 0.1483 0.1138 9.6826 0.4356 0.0604 0.0553 0.0888 0.6273 0 0
exac2     26023 "POMONA 7 2  "  138.00 "1" : #9 0.01 1 1 1000 0.01 100 -100 1 26.7334 -26.7334 0.55 4 0 0.0208 1 0.1 0.8 1 14 3.905 1.055 5.2066 1.099 0
ggov1     26023 "POMONA 7 2  "  138.00 "1" : #9 0.04 1 1 0.05 -0.05 10 1.0872 0 1 1 0.15 0.217 1.9855 0.2 0.5 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26023 "POMONA 7 2  "  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26023 "POMONA 7 2  "  138.00 "2" : #9 mva=53.5074 4.21605 0 0 1.6688 1.618 0.2711 0.4225 0.2056 0.1595 5.892 0.4557 0.0565 0.0524 0.1195 0.6478 0 0
expic1    26023 "POMONA 7 2  "  138.00 "2" : #9 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.4317 0 0 0 1 0 1.2 0 5.984 0 0.08
ggov1     26023 "POMONA 7 2  "  138.00 "2" : #9 0.04 1 1 0.05 -0.05 10 4.6529 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26023 "POMONA 7 2  "  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26026 "LOS ANGELES 81 1"  138.00 "1" : #9 mva=15.909 7.98087 0 0 2.2376 2.077 0.1958 0.2242 0.1641 0.1264 8.5102 1.2492 0.0673 0.0419 0.0966 0.3815 0 0
esst4b    26026 "LOS ANGELES 81 1"  138.00 "1" : #9 0 3.6024 3.6024 0 1 -1 1 0 1 -1 0 6.3843 0 0 0.08 0 8.248 999
ggov1     26026 "LOS ANGELES 81 1"  138.00 "1" : #9 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26026 "LOS ANGELES 81 1"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26026 "LOS ANGELES 81 1"  138.00 "2" : #9 mva=18.0548 8.65407 0 0 1.8043 1.7274 0.1687 0.2618 0.1435 0.11 8.1519 1.4856 0.0548 0.0877 0.0527 0.2022 0 0
esst4b    26026 "LOS ANGELES 81 1"  138.00 "2" : #9 0 3.5768 3.5768 0.01 1 -1 1 0 1 -1 0 6.5073 0 0 0.08 0 7.6581 999
ggov1     26026 "LOS ANGELES 81 1"  138.00 "2" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 2.3466 0.177 0.5 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26026 "LOS ANGELES 81 1"  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26026 "LOS ANGELES 81 1"  138.00 "3" : #9 mva=14.33 1.15426 0 0 1.7568 1.6891 0.236 0.3044 0.1986 0.1539 7.741 1.2083 0.0618 0.0708 0.1169 0.3131 0 0
esst4b    26026 "LOS ANGELES 81 1"  138.00 "3" : #9 0 3.444 3.444 0.01 1 -1 1 0 1 -1 0 5.3481 0 0 0.08 0 6.7789 999
ggov1     26026 "LOS ANGELES 81 1"  138.00 "3" : #9 0.04 1 1 0.05 -0.05 10 5.6301 0 1 1 0.15 0.3518 1.5 0.2 0.5 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26026 "LOS ANGELES 81 1"  138.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26029 "EL SEGUNDO 3 1"  138.00 "1" : #9 mva=41.6657 1.54586 0 0 1.3669 1.3745 0.2077 0.4424 0.1789 0.1382 8.5385 1.3276 0.0611 0.0923 0.0033 0.2782 0 0
expic1    26029 "EL SEGUNDO 3 1"  138.00 "1" : #9 0 3 1 1 -0.87 0.01 0 0 1 -0.87 0 1 0 6.3002 0 0 0 1 0 1.2 0 5.3686 0 0.08
ggov1     26029 "EL SEGUNDO 3 1"  138.00 "1" : #9 0.04 1 1 0.05 -0.05 9.5378 2 0 1 1 0.15 0.4896 1.4741 0.2 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26029 "EL SEGUNDO 3 1"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26029 "EL SEGUNDO 3 1"  138.00 "2" : #9 mva=39.907 9.21896 0 0 2.5741 2.3485 0.4318 0.6884 0.3645 0.2861 7.7509 1.1068 0.0468 0.0761 0.0631 0.4714 0 0
esst4b    26029 "EL SEGUNDO 3 1"  138.00 "2" : #9 0 3.8299 3.8299 0 1 -1 1 0 1 -1 0 5.4716 0 0 0.08 0 8.4676 999
ggov1     26029 "EL SEGUNDO 3 1"  138.00 "2" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.4994 1.5 0.2 0.5 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26029 "EL SEGUNDO 3 1"  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26029 "EL SEGUNDO 3 1"  138.00 "3" : #9 mva=45.03 4.65744 0 0 1.647 1.6005 0.245 0.5872 0.1057 0.0799 5.113 1.0909 0.041667 0.076 0.1386 0.5427 0 0
exac2     26029 "EL SEGUNDO 3 1"  138.00 "3" : #9 0 1 1 1000 0.041667 7.8682 -7.8682 1 27.2624 -27.2624 1.3 4 0 0.49 1 0.1 0.8 1 10 4.9074 0.0072 3.6805 0.0176 0
ggov1     26029 "EL SEGUNDO 3 1"  138.00 "3" : #9 0.05 1 1 0.05 -0.05 1.7512 0.2824 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26029 "EL SEGUNDO 3 1"  138.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26029 "EL SEGUNDO 3 1"  138.00 "4" : #9 mva=45.03 7.55839 0 0 2.4738 2.2676 0.4063 0.6275 0.2574 0.2008 7.1653 0.7173 0.041667 0.0521 0.1974 0.5585 0 0
expic1    26029 "EL SEGUNDO 3 1"  138.00 "4" : #9 0 3.5 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.3644 0 0 0 1 0 1.2 0 5.4449 0 0.08
ggov1     26029 "EL SEGUNDO 3 1"  138.00 "4" : #9 0.05 1 1 0.05 -0.05 8.5515 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26029 "EL SEGUNDO 3 1"  138.00 "4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26030 "EL SEGUNDO 3 2"   13.80 "1" : #9 mva=33.6472 9.25981 0 0 2.4808 2.2732 0.175 0.2571 0.1087 0.0823 7.0516 1.4474 0.0678 0.0435 0.1594 0.6406 0 0
expic1    26030 "EL SEGUNDO 3 2"   13.80 "1" : #9 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.3061 0 0 0 1 0 1.2 0 5.0767 0 0.08
ggov1     26030 "EL SEGUNDO 3 2"   13.80 "1" : #9 0.05 1 1 0.05 -0.05 10 1.7168 0 1 1 0.15 0.4206 1.5 0.2 0.5 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26030 "EL SEGUNDO 3 2"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26031 "EL SEGUNDO 3 3"   13.80 "1" : #9 mva=34.9393 2.33625 0 0 1.777 1.7054 0.1721 0.397 0.1318 0.1006 7.7761 0.3868 0.0484 0.0588 0.093 0.5222 0 0
esst4b    26031 "EL SEGUNDO 3 3"   13.80 "1" : #9 0 3.5626 3.5626 0 1 -1 1 0 1 -1 0 5.3614 0 0 0.08 0 8.3012 999
ggov1     26031 "EL SEGUNDO 3 3"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.0887 0.1308 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26031 "EL SEGUNDO 3 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26034 "BAKERSFIELD 31 1"  138.00 "1" : #9 mva=66.4277 4.67389 0 0 2.0368 1.915 0.2692 0.3742 0.1137 0.0862 9.6116 1.2263 0.0554 0.0736 0.0113 0.1925 0 0
esst4b    26034 "BAKERSFIELD 31 1"  138.00 "1" : #9 0 3.854 3.854 0 1 -1 1 0 1 -1 0 6.8327 0 0 0.08 0 8.359 999
ggov1     26034 "BAKERSFIELD 31 1"  138.00 "1" : #9 0.05 1 1 0.05 -0.05 5.5174 2 0 1 1 0.15 0.5 1.2713 0.2 0.1 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26034 "BAKERSFIELD 31 1"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26038 "OXNARD 13 4 "   22.00 "1" : #9 mva=283.348 5.22514 0 0 1.882 1.7901 0.2611 0.6196 0.1353 0.1035 8.2452 1.0149 0.0604 0.0828 0.093 0.2491 0 0
esst4b    26038 "OXNARD 13 4 "   22.00 "1" : #9 0 3.2174 3.2174 0 1 -1 1 0 1 -1 0 5.8858 0 0 0.08 0 6.4379 999
ggov1     26038 "OXNARD 13 4 "   22.00 "1" : #9 0.04 1 1 0.05 -0.05 9.5238 2 0 1 1 0.15 0.4419 1.5 0.1248 0.5 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26038 "OXNARD 13 4 "   22.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26039 "OXNARD 13 5 "   13.80 "1" : #9 mva=218 5.44341 0 0 1.8978 1.8028 0.1793 0.2106 0.1405 0.1076 4.5202 0.3312 0.07 0.0649 0.1639 0.525 0 0
esst4b    26039 "OXNARD 13 5 "   13.80 "1" : #9 0 3.6515 3.6515 0 1 -1 1 0 1 -1 0 6.5085 0 0 0.08 0 7.497 999
ggov1     26039 "OXNARD 13 5 "   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26039 "OXNARD 13 5 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26040 "OXNARD 13 6 "   13.80 "1" : #9 mva=156.397 3.02353 0 0 2.1509 2.007 0.1864 0.3009 0.1446 0.1108 4.9778 0.9105 0.0502 0.0646 0.155 0.4265 0 0
esst4b    26040 "OXNARD 13 6 "   13.80 "1" : #9 0 3.5831 3.5831 0 1 -1 1 0 1 -1 0 6.3196 0 0 0.08 0 7.763 999
ggov1     26040 "OXNARD 13 6 "   13.80 "1" : #9 0.04 1 1 0.05 -0.05 24.0206 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26040 "OXNARD 13 6 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26042 "WILMINGTON 4 2"   24.00 "1" : #9 mva=78.2596 8.08019 0 0 2.2318 2.0723 0.437 0.6875 0.358 0.281 9.3762 0.3892 0.0564 0.0604 0.0717 0.2215 0 0
exac2     26042 "WILMINGTON 4 2"   24.00 "1" : #9 0.041667 1 1 1000 0.041667 11.7895 -11.7895 1 26.2672 -26.2672 0.55 4 0 0.49 1 0.1 1.6 1 10 3.3978 0.0039 4.5303 0.0143 0
ggov1     26042 "WILMINGTON 4 2"   24.00 "1" : #9 0.05 1 1 0.05 -0.05 2.5349 2 0 1 1 0.15 0.5 1.3134 0.2 0.5 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26042 "WILMINGTON 4 2"   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26043 "WILMINGTON 4 3"   18.00 "1" : #9 mva=10.0568 5.87739 0 0 1.8171 1.7377 0.4059 0.5666 0.2328 0.1812 9.9736 0.3765 0.0626 0.0495 0.0991 0.6006 0 0
esst4b    26043 "WILMINGTON 4 3"   18.00 "1" : #9 0 3.0664 3.0664 0.01 1 -1 1 0 1 -1 0 5.1188 0 0 0.08 0 8.8122 999
ggov1     26043 "WILMINGTON 4 3"   18.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26043 "WILMINGTON 4 3"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26044 "BURBANK 9 1 "  138.00 "1" : #9 mva=71.3121 5.85403 0 0 2.1605 2.0148 0.4765 0.7558 0.4061 0.3193 5.3613 1.0301 0.0509 0.0556 0.1056 0.4868 0 0
esst4b    26044 "BURBANK 9 1 "  138.00 "1" : #9 0 3.9735 3.9735 0 1 -1 1 0 1 -1 0 5.5979 0 0 0.08 0 6.5551 999
ggov1     26044 "BURBANK 9 1 "  138.00 "1" : #9 0.04 1 1 0.05 -0.05 17.8824 2 0 1 1 0.15 0.2069 1.5 0.2 0.3 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26044 "BURBANK 9 1 "  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26044 "BURBANK 9 1 "  138.00 "2" : #9 mva=59.1247 8.08738 0 0 2.2179 2.0611 0.2338 0.3725 0.1835 0.1419 6.8745 1.2847 0.0551 0.0593 0.0282 0.1906 0 0
esst4b    26044 "BURBANK 9 1 "  138.00 "2" : #9 0 3.7558 3.7558 0 1 -1 1 0 1 -1 0 5.9641 0 0 0.08 0 6.4272 999
ggov1     26044 "BURBANK 9 1 "  138.00 "2" : #9 0.04 1 1 0.05 -0.05 10 5.8993 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26044 "BURBANK 9 1 "  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26051 "FELLOWS 1 4 "   13.80 "1" : #9 mva=253.715 5.647 0 0 1.7491 1.6828 0.2803 0.5952 0.1785 0.1379 8.3755 0.7259 0.0644 0.0798 0.0769 0.5481 0 0
expic1    26051 "FELLOWS 1 4 "   13.80 "1" : #9 0 3 1 1 -0.87 0.01 0 0 1 -0.87 0 1 0 8.1938 0 0 0 1 0 1.2 0 5.6051 0 0.08
ggov1     26051 "FELLOWS 1 4 "   13.80 "1" : #9 0.04 1 1 0.05 -0.05 27.6943 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26051 "FELLOWS 1 4 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26052 "FELLOWS 1 5 "   13.80 "1" : #9 mva=263.455 5.17488 0 0 1.749 1.6828 0.364 0.589 0.2827 0.2209 9.003 0.3806 0.0498 0.0525 0.0633 0.4173 0 0
expic1    26052 "FELLOWS 1 5 "   13.80 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 8.1752 0 0 0 1 0 1.2 0 5.4811 0 0.08
ggov1     26052 "FELLOWS 1 5 "   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 1.9451 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26052 "FELLOWS 1 5 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26053 "FELLOWS 1 6 "   18.00 "1" : #9 mva=256.473 5.31219 0 0 2.3018 2.1288 0.2119 0.4273 0.1302 0.0994 5.2602 1.102 0.0658 0.0957 0.0037 0.3027 0 0
exac2     26053 "FELLOWS 1 6 "   18.00 "1" : #9 0 1 1 1000 0.041667 8.1841 -8.1841 1 27.8431 -27.8431 1.3 4 0 0.49 1 0.1 1.6 1 10 3.8882 0.9435 5.1843 0.984 0
ggov1     26053 "FELLOWS 1 6 "   18.00 "1" : #9 0.05 1 1 0.05 -0.05 5.1955 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26053 "FELLOWS 1 6 "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26056 "BAKERSFIELD 32 3"   18.00 "1" : #9 mva=67.977 5.60298 0 0 2.6168 2.383 0.32 0.6812 0.1991 0.1543 7.0325 0.4577 0.0674 0.0426 0.0234 0.328 0 0
esst4b    26056 "BAKERSFIELD 32 3"   18.00 "1" : #9 0 3.8628 3.8628 0 1 -1 1 0 1 -1 0 5.2996 0 0 0.08 0 7.033 999
ggov1     26056 "BAKERSFIELD 32 3"   18.00 "1" : #9 0.04 1 1 0.05 -0.05 10 1.5597 0 1 1 0.15 0.5 1.3634 0.1783 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26056 "BAKERSFIELD 32 3"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26061 "SUN VALLEY 2 4"   13.80 "1" : #9 mva=210 4.20825 0 0 2.1153 1.9783 0.2367 0.2911 0.1665 0.1283 6.3882 0.5215 0.0559 0.0613 0.0979 0.6175 0 0
esst4b    26061 "SUN VALLEY 2 4"   13.80 "1" : #9 0 3.3385 3.3385 0 1 -1 1 0 1 -1 0 6.5678 0 0 0.08 0 8.9399 999
ggov1     26061 "SUN VALLEY 2 4"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 7.4766 2 0 1 1 0.15 0.5 1.5 0.2 0.3 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26061 "SUN VALLEY 2 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26062 "SUN VALLEY 2 5"   13.80 "1" : #9 mva=271.503 5.00548 0 0 2.1141 1.9773 0.3781 0.6997 0.2689 0.21 5.5655 0.4085 0.0464 0.0628 0.1577 0.4805 0 0
exac2     26062 "SUN VALLEY 2 5"   13.80 "1" : #9 0.01 1 1 1000 0.02 100 -100 1 25.7269 -25.7269 1.3 4 0 0.49 1 0.1 0.8 1 14 3.7339 1.0366 4.9785 1.0801 0
ggov1     26062 "SUN VALLEY 2 5"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.466 2.4665 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26062 "SUN VALLEY 2 5"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26063 "SUN VALLEY 2 6"   18.00 "1" : #9 mva=315 5 0 0 1.9776 1.8672 0.3013 0.4534 0.168 0.1295 9.9898 1.1904 0.0646 0.0631 0.1999 0.6581 0 0
esst4b    26063 "SUN VALLEY 2 6"   18.00 "1" : #9 0 3.4156 3.4156 0 1 -1 1 0 1 -1 0 6.0189 0 0 0.08 0 7.919 999
ggov1     26063 "SUN VALLEY 2 6"   18.00 "1" : #9 0.04 1 1 0.05 -0.05 25.2492 2 0 1 1 0.15 0.2565 1.5 0.2 0.5 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26063 "SUN VALLEY 2 6"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26064 "SUN VALLEY 2 7"   13.80 "1" : #9 mva=69.5935 7.50108 0 0 2.2649 2.0991 0.1977 0.2358 0.1409 0.1079 7.1156 0.8357 0.0438 0.0569 0.1221 0.4718 0 0
esst4b    26064 "SUN VALLEY 2 7"   13.80 "1" : #9 0 3.7989 3.7989 0 1 -1 1 0 1 -1 0 5.791 0 0 0.08 0 7.1741 999
ggov1     26064 "SUN VALLEY 2 7"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 7.7068 1.4639 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26064 "SUN VALLEY 2 7"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26066 "CARSON 8 2  "   20.00 "1" : #9 mva=12.2296 3.06759 0 0 2.6596 2.4175 0.3289 0.7399 0.2493 0.1943 7.5685 1.0334 0.0681 0.0446 0.1351 0.5714 0 0
esst4b    26066 "CARSON 8 2  "   20.00 "1" : #9 0 3.1076 3.1076 0.01 1 -1 1 0 1 -1 0 5.3179 0 0 0.08 0 7.1628 999
ggov1     26066 "CARSON 8 2  "   20.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.2691 1.2877 0.2 0.5 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26066 "CARSON 8 2  "   20.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26067 "CARSON 8 3  "   20.00 "1" : #9 mva=9.71324 2.74309 0 0 1.6284 1.5854 0.1781 0.2519 0.1327 0.1013 7.8096 1.2105 0.0552 0.0418 0.0979 0.6278 0 0
esst4b    26067 "CARSON 8 3  "   20.00 "1" : #9 0 3.7067 3.7067 0.01 1 -1 1 0 1 -1 0 5.4062 0 0 0.08 0 6.3476 999
ggov1     26067 "CARSON 8 3  "   20.00 "1" : #9 0.04 1 1 0.05 -0.05 10 3.0735 0 1 1 0.15 0.3825 1.1669 0.2 0.5 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26067 "CARSON 8 3  "   20.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26069 "CARSON 8 5  "   18.00 "1" : #9 mva=12.6302 1.82367 0 0 1.3782 1.3836 0.1567 0.2837 0.1014 0.0764 7.5278 0.7159 0.041667 0.0565 0.0487 0.2523 0 0
esst4b    26069 "CARSON 8 5  "   18.00 "1" : #9 0 3.3106 3.3106 0 1 -1 1 0 1 -1 0 6.0326 0 0 0.08 0 8.0549 999
ggov1     26069 "CARSON 8 5  "   18.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.325 1.5 0.1587 0.1 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26069 "CARSON 8 5  "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26069 "CARSON 8 5  "   18.00 "2" : #9 mva=9.6 8.45618 0 0 1.4696 1.4573 0.16 0.2777 0.1183 0.0899 8.375 0.6861 0.0442 0.0567 0.011 0.1782 0 0
esst4b    26069 "CARSON 8 5  "   18.00 "2" : #9 0 3.6094 3.6094 0.01 1 -1 1 0 1 -1 0 5.9262 0 0 0.08 0 8.1077 999
ggov1     26069 "CARSON 8 5  "   18.00 "2" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26069 "CARSON 8 5  "   18.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26073 "TAFT 2 3    "   13.80 "1" : #9 mva=46.0174 4.84315 0 0 1.9149 1.8166 0.2626 0.4624 0.1377 0.1054 5.7281 0.6549 0.064 0.0563 0.0756 0.1826 0 0
esst4b    26073 "TAFT 2 3    "   13.80 "1" : #9 0 3.8931 3.8931 0 1 -1 1 0 1 -1 0 5.2655 0 0 0.08 0 8.0127 999
ggov1     26073 "TAFT 2 3    "   13.80 "1" : #9 0.04 1 1 0.05 -0.05 23.5782 2 0 1 1 0.15 0.5 1.5 0.1665 0.5 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26073 "TAFT 2 3    "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26074 "TAFT 2 4    "   13.80 "1" : #9 mva=9.77238 5.76179 0 0 1.3213 1.3376 0.2404 0.43 0.1203 0.0915 5.3338 0.3674 0.0448 0.041667 0.1202 0.3117 0 0
expic1    26074 "TAFT 2 4    "   13.80 "1" : #9 0 3.5 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.877 0 0 0 1 0 1.2 0 6.9332 0 0.08
ggov1     26074 "TAFT 2 4    "   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 5.7925 0 1 1 0.15 0.5 1.5 0.1058 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26074 "TAFT 2 4    "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26074 "TAFT 2 4    "   13.80 "2" : #9 mva=8.8 3.05698 0 0 2.0318 1.9109 0.1978 0.2272 0.1073 0.0812 8.7544 1.0543 0.0646 0.0843 0.1131 0.5369 0 0
esst4b    26074 "TAFT 2 4    "   13.80 "2" : #9 0 3.555 3.555 0.01 1 -1 1 0 1 -1 0 5.3465 0 0 0.08 0 6.0695 999
ggov1     26074 "TAFT 2 4    "   13.80 "2" : #9 0.04 1 1 0.05 -0.05 10 6.69 0 1 1 0.15 0.5 1.0142 0.2 0.5 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26074 "TAFT 2 4    "   13.80 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26076 "WHITTIER 9 2"  138.00 "1" : #9 mva=14.97 1.42256 0 0 2.0273 1.9073 0.2786 0.3963 0.2263 0.176 4.8217 0.5871 0.0639 0.041667 0.1195 0.3941 0 0
exac2     26076 "WHITTIER 9 2"  138.00 "1" : #9 0 1 1 1000 0.041667 12.2318 -12.2318 1 20.0447 -20.044701 0.55 4 0 0.49 1 0 0 1 10 3.5319 0.0081 4.7093 0.0186 0
ggov1     26076 "WHITTIER 9 2"  138.00 "1" : #9 0.05 1 1 0.05 -0.05 10 0.1575 0 1 1 0.15 0.271 1.5 0.1044 0.5 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26076 "WHITTIER 9 2"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26076 "WHITTIER 9 2"  138.00 "2" : #9 mva=14.97 8.8263 0 0 1.6929 1.6375 0.1924 0.2089 0.1097 0.083 5.0171 0.3627 0.0448 0.0711 0.1134 0.5108 0 0
esst4b    26076 "WHITTIER 9 2"  138.00 "2" : #9 0 3.4983 3.4983 0 1 -1 1 0 1 -1 0 6.7137 0 0 0.08 0 7.2375 999
ggov1     26076 "WHITTIER 9 2"  138.00 "2" : #9 0.04 1 1 0.05 -0.05 1.7438 2 0 1 1 0.15 0.5 1.2426 0.2 0.1 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26076 "WHITTIER 9 2"  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26077 "WHITTIER 9 3"   13.80 "1" : #9 mva=14.97 3.71084 0 0 1.7466 1.6808 0.1808 0.2546 0.1294 0.0987 8.3793 1.0824 0.0516 0.093 0.1084 0.5409 0 0
expic1    26077 "WHITTIER 9 3"   13.80 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.9659 0 0 0 1 0 1.2 0 6.4349 0 0.08
ggov1     26077 "WHITTIER 9 3"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.0343 1.5 0.2 0.5 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26077 "WHITTIER 9 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26078 "WHITTIER 9 4"   13.80 "1" : #9 mva=18.7382 4.59328 0 0 1.967 1.8586 0.1551 0.2385 0.1348 0.1031 8.6306 0.7393 0.0658 0.0539 0.2538 0.7161 0 0
esst4b    26078 "WHITTIER 9 4"   13.80 "1" : #9 0 3.6082 3.6082 0.01 1 -1 1 0 1 -1 0 5.9702 0 0 0.08 0 6.9687 999
ggov1     26078 "WHITTIER 9 4"   13.80 "1" : #9 0.05 1 1 0.05 -0.05 10 1.0455 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26078 "WHITTIER 9 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26080 "CARSON 9 1  "  138.00 "1" : #9 mva=15.962 4.94276 0 0 1.392 1.3947 0.3352 0.4623 0.2147 0.1668 8.8844 1.3785 0.0417 0.041667 0.1079 0.5773 0 0
esst4b    26080 "CARSON 9 1  "  138.00 "1" : #9 0 3.9346 3.9346 0 1 -1 1 0 1 -1 0 6.1162 0 0 0.08 0 7.3665 999
ggov1     26080 "CARSON 9 1  "  138.00 "1" : #9 0.05 1 1 0.05 -0.05 17.048 1.3934 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26080 "CARSON 9 1  "  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26080 "CARSON 9 1  "  138.00 "2" : #9 mva=15.8483 6.6886 0 0 2.5033 2.2914 0.2088 0.3677 0.1701 0.1312 5.1709 1.1004 0.0545 0.0938 0.1284 0.7329 0 0
expic1    26080 "CARSON 9 1  "  138.00 "2" : #9 0 4 1 1 -0.87 0.01 0 0 1 -0.87 0 1 0 7.5809 0 0 0 1 0 1.2 0 5.4388 0 0.08
ggov1     26080 "CARSON 9 1  "  138.00 "2" : #9 0.05 1 1 0.05 -0.05 10 0.6829 0 1 1 0.15 0.5 1.9326 0.2 0.1 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26080 "CARSON 9 1  "  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26080 "CARSON 9 1  "  138.00 "3" : #9 mva=40.1204 5.21832 0 0 1.7381 1.674 0.2835 0.4018 0.2011 0.1559 8.9318 1.4843 0.0512 0.0461 0.165 0.5067 0 0
esst4b    26080 "CARSON 9 1  "  138.00 "3" : #9 0 3.8893 3.8893 0 1 -1 1 0 1 -1 0 5.9012 0 0 0.08 0 7.1396 999
ggov1     26080 "CARSON 9 1  "  138.00 "3" : #9 0.04 1 1 0.05 -0.05 4.5386 0.0466 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26080 "CARSON 9 1  "  138.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26080 "CARSON 9 1  "  138.00 "4" : #9 mva=31.6798 4.98045 0 0 1.5984 1.5613 0.2145 0.2367 0.1222 0.093 5.9162 0.5473 0.0505 0.0882 0.1668 0.4607 0 0
esst4b    26080 "CARSON 9 1  "  138.00 "4" : #9 0 3.1682 3.1682 0 1 -1 1 0 1 -1 0 6.9994 0 0 0.08 0 7.2883 999
ggov1     26080 "CARSON 9 1  "  138.00 "4" : #9 0.05 1 1 0.05 -0.05 10 0.6969 0 1 1 0.15 0.5 1.2534 0.2 0.1 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26080 "CARSON 9 1  "  138.00 "4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26080 "CARSON 9 1  "  138.00 "5" : #9 mva=33.6221 3.63619 0 0 2.0758 1.9465 0.3364 0.5844 0.2914 0.2279 8.0317 0.7941 0.0657 0.0528 0.1308 0.7571 0 0
esst4b    26080 "CARSON 9 1  "  138.00 "5" : #9 0 3.7037 3.7037 0 1 -1 1 0 1 -1 0 5.7452 0 0 0.08 0 7.4695 999
ggov1     26080 "CARSON 9 1  "  138.00 "5" : #9 0.04 1 1 0.05 -0.05 23.4003 6.9986 0 1 1 0.15 0.1502 1.5 0.2 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26080 "CARSON 9 1  "  138.00 "5" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    26085 "LEBEC 2 3   "   18.00 "1" : #9 mva=37.1 6 0.2912 0.4775 3.7833 0 1.0846 0.7036 0.487 0.3856 0.1866 0.167 0.5094 0 0 0
scrx      26085 "LEBEC 2 3   "   18.00 "1" : #9 0.1 10.01 100 0.01 -4 5 0 0
hygov     26085 "LEBEC 2 3   "   18.00 "1" : #9 0.07 0.9301 4.0724 0.4 0.5 0.07 1 0 1.5749 1.2 0.5 0.0757 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    26085 "LEBEC 2 3   "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    26085 "LEBEC 2 3   "   18.00 "2" : #9 mva=48.5998 6 0.2459 0.4175 2.8029 0 1.0653 0.691 0.2778 0.2667 0.187 0.1853 0.672 0 0 0
scrx      26085 "LEBEC 2 3   "   18.00 "2" : #9 0.1 10.01 100 0.01 -4 5 0 0
hygov     26085 "LEBEC 2 3   "   18.00 "2" : #9 0.05 0.4123 9.6232 0.05 0.33 0.1 1 0 1.7143 1.25 0.5 0.0775 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    26085 "LEBEC 2 3   "   18.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    26086 "LEBEC 2 4   "   18.00 "1" : #9 mva=19.8737 6 0.1357 0.2867 1.9362 0 0.7956 0.5151 0.2498 0.1785 0.1592 0.0693 0.2227 0 0 0
scrx      26086 "LEBEC 2 4   "   18.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     26086 "LEBEC 2 4   "   18.00 "1" : #9 0.05 0.3829 9.2232 0.4 0.33 0.167 1 0 0.8177 1.2 0 0.078 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    26086 "LEBEC 2 4   "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26097 "LONG BEACH 27 4"   18.00 "1" : #9 mva=383.265 5 0 0 2.0361 1.9144 0.1637 0.2406 0.1182 0.0899 8.1776 1.3265 0.0689 0.0444 0.1066 0.4464 0 0
esst4b    26097 "LONG BEACH 27 4"   18.00 "1" : #9 0 3.2785 3.2785 0 1 -1 1 0 1 -1 0 6.6928 0 0 0.08 0 6.4365 999
ggov1     26097 "LONG BEACH 27 4"   18.00 "1" : #9 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.4724 1.5 0.2 0.5 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26097 "LONG BEACH 27 4"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26098 "LONG BEACH 27 5"   13.80 "1" : #9 mva=389.51 5 0 0 2.0444 1.9211 0.3312 0.6343 0.1915 0.1482 8.8038 0.9012 0.0605 0.0442 0.1986 0.6162 0 0
esst4b    26098 "LONG BEACH 27 5"   13.80 "1" : #9 0 3.2072 3.2072 0 1 -1 1 0 1 -1 0 6.8378 0 0 0.08 0 7.4757 999
ggov1     26098 "LONG BEACH 27 5"   13.80 "1" : #9 0.05 1 1 0.05 -0.05 27.819 2 0 1 1 0.15 0.1728 1.5 0.1832 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26098 "LONG BEACH 27 5"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26099 "LONG BEACH 27 6"   13.80 "1" : #9 mva=444.976 5 0 0 2.0638 1.9368 0.3359 0.5869 0.1823 0.1409 8.6033 0.6905 0.0456 0.042 0.1186 0.7126 0 0
esst4b    26099 "LONG BEACH 27 6"   13.80 "1" : #9 0 3.5055 3.5055 0 1 -1 1 0 1 -1 0 5.7501 0 0 0.08 0 6.1743 999
ggov1     26099 "LONG BEACH 27 6"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 1.1533 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26099 "LONG BEACH 27 6"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26100 "LONG BEACH 27 7"   13.80 "1" : #9 mva=446.369 5 0 0 1.8258 1.7447 0.1759 0.2301 0.1371 0.1048 7.3013 0.4122 0.0601 0.045 0.2373 0.7602 0 0
esst4b    26100 "LONG BEACH 27 7"   13.80 "1" : #9 0 3.5739 3.5739 0 1 -1 1 0 1 -1 0 6.6303 0 0 0.08 0 6.2821 999
ggov1     26100 "LONG BEACH 27 7"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 5.218 2 0 1 1 0.15 0.117 1.0055 0.2 0.1 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26100 "LONG BEACH 27 7"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26101 "LONG BEACH 27 8"   20.00 "1" : #9 mva=320.33 5 0 0 2.1746 2.0262 0.2666 0.4173 0.1202 0.0915 7.7631 1.3472 0.041667 0.0879 0.0807 0.491 0 0
expic1    26101 "LONG BEACH 27 8"   20.00 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 8.281 0 0 0 1 0 1.2 0 5.5434 0 0.08
ggov1     26101 "LONG BEACH 27 8"   20.00 "1" : #9 0.04 1 1 0.05 -0.05 10 0.8031 0 1 1 0.15 0.1826 1.5 0.1597 0.3 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26101 "LONG BEACH 27 8"   20.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26102 "LONG BEACH 27 9"   13.80 "1" : #9 mva=402.112 5 0 0 2.0861 1.9548 0.4199 0.6038 0.3638 0.2856 4.9455 1.0676 0.0687 0.0482 0.0587 0.2555 0 0
exac2     26102 "LONG BEACH 27 9"   13.80 "1" : #9 0.01 1 1 1000 0.01 100 -100 1 28.1403 -28.140301 1.3 4 0 0.0149 1 0.1 0.8 1 14 3.3873 0.0073 4.5163 0.0177 0
ggov1     26102 "LONG BEACH 27 9"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 3.6405 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26102 "LONG BEACH 27 9"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26105 "NEWHALL 3 2 "  138.00 "1" : #9 mva=53.58 3.18262 0 0 2.2576 2.0931 0.1965 0.2908 0.1311 0.1001 5.3628 1.3114 0.0454 0.0633 0.0939 0.5773 0 0
esst4b    26105 "NEWHALL 3 2 "  138.00 "1" : #9 0 3.1089 3.1089 0 1 -1 1 0 1 -1 0 6.2807 0 0 0.08 0 8.1607 999
ggov1     26105 "NEWHALL 3 2 "  138.00 "1" : #9 0.05 1 1 0.05 -0.05 10 1.6559 0 1 1 0.15 0.5 2.059 0.2 0.1 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26105 "NEWHALL 3 2 "  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26105 "NEWHALL 3 2 "  138.00 "2" : #9 mva=65.1045 7.50794 0 0 2.5418 2.3225 0.3385 0.5123 0.2099 0.1629 4.5381 1.1987 0.0669 0.0742 0.1789 0.6395 0 0
exac2     26105 "NEWHALL 3 2 "  138.00 "2" : #9 0 1 1 1000 0.041667 100 -100 1 25.4802 -25.4802 0.55 4 0 0.49 1 0.1 0.8 1 14 3.5998 0.0087 4.7998 0.0192 0
ggov1     26105 "NEWHALL 3 2 "  138.00 "2" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 2.2788 0.2 0.5 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26105 "NEWHALL 3 2 "  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26106 "NEWHALL 3 3 "   13.80 "1" : #9 mva=20.5554 6.05014 0 0 2.1577 2.0125 0.1518 0.2728 0.1218 0.0927 9.0795 0.3926 0.0637 0.0747 0.1928 0.6892 0 0
esst4b    26106 "NEWHALL 3 3 "   13.80 "1" : #9 0 3.296 3.296 0.01 1 -1 1 0 1 -1 0 5.0111 0 0 0.08 0 8.4767 999
ggov1     26106 "NEWHALL 3 3 "   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 0.517 0 1 1 0.15 0.5 1.5347 0.2 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26106 "NEWHALL 3 3 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26107 "NEWHALL 3 4 "   13.80 "1" : #9 mva=14.4768 7.99096 0 0 2.085 1.9539 0.1998 0.2406 0.1081 0.0818 7.2433 0.6494 0.0511 0.0834 0.033 0.2763 0 0
expic1    26107 "NEWHALL 3 4 "   13.80 "1" : #9 0 4 1 1 -0.87 0.01 0 0 1 -0.87 0 1 0 7.2102 0 0 0 1 0 1.2 0 6.6617 0 0.08
ggov1     26107 "NEWHALL 3 4 "   13.80 "1" : #9 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.2377 1.5 0.1082 0.1 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26107 "NEWHALL 3 4 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26110 "BORON 4 2   "   13.80 "1" : #9 mva=53.3667 7.44219 0 0 1.8848 1.7923 0.3181 0.4424 0.2426 0.189 8.7304 1.0099 0.041667 0.0694 0.2596 0.7401 0 0
esst4b    26110 "BORON 4 2   "   13.80 "1" : #9 0 3.2517 3.2517 0 1 -1 1 0 1 -1 0 5.1104 0 0 0.08 0 6.2123 999
ggov1     26110 "BORON 4 2   "   13.80 "1" : #9 0.05 1 1 0.05 -0.05 10 1.4454 0 1 1 0.15 0.0699 1.5 0.2 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26110 "BORON 4 2   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26128 "BURBANK 10 4"   13.80 "1" : #9 mva=250.686 4.95384 0 0 2.0571 1.9314 0.3068 0.6294 0.2571 0.2005 8.0165 0.453 0.047 0.0804 0.0432 0.4863 0 0
esst4b    26128 "BURBANK 10 4"   13.80 "1" : #9 0 3.2302 3.2302 0.01 1 -1 1 0 1 -1 0 6.3021 0 0 0.08 0 6.1712 999
ggov1     26128 "BURBANK 10 4"   13.80 "1" : #9 0.05 1 1 0.05 -0.05 10 0.0771 0 1 1 0.15 0.3318 1.5 0.1872 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26128 "BURBANK 10 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26129 "BURBANK 10 5"   18.00 "1" : #9 mva=233.554 4.63871 0 0 2.3704 2.1842 0.4759 0.7174 0.3826 0.3005 5.6183 0.3248 0.068 0.0454 0.0336 0.2921 0 0
expic1    26129 "BURBANK 10 5"   18.00 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.5392 0 0 0 1 0 1.2 0 5.8979 0 0.08
ggov1     26129 "BURBANK 10 5"   18.00 "1" : #9 0.04 1 1 0.05 -0.05 1.4012 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26129 "BURBANK 10 5"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26133 "AVILA BEACH 4"   24.00 "1" : #9 mva=1398.26 3.69933 0 0 2.0245 1.9248 0.4613 0.7078 0.3294 0.25 4.1537 1.3577 0.046 0.0598 0.0526 0.3402 0 0
ieeet1    26133 "AVILA BEACH 4"   24.00 "1" : #9 0 25 0.0513 1 -1 0 0.5 0.08 1 0 2.8625 0.1376 3.8166 0.4025 0
ieeeg1    26133 "AVILA BEACH 4"   24.00 "1" : #9 14.6377 0 0 0.3 0.1 -0.1 0.9299 0 0.281 1 0 6.8274 0.1542 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    26133 "AVILA BEACH 4"   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26134 "AVILA BEACH 5"   13.80 "1" : #9 mva=1384.26 3.20329 0 0 1.999 1.901 0.3867 0.2967 0.2772 0.2094 5.8402 1.2841 0.0462 0.0491 0.1787 0.5923 0 0
ieeet1    26134 "AVILA BEACH 5"   13.80 "1" : #9 0 400 0.2 1 -1 0 0.5 0.08 0.35 0 4.4672 0.1823 5.9563 0.4527 0
ieeeg1    26134 "AVILA BEACH 5"   13.80 "1" : #9 20 0.1061 0 0.1 0.1 -0.1 0.9667 0 0.3113 0.3329 0 0 0 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    26134 "AVILA BEACH 5"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26138 "TORRANCE 8 2"   18.00 "1" : #9 mva=13.4 5.60813 0 0 1.9441 1.8402 0.2079 0.2378 0.1022 0.0771 7.1698 1.195 0.0614 0.0922 0.1691 0.6626 0 0
esst4b    26138 "TORRANCE 8 2"   18.00 "1" : #9 0 3.9143 3.9143 0.01 1 -1 1 0 1 -1 0 6.7085 0 0 0.08 0 7.098 999
ggov1     26138 "TORRANCE 8 2"   18.00 "1" : #9 0.04 1 1 0.05 -0.05 1.8494 0.2403 0 1 1 0.15 0.3173 2.0521 0.2 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26138 "TORRANCE 8 2"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26139 "TORRANCE 8 3"   18.00 "1" : #9 mva=15.7912 6.42154 0 0 2.2099 2.0547 0.259 0.4082 0.1633 0.1258 4.3359 1.4169 0.0411 0.0637 0.0695 0.5303 0 0
esst4b    26139 "TORRANCE 8 3"   18.00 "1" : #9 0 3.2749 3.2749 0.01 1 -1 1 0 1 -1 0 6.5615 0 0 0.08 0 7.6843 999
ggov1     26139 "TORRANCE 8 3"   18.00 "1" : #9 0.04 1 1 0.05 -0.05 3.9098 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26139 "TORRANCE 8 3"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26141 "TORRANCE 8 5"   18.00 "1" : #9 mva=23.4181 1.81193 0 0 2.3979 2.2063 0.1802 0.3248 0.1469 0.1127 8.4908 1.0426 0.0584 0.0778 0.1093 0.5324 0 0
esst4b    26141 "TORRANCE 8 5"   18.00 "1" : #9 0 3.4072 3.4072 0 1 -1 1 0 1 -1 0 6.5811 0 0 0.08 0 8.9543 999
ggov1     26141 "TORRANCE 8 5"   18.00 "1" : #9 0.05 1 1 0.05 -0.05 10 1.3388 0 1 1 0.15 0.1727 1.5 0.1392 0.1 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26141 "TORRANCE 8 5"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26163 "MC KITTRICK 2 4"   13.80 "1" : #9 mva=716.409 5 0 0 2 1.8853 0.1659 0.4547 0.1293 0.0987 9.8571 0.332 0.067 0.0634 0.0542 0.4259 0 0
expic1    26163 "MC KITTRICK 2 4"   13.80 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.1752 0 0 0 1 0 1.2 0 6.2522 0 0.08
ggov1     26163 "MC KITTRICK 2 4"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 4.6353 2 0 1 1 0.15 0.5 1.1558 0.1347 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26163 "MC KITTRICK 2 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26164 "MC KITTRICK 2 5"   13.80 "1" : #9 mva=407.078 5 0 0 2.1095 1.9737 0.3544 0.7225 0.2031 0.1575 9.1295 0.9094 0.0443 0.0596 0.1063 0.5668 0 0
esst4b    26164 "MC KITTRICK 2 5"   13.80 "1" : #9 0 3.2828 3.2828 0 1 -1 1 0 1 -1 0 5.9407 0 0 0.08 0 7.5793 999
ggov1     26164 "MC KITTRICK 2 5"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 25.386 6.7903 0 1 1 0.15 0.5 1.1092 0.2 0.3 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26164 "MC KITTRICK 2 5"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26165 "MC KITTRICK 2 6"   13.80 "1" : #9 mva=390.905 5 0 0 1.8446 1.7599 0.2095 0.2719 0.1413 0.1082 6.28 1.2866 0.0483 0.0885 0.1276 0.7549 0 0
expic1    26165 "MC KITTRICK 2 6"   13.80 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.5654 0 0 0 1 0 1.2 0 6.2509 0 0.08
ggov1     26165 "MC KITTRICK 2 6"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 2.935 2 0 1 1 0.15 0.4748 1.5 0.1872 0.1 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26165 "MC KITTRICK 2 6"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26166 "MC KITTRICK 2 7"   18.00 "1" : #9 mva=342.407 5 0 0 2.0788 1.9489 0.383 0.5875 0.2625 0.2048 4.5829 1.2621 0.065 0.083 0.1716 0.4887 0 0
exac2     26166 "MC KITTRICK 2 7"   18.00 "1" : #9 0 1 1 1000 0.041667 100 -100 1 29.3842 -29.384199 1.3 4 0 0.0246 1 0.1 0.8 1 10 3.7626 0.0036 5.0168 0.0139 0
ggov1     26166 "MC KITTRICK 2 7"   18.00 "1" : #9 0.04 1 1 0.05 -0.05 10 1.1164 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26166 "MC KITTRICK 2 7"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26167 "FELLOWS 2 1 "  345.00 "1" : #9 mva=78 1.39173 0 0 1.7411 1.6764 0.1703 0.303 0.1167 0.0886 8.125 1.1071 0.0672 0.0918 0.1298 0.4953 0 0
esst4b    26167 "FELLOWS 2 1 "  345.00 "1" : #9 0 3.0909 3.0909 0 1 -1 1 0 1 -1 0 6.3342 0 0 0.08 0 8.297 999
ggov1     26167 "FELLOWS 2 1 "  345.00 "1" : #9 0.04 1 1 0.05 -0.05 3.6657 7.3754 0 1 1 0.15 0.3697 1.5 0.1139 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26167 "FELLOWS 2 1 "  345.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26167 "FELLOWS 2 1 "  345.00 "2" : #9 mva=107.053 6.14518 0 0 1.8349 1.7521 0.2045 0.5262 0.1081 0.0817 9.8352 0.4751 0.0572 0.0883 0.0841 0.6 0 0
exac2     26167 "FELLOWS 2 1 "  345.00 "2" : #9 0 1 1 1000 0.041667 100 -100 1 24.1615 -24.161501 0.55 4 0 0.49 1 0.1 1.6 1 14 3.1551 0.9813 4.2069 1.023 0
ggov1     26167 "FELLOWS 2 1 "  345.00 "2" : #9 0.05 1 1 0.05 -0.05 7.0129 2 0 1 1 0.15 0.5 1.313 0.2 0.3 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26167 "FELLOWS 2 1 "  345.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26167 "FELLOWS 2 1 "  345.00 "3" : #9 mva=78 6.7242 0 0 1.4495 1.4411 0.1573 0.2448 0.1035 0.0781 6.6022 0.9834 0.0534 0.0815 0.1313 0.7156 0 0
expic1    26167 "FELLOWS 2 1 "  345.00 "3" : #9 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.8687 0 0 0 1 0 1.2 0 5.69 0 0.08
ggov1     26167 "FELLOWS 2 1 "  345.00 "3" : #9 0.04 1 1 0.05 -0.05 10 0.0555 0 1 1 0.15 0.4024 1.1345 0.1928 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26167 "FELLOWS 2 1 "  345.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26173 "LONG BEACH 28 3"   13.80 "1" : #9 mva=310.865 5 0 0 2.3205 2.1439 0.3817 0.7463 0.2707 0.2113 9.706 1.1897 0.0564 0.0449 0.0864 0.3151 0 0
esst4b    26173 "LONG BEACH 28 3"   13.80 "1" : #9 0 3.6747 3.6747 0.01 1 -1 1 0 1 -1 0 6.7508 0 0 0.08 0 7.1727 999
ggov1     26173 "LONG BEACH 28 3"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 8.7867 7.3028 0 1 1 0.15 0.3613 1.2206 0.2 0.5 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26173 "LONG BEACH 28 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26174 "LONG BEACH 28 4"   13.80 "1" : #9 mva=249.381 4.30828 0 0 2.1304 1.9905 0.5018 0.7335 0.4243 0.3338 8.1631 0.4144 0.0537 0.0812 0.1506 0.57 0 0
esst4b    26174 "LONG BEACH 28 4"   13.80 "1" : #9 0 3.7995 3.7995 0 1 -1 1 0 1 -1 0 5.4028 0 0 0.08 0 8.9116 999
ggov1     26174 "LONG BEACH 28 4"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10.6131 2 0 1 1 0.15 0.5 1.5154 0.1904 0.1 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26174 "LONG BEACH 28 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26175 "LONG BEACH 28 5"   13.80 "1" : #9 mva=290.793 5.03928 0 0 1.705 1.6473 0.1981 0.3287 0.1287 0.0982 8.7353 1.1956 0.0645 0.0529 0.072 0.5834 0 0
esst4b    26175 "LONG BEACH 28 5"   13.80 "1" : #9 0 3.2595 3.2595 0.01 1 -1 1 0 1 -1 0 6.6159 0 0 0.08 0 6.1403 999
ggov1     26175 "LONG BEACH 28 5"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 1.6429 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26175 "LONG BEACH 28 5"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26176 "LONG BEACH 28 6"   13.80 "1" : #9 mva=242.105 3.91859 0 0 2.3216 2.1448 0.1788 0.3058 0.1062 0.0802 6.2521 0.4879 0.0574 0.0918 0.0773 0.3718 0 0
esst4b    26176 "LONG BEACH 28 6"   13.80 "1" : #9 0 3.2332 3.2332 0 1 -1 1 0 1 -1 0 5.7227 0 0 0.08 0 8.9616 999
ggov1     26176 "LONG BEACH 28 6"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 4.0624 2 0 1 1 0.15 0.5 1.3149 0.2 0.5 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26176 "LONG BEACH 28 6"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26177 "LONG BEACH 28 7"   22.00 "1" : #9 mva=220.968 4.3786 0 0 2.4209 2.2249 0.4378 0.7641 0.2644 0.2063 7.2108 1.2078 0.0532 0.0841 0.0158 0.2569 0 0
esst4b    26177 "LONG BEACH 28 7"   22.00 "1" : #9 0 3.0619 3.0619 0 1 -1 1 0 1 -1 0 5.1374 0 0 0.08 0 6.0693 999
ggov1     26177 "LONG BEACH 28 7"   22.00 "1" : #9 0.04 1 1 0.05 -0.05 10 1.8013 0 1 1 0.15 0.5 2.1805 0.2 0.1 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26177 "LONG BEACH 28 7"   22.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26178 "LONG BEACH 28 8"   13.80 "1" : #9 mva=122.452 4.99348 0 0 2.546 2.3258 0.3337 0.6391 0.1809 0.1398 7.071 0.7303 0.0457 0.0465 0.1068 0.4048 0 0
esst4b    26178 "LONG BEACH 28 8"   13.80 "1" : #9 0 3.5616 3.5616 0 1 -1 1 0 1 -1 0 6.3532 0 0 0.08 0 7.1611 999
ggov1     26178 "LONG BEACH 28 8"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 1.8317 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26178 "LONG BEACH 28 8"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26179 "LONG BEACH 28 9"   13.80 "1" : #9 mva=122.659 5.59293 0 0 2.1145 1.9777 0.302 0.4607 0.1437 0.1101 7.5563 1.253 0.0693 0.0821 0.1322 0.7259 0 0
esst4b    26179 "LONG BEACH 28 9"   13.80 "1" : #9 0 3.343 3.343 0 1 -1 1 0 1 -1 0 5.2504 0 0 0.08 0 6.7632 999
ggov1     26179 "LONG BEACH 28 9"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 3.2705 0 1 1 0.15 0.4028 1.4747 0.1266 0.3 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26179 "LONG BEACH 28 9"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26180 "LONG BEACH 28 10"   13.80 "1" : #9 mva=114.244 6.47685 0 0 2.5322 2.3147 0.4033 0.7833 0.2346 0.1826 9.8383 0.3399 0.0462 0.0666 0.1265 0.6363 0 0
exac2     26180 "LONG BEACH 28 10"   13.80 "1" : #9 0 1 1 400 0.041667 7.8348 -7.8348 1 28.7576 -28.757601 0.55 4 0 0.0172 1 0.1 1.6 1 10 3.218 0.0004 4.2906 0.0107 0
ggov1     26180 "LONG BEACH 28 10"   13.80 "1" : #9 0.05 1 1 0.05 -0.05 1.1099 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26180 "LONG BEACH 28 10"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26181 "LONG BEACH 28 11"   24.00 "1" : #9 mva=129.532 7.82841 0 0 1.5921 1.5562 0.2605 0.4792 0.1639 0.1263 8.7991 0.4651 0.063 0.0835 0.0627 0.5413 0 0
esst4b    26181 "LONG BEACH 28 11"   24.00 "1" : #9 0 3.4804 3.4804 0 1 -1 1 0 1 -1 0 6.4975 0 0 0.08 0 8.4457 999
ggov1     26181 "LONG BEACH 28 11"   24.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26181 "LONG BEACH 28 11"   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26182 "LONG BEACH 28 12"   13.80 "1" : #9 mva=136.209 3.07006 0 0 2.4107 2.2167 0.3396 0.7077 0.1977 0.1532 5.2835 1.4908 0.053 0.0614 0.1468 0.3838 0 0
esst4b    26182 "LONG BEACH 28 12"   13.80 "1" : #9 0 3.8783 3.8783 0 1 -1 1 0 1 -1 0 5.8379 0 0 0.08 0 6.7637 999
ggov1     26182 "LONG BEACH 28 12"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 18.4065 2 0 1 1 0.15 0.184 1.5 0.1556 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26182 "LONG BEACH 28 12"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26183 "LONG BEACH 28 13"   13.80 "1" : #9 mva=153.966 2.67436 0 0 2.1253 1.9864 0.2941 0.6426 0.1626 0.1252 4.2847 1.4884 0.0458 0.0422 0.1229 0.4049 0 0
esst4b    26183 "LONG BEACH 28 13"   13.80 "1" : #9 0 3.0853 3.0853 0 1 -1 1 0 1 -1 0 6.1425 0 0 0.08 0 8.3759 999
ggov1     26183 "LONG BEACH 28 13"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 7.2717 2 0 1 1 0.15 0.3475 1.1051 0.1296 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26183 "LONG BEACH 28 13"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26185 "FELLOWS 3 1 "  138.00 "1" : #9 mva=48.4379 2.64199 0 0 1.7591 1.6909 0.1785 0.3148 0.13 0.0993 6.1187 1.3611 0.0668 0.0436 0.0977 0.5271 0 0
expic1    26185 "FELLOWS 3 1 "  138.00 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.989 0 0 0 1 0 1.2 0 5.9895 0 0.08
ggov1     26185 "FELLOWS 3 1 "  138.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26185 "FELLOWS 3 1 "  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26190 "WILMINGTON 5 5"   13.80 "1" : #9 mva=40.0088 1.03583 0 0 2.4315 2.2335 0.2473 0.4035 0.1335 0.102 5.0845 1.0983 0.0545 0.0732 0.1108 0.3075 0 0
esst4b    26190 "WILMINGTON 5 5"   13.80 "1" : #9 0 3.8576 3.8576 0 1 -1 1 0 1 -1 0 6.0566 0 0 0.08 0 6.137 999
ggov1     26190 "WILMINGTON 5 5"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.9835 0.2 0.1 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26190 "WILMINGTON 5 5"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26190 "WILMINGTON 5 5"   13.80 "2" : #9 mva=35.8 7.94409 0 0 1.9919 1.8788 0.2852 0.5512 0.2061 0.1599 5.0891 0.8801 0.0609 0.0856 0.0647 0.4537 0 0
esst4b    26190 "WILMINGTON 5 5"   13.80 "2" : #9 0 3.7301 3.7301 0 1 -1 1 0 1 -1 0 6.1625 0 0 0.08 0 8.9539 999
ggov1     26190 "WILMINGTON 5 5"   13.80 "2" : #9 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26190 "WILMINGTON 5 5"   13.80 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26191 "WILMINGTON 5 6"   13.80 "1" : #9 mva=43.3475 8.48866 0 0 1.9912 1.8782 0.1796 0.4848 0.1288 0.0982 7.0616 0.6387 0.0626 0.0557 0.0527 0.3646 0 0
esst4b    26191 "WILMINGTON 5 6"   13.80 "1" : #9 0 3.8249 3.8249 0 1 -1 1 0 1 -1 0 5.801 0 0 0.08 0 6.1833 999
ggov1     26191 "WILMINGTON 5 6"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.1976 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26191 "WILMINGTON 5 6"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    26197 "CASTAIC 3 4 "   18.00 "1" : #9 mva=306.427 6 0.4669 0.2135 3.1172 0 1 0.6484 0.3126 0.254 0.2338 0.1568 0.6468 0 0 0
esdc1a    26197 "CASTAIC 3 4 "   18.00 "1" : #9 0 40 0.041667 0 0 1 -1 0 0.9 0.028 1 0 2.3013 0.1276 3.0684 0.3829 0 1
hygov     26197 "CASTAIC 3 4 "   18.00 "1" : #9 0.05 0.6261 3.5575 0.2 0.5 0.167 1 0 1.2053 1.2 1 0.078 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    26197 "CASTAIC 3 4 "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    26198 "CASTAIC 3 5 "   13.80 "1" : #9 mva=274.412 6 0.5843 0.0913 2.0738 0 1 0.6484 0.2401 0.1875 0.1117 0.1687 0.5597 0 0 0
esdc1a    26198 "CASTAIC 3 5 "   13.80 "1" : #9 0 100 0.041667 0 0 10 -10 0 0.9 0.0252 1 0 2.4707 0.1335 3.2942 0.4005 0 1
hygov     26198 "CASTAIC 3 5 "   13.80 "1" : #9 0.05 0.5016 5.6798 0.05 0.4 0.167 1 0 0.8351 1.2 0 0.0743 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    26198 "CASTAIC 3 5 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    26199 "CASTAIC 3 6 "   18.00 "1" : #9 mva=344.702 6 0.4584 0.2256 2.3882 0 1 0.6484 0.2743 0.2686 0.1442 0.2559 0.6704 0 0 0
esdc1a    26199 "CASTAIC 3 6 "   18.00 "1" : #9 0 40 0.041667 0 0 10 -10 0 0.9 0.0591 1 0 2.3296 0.1428 3.1062 0.4285 0 1
hygov     26199 "CASTAIC 3 6 "   18.00 "1" : #9 0.05 0.9727 3.0085 0.05 0.33 0.167 1 0 1.8661 1.2 0.2 0.0755 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    26199 "CASTAIC 3 6 "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    26200 "CASTAIC 3 7 "   13.80 "1" : #9 mva=345.587 6 0.2751 0.3101 3.3584 0 1 0.6484 0.4314 0.3162 0.1881 0.0513 0.1801 0 0 0
scrx      26200 "CASTAIC 3 7 "   13.80 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     26200 "CASTAIC 3 7 "   13.80 "1" : #9 0.05 0.7364 3.6385 0.2 0.5 0.07 1 0 0.4535 1.25 0.5 0.0763 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    26200 "CASTAIC 3 7 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    26201 "CASTAIC 3 8 "   13.80 "1" : #9 mva=307.044 6 0.2552 0.4279 2.4028 0 1 0.6484 0.3846 0.3052 0.2292 0.2575 0.5525 0 0 0
ieeet1    26201 "CASTAIC 3 8 "   13.80 "1" : #9 0.06 40 0.2 1 -1 0 0.5 0.103 1 0 2.6775 0.0818 3.57 0.3751 0
hygov     26201 "CASTAIC 3 8 "   13.80 "1" : #9 0.04 0.7236 9.0327 0.4 0.4 0.167 1 0 0.4062 1.2 0.5 0.0736 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    26201 "CASTAIC 3 8 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    26202 "CASTAIC 3 9 "   13.80 "1" : #9 mva=284.062 6 0.2267 0.2366 2.7826 0 1 0.6484 0.3544 0.3269 0.1176 0.1331 0.2874 0 0 0
esdc1a    26202 "CASTAIC 3 9 "   13.80 "1" : #9 0.06 40 0.041667 0 0 1 -1 0 0.9 0.073 1 0 2.4755 0.1331 3.3006 0.3993 0 1
hygov     26202 "CASTAIC 3 9 "   13.80 "1" : #9 0.05 0.402 6.9224 0.05 0.5 0.1 1 0 0.7771 1.2 1 0.0783 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    26202 "CASTAIC 3 9 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    26203 "CASTAIC 3 10"   13.20 "1" : #9 mva=62.7784 6 0.1338 0.5368 3.4752 0 0.9791 0.6348 0.3611 0.3078 0.1783 0.2121 0.4646 0 0 0
ieeet1    26203 "CASTAIC 3 10"   13.20 "1" : #9 0 25 0.2 1.211 -1.211 0 0.5 0.103 1 0 2.7697 0.0825 3.6929 0.3781 0
hygov     26203 "CASTAIC 3 10"   13.20 "1" : #9 0.05 0.2388 5.8578 0.4 0.33 0.07 1 0 0.5163 1.25 0.5 0.075 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    26203 "CASTAIC 3 10"   13.20 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    26205 "KERNVILLE 1 "  345.00 "1" : #9 mva=20.05 6 0.1522 0.1318 2.9663 0 1.3197 0.857 0.6002 0.5118 0.2188 0.0761 0.165 0 0 0
ieeet1    26205 "KERNVILLE 1 "  345.00 "1" : #9 0 25 0.2 1.211 -1.211 0 0.646 0.103 1 0 2.7658 0.0838 3.6878 0.3842 0
hygov     26205 "KERNVILLE 1 "  345.00 "1" : #9 0.05 0.2446 2.909 0.4 0.5 0.07 1 0 0.4252 1.2 0.5 0.0769 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    26205 "KERNVILLE 1 "  345.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    26206 "KERNVILLE 2 "  138.00 "1" : #9 mva=6.66817 6 0.0804 0.1651 2.012 0 0.7376 0.4772 0.3189 0.1933 0.1517 0.0672 0.4248 0 0 0
scrx      26206 "KERNVILLE 2 "  138.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     26206 "KERNVILLE 2 "  138.00 "1" : #9 0.05 0.4153 5.0583 0.4 0.5 0.07 1 0 0.3089 1.2 0 0.0725 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    26206 "KERNVILLE 2 "  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    26206 "KERNVILLE 2 "  138.00 "2" : #9 mva=7 6 0.1637 0.4912 2.2962 0 1.0082 0.6538 0.355 0.2979 0.1095 0.275 0.7029 0 0 0
esdc1a    26206 "KERNVILLE 2 "  138.00 "2" : #9 0.06 40 0.041667 0 0 10 -10 0 0.9 0.0385 1 0 2.2939 0.1362 3.0586 0.4086 0 1
hygov     26206 "KERNVILLE 2 "  138.00 "2" : #9 0.05 0.3947 4.799 0.05 0.5 0.1 1 0 0.7425 1.25 1 0.0742 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    26206 "KERNVILLE 2 "  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    26206 "KERNVILLE 2 "  138.00 "3" : #9 mva=7.80305 6 0.1983 0.147 1.3874 0 1.3504 0.877 0.547 0.5347 0.1677 0.0529 0.4397 0 0 0
esdc2a    26206 "KERNVILLE 2 "  138.00 "3" : #9 0.02 9.3 0.01 0.1 0.5 7.21 -7.21 1 1 0 0.15 0 2.36 0.1956 3.1467 0.7824 0.7823 0
hygov     26206 "KERNVILLE 2 "  138.00 "3" : #9 0.05 0.85 3.2323 0.05 0.5 0.167 1 0 0.9973 1.25 0.5 0.072 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    26206 "KERNVILLE 2 "  138.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    26206 "KERNVILLE 2 "  138.00 "4" : #9 mva=9.74637 6 0.4217 0.2931 3.3492 0 1.0865 0.7048 0.2546 0.1932 0.1315 0.1885 0.7228 0 0 0
scrx      26206 "KERNVILLE 2 "  138.00 "4" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     26206 "KERNVILLE 2 "  138.00 "4" : #9 0.04 0.8805 3.7465 0.05 0.4 0.1 1 0 1.2558 1.2 1 0.0739 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    26206 "KERNVILLE 2 "  138.00 "4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    26206 "KERNVILLE 2 "  138.00 "5" : #9 mva=29.6486 6 0.4415 0.4707 2.4347 0 1.2186 0.791 0.4014 0.3243 0.2143 0.2468 0.5843 0 0 0
esdc2a    26206 "KERNVILLE 2 "  138.00 "5" : #9 0.020833 50 0.041667 0.11 0.75 7.21 -7.21 1 1 0 0.15 0 1.76 0.1852 2.3467 0.7408 0.7407 0
hygov     26206 "KERNVILLE 2 "  138.00 "5" : #9 0.04 0.2482 9.1436 0.05 0.4 0.167 1 0 0.3954 1.25 0 0.0746 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    26206 "KERNVILLE 2 "  138.00 "5" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26208 "NEWHALL 4 2 "   13.80 "1" : #9 mva=23.6007 1.82313 0 0 1.5225 1.5 0.2684 0.4365 0.1462 0.1121 5.8976 1.1315 0.0498 0.0604 0.1146 0.4726 0 0
esst4b    26208 "NEWHALL 4 2 "   13.80 "1" : #9 0 3.4014 3.4014 0 1 -1 1 0 1 -1 0 5.036 0 0 0.08 0 8.8965 999
ggov1     26208 "NEWHALL 4 2 "   13.80 "1" : #9 0.05 1 1 0.05 -0.05 2.9866 2 0 1 1 0.15 0.5 1.9348 0.1714 0.1 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26208 "NEWHALL 4 2 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26208 "NEWHALL 4 2 "   13.80 "2" : #9 mva=32.1 5.06565 0 0 2.0062 1.8903 0.2512 0.303 0.1569 0.1207 9.1217 0.4493 0.055 0.0438 0.0677 0.2192 0 0
esst4b    26208 "NEWHALL 4 2 "   13.80 "2" : #9 0 3.9055 3.9055 0 1 -1 1 0 1 -1 0 6.3992 0 0 0.08 0 6.8579 999
ggov1     26208 "NEWHALL 4 2 "   13.80 "2" : #9 0.04 1 1 0.05 -0.05 10 1.0681 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26208 "NEWHALL 4 2 "   13.80 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26215 "PLAYA DEL REY 4"   13.80 "1" : #9 mva=274.4 4.57225 0 0 1.6541 1.6062 0.1793 0.3584 0.1138 0.0863 5.5126 1.3511 0.041667 0.0782 0.2023 0.717 0 0
exac2     26215 "PLAYA DEL REY 4"   13.80 "1" : #9 0 1 1 1000 0.041667 100 -100 1 22.6866 -22.6866 0.55 4 0 0.0209 1 0.1 0.8 1 14 3.1307 0.0064 4.1743 0.0168 0
ggov1     26215 "PLAYA DEL REY 4"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 5.6241 0.9893 0 1 1 0.15 0.1139 1.195 0.2 0.5 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26215 "PLAYA DEL REY 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26216 "PLAYA DEL REY 5"   13.80 "1" : #9 mva=276.916 5.02682 0 0 2.1151 1.9782 0.3086 0.7066 0.2439 0.1901 6.8366 0.942 0.0681 0.0439 0.0132 0.2542 0 0
esst4b    26216 "PLAYA DEL REY 5"   13.80 "1" : #9 0 3.0283 3.0283 0 1 -1 1 0 1 -1 0 5.1784 0 0 0.08 0 7.9668 999
ggov1     26216 "PLAYA DEL REY 5"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10.5276 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26216 "PLAYA DEL REY 5"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26217 "PLAYA DEL REY 6"   13.80 "1" : #9 mva=325.115 5 0 0 1.947 1.8425 0.2644 0.3601 0.1392 0.1066 4.6726 1.3368 0.0656 0.0832 0.1222 0.581 0 0
esst4b    26217 "PLAYA DEL REY 6"   13.80 "1" : #9 0 3.4335 3.4335 0 1 -1 1 0 1 -1 0 5.1295 0 0 0.08 0 8.9289 999
ggov1     26217 "PLAYA DEL REY 6"   13.80 "1" : #9 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.4279 1.5 0.2 0.3 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26217 "PLAYA DEL REY 6"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26219 "BAKERSFIELD 33 2"   13.80 "1" : #9 mva=46 3.92974 0 0 2.3747 2.1877 0.2259 0.5003 0.1011 0.0762 7.0609 0.7741 0.0485 0.0491 0.1814 0.5356 0 0
esst4b    26219 "BAKERSFIELD 33 2"   13.80 "1" : #9 0 3.5738 3.5738 0 1 -1 1 0 1 -1 0 5.3977 0 0 0.08 0 8.971 999
ggov1     26219 "BAKERSFIELD 33 2"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 3.3915 2 0 1 1 0.15 0.5 1.1235 0.2 0.1 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26219 "BAKERSFIELD 33 2"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    26222 "SANTA CLARITA 5 3"   13.80 "1" : #9 mva=8.77693 6 0.4809 0.1835 1.3697 0 0.9492 0.6153 0.3357 0.3356 0.2343 0.2112 0.7853 0 0 0
scrx      26222 "SANTA CLARITA 5 3"   13.80 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     26222 "SANTA CLARITA 5 3"   13.80 "1" : #9 0.07 0.7452 6.8325 0.041667 0.5 0.07 1 0 1.2421 1.25 0.5 0.0701 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    26222 "SANTA CLARITA 5 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    26223 "SANTA CLARITA 5 4"   13.80 "1" : #9 mva=9.9 6 0.4181 0.2015 2.0645 0 0.6511 0.4208 0.3265 0.2365 0.1035 0.1333 0.447 0 0 0
esdc2a    26223 "SANTA CLARITA 5 4"   13.80 "1" : #9 0.02 9.3 0.01 0.11 0.5 1.17 -1.17 0.2 0.2 0 1 0 2.36 0.2039 3.1467 0.8156 0.8157 0
hygov     26223 "SANTA CLARITA 5 4"   13.80 "1" : #9 0.07 0.657 3.7497 0.05 0.4 0.07 1 0 1.7246 1.2 0 0.0751 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    26223 "SANTA CLARITA 5 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    26225 "SANTA CLARITA 5 6"   13.80 "1" : #9 mva=14.1305 6 0.2492 0.3979 1.3337 0 0.597 0.3855 0.2356 0.2335 0.118 0.198 0.5914 0 0 0
esdc1a    26225 "SANTA CLARITA 5 6"   13.80 "1" : #9 0.06 100 0.041667 0 0 1 -1 0 0.9 0.0342 1 0 2.4996 0.1428 3.3328 0.4283 0 1
hygov     26225 "SANTA CLARITA 5 6"   13.80 "1" : #9 0.05 0.5448 8.1921 0.05 0.5 0.07 1 0 0.9793 1.2 0 0.0704 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    26225 "SANTA CLARITA 5 6"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    26226 "SANTA CLARITA 5 7"   24.00 "1" : #9 mva=20.4976 6 0.1149 0.4949 3.5861 0 1.0062 0.6524 0.4559 0.4424 0.2225 0.0815 0.3238 0 0 0
scrx      26226 "SANTA CLARITA 5 7"   24.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     26226 "SANTA CLARITA 5 7"   24.00 "1" : #9 0.05 0.8106 4.1054 0.05 0.4 0.167 1 0 1.0676 1.2 1 0.0763 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    26226 "SANTA CLARITA 5 7"   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    26226 "SANTA CLARITA 5 7"   24.00 "2" : #9 mva=14.2391 6 0.4524 0.3329 2.171 0 1.0844 0.7034 0.4424 0.2764 0.1738 0.1399 0.3809 0 0 0
scrx      26226 "SANTA CLARITA 5 7"   24.00 "2" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     26226 "SANTA CLARITA 5 7"   24.00 "2" : #9 0.05 0.8542 9.0125 0.05 0.33 0.2 1 0 0.34 1.2 0.5 0.0786 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    26226 "SANTA CLARITA 5 7"   24.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    26227 "SANTA CLARITA 5 8"   18.00 "1" : #9 mva=13.7991 6 0.1936 0.5976 3.5935 0 0.6502 0.4202 0.2843 0.222 0.2124 0.2587 0.6356 0 0 0
scrx      26227 "SANTA CLARITA 5 8"   18.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     26227 "SANTA CLARITA 5 8"   18.00 "1" : #9 0.04 0.3517 9.3115 0.4 0.33 0.1 1 0 1.9547 1.2 0.5 0.0711 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    26227 "SANTA CLARITA 5 8"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    26227 "SANTA CLARITA 5 8"   18.00 "2" : #9 mva=11.7614 6 0.48 0.1111 1.6577 0 1.1153 0.7236 0.4459 0.2862 0.1667 0.1574 0.632 0 0 0
ieeet1    26227 "SANTA CLARITA 5 8"   18.00 "2" : #9 0.06 25 0.2 1.211 -1.211 0 0.5 0.103 1 0 2.9069 0.0804 3.8759 0.3687 0
hygov     26227 "SANTA CLARITA 5 8"   18.00 "2" : #9 0.05 0.9607 8.9223 0.4 0.5 0.167 1 0 1.9423 1.25 0.5 0.0742 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    26227 "SANTA CLARITA 5 8"   18.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26229 "MC KITTRICK 3 1"  345.00 "1" : #9 mva=41.6166 3.84348 0 0 1.5619 1.5318 0.3662 0.5763 0.225 0.1749 9.2278 0.3182 0.0598 0.041667 0.2022 0.6318 0 0
esst4b    26229 "MC KITTRICK 3 1"  345.00 "1" : #9 0 3.8899 3.8899 0 1 -1 1 0 1 -1 0 6.142 0 0 0.08 0 8.753 999
ggov1     26229 "MC KITTRICK 3 1"  345.00 "1" : #9 0.05 1 1 0.05 -0.05 4.1243 2 0 1 1 0.15 0.5 1.3737 0.1649 0.5 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26229 "MC KITTRICK 3 1"  345.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26230 "MC KITTRICK 3 2"  138.00 "1" : #9 mva=38.2198 4.3131 0 0 1.4524 1.4434 0.2164 0.4858 0.1842 0.1424 9.715 0.5183 0.0586 0.088 0.0826 0.2971 0 0
expic1    26230 "MC KITTRICK 3 2"  138.00 "1" : #9 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.4034 0 0 0 1 0 1.2 0 6.3102 0 0.08
ggov1     26230 "MC KITTRICK 3 2"  138.00 "1" : #9 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 2.1418 0.2 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26230 "MC KITTRICK 3 2"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26230 "MC KITTRICK 3 2"  138.00 "2" : #9 mva=31.9109 1.29933 0 0 1.9129 1.8151 0.2906 0.3911 0.2475 0.1929 7.8524 0.8426 0.041667 0.0806 0.1651 0.5422 0 0
exac2     26230 "MC KITTRICK 3 2"  138.00 "2" : #9 0 1 1 1000 0.041667 100 -100 1 29.1543 -29.154301 1.3 4 0 0.49 1 0 0 1 10 4.3044 0.0045 3.2283 0.0149 0
ggov1     26230 "MC KITTRICK 3 2"  138.00 "2" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26230 "MC KITTRICK 3 2"  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26237 "GLENDALE 8 1"  345.00 "1" : #9 mva=60.3104 1.65115 0 0 1.5379 1.5124 0.2913 0.396 0.2454 0.1912 8.6523 1.0967 0.0487 0.078 0.0196 0.215 0 0
esst4b    26237 "GLENDALE 8 1"  345.00 "1" : #9 0 3.1739 3.1739 0.01 1 -1 1 0 1 -1 0 6.9216 0 0 0.08 0 7.4469 999
ggov1     26237 "GLENDALE 8 1"  345.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.2527 0.2 0.1 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26237 "GLENDALE 8 1"  345.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26238 "GLENDALE 8 2"  138.00 "1" : #9 mva=30.5755 2.35874 0 0 2.1691 2.0218 0.2508 0.5242 0.1378 0.1054 6.0108 1.0871 0.0546 0.0624 0.047 0.4225 0 0
esst4b    26238 "GLENDALE 8 2"  138.00 "1" : #9 0 3.0502 3.0502 0 1 -1 1 0 1 -1 0 5.0515 0 0 0.08 0 6.7481 999
ggov1     26238 "GLENDALE 8 2"  138.00 "1" : #9 0.04 1 1 0.05 -0.05 10 5.3942 0 1 1 0.15 0.5 1.5 0.1451 0.5 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26238 "GLENDALE 8 2"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26238 "GLENDALE 8 2"  138.00 "2" : #9 mva=30.8121 9.1174 0 0 1.3596 1.3686 0.1798 0.21 0.1274 0.0972 4.2999 1.2761 0.0544 0.0521 0.0373 0.2139 0 0
esst4b    26238 "GLENDALE 8 2"  138.00 "2" : #9 0 3.5768 3.5768 0 1 -1 1 0 1 -1 0 5.6672 0 0 0.08 0 6.2578 999
ggov1     26238 "GLENDALE 8 2"  138.00 "2" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.3977 0.2 0.5 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26238 "GLENDALE 8 2"  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26238 "GLENDALE 8 2"  138.00 "3" : #9 mva=34.8266 6.72096 0 0 1.9502 1.8451 0.2672 0.4394 0.2297 0.1787 7.146 1.4824 0.0689 0.0539 0.1453 0.6929 0 0
esst4b    26238 "GLENDALE 8 2"  138.00 "3" : #9 0 3.104 3.104 0 1 -1 1 0 1 -1 0 5.2396 0 0 0.08 0 6.8222 999
ggov1     26238 "GLENDALE 8 2"  138.00 "3" : #9 0.04 1 1 0.05 -0.05 1.4605 2 0 1 1 0.15 0.5 1.8643 0.1451 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26238 "GLENDALE 8 2"  138.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26238 "GLENDALE 8 2"  138.00 "4" : #9 mva=38.303 6.08878 0 0 2.6465 2.407 0.2412 0.5008 0.1153 0.0875 9.371 1.1588 0.0674 0.0925 0.149 0.5545 0 0
esst4b    26238 "GLENDALE 8 2"  138.00 "4" : #9 0 3.0491 3.0491 0 1 -1 1 0 1 -1 0 6.2453 0 0 0.08 0 8.5871 999
ggov1     26238 "GLENDALE 8 2"  138.00 "4" : #9 0.05 1 1 0.05 -0.05 10 0.8163 0 1 1 0.15 0.38 1.5 0.2 0.1 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26238 "GLENDALE 8 2"  138.00 "4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26238 "GLENDALE 8 2"  138.00 "5" : #9 mva=55.342 1.17776 0 0 1.9915 1.8785 0.2403 0.3406 0.1891 0.1463 8.166 0.8051 0.0558 0.0788 0.1157 0.5423 0 0
esst4b    26238 "GLENDALE 8 2"  138.00 "5" : #9 0 3.4308 3.4308 0 1 -1 1 0 1 -1 0 5.013 0 0 0.08 0 7.5268 999
ggov1     26238 "GLENDALE 8 2"  138.00 "5" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.302 0.1079 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26238 "GLENDALE 8 2"  138.00 "5" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26238 "GLENDALE 8 2"  138.00 "6" : #9 mva=48.0074 5.67659 0 0 2.2041 2.05 0.2267 0.5202 0.1698 0.131 7.0718 0.4564 0.0578 0.077 0.1243 0.478 0 0
expic1    26238 "GLENDALE 8 2"  138.00 "6" : #9 0 3.5 1 1 -0.87 0 0 0 1 -0.87 0 1 0 8.2415 0 0 0 1 0 1.2 0 5.7527 0 0.08
ggov1     26238 "GLENDALE 8 2"  138.00 "6" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.4246 0.2 0.5 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26238 "GLENDALE 8 2"  138.00 "6" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    26238 "GLENDALE 8 2"  138.00 "7" : #9 mva=41 7.31201 0 0 1.9649 1.857 0.1546 0.2881 0.1028 0.0775 8.474 0.7295 0.0651 0.0602 0.1724 0.621 0 0
esst4b    26238 "GLENDALE 8 2"  138.00 "7" : #9 0 3.306 3.306 0 1 -1 1 0 1 -1 0 6.85 0 0 0.08 0 8.1032 999
ggov1     26238 "GLENDALE 8 2"  138.00 "7" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.4148 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    26238 "GLENDALE 8 2"  138.00 "7" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28725 "ESCONDIDO 8 2"   13.80 "1" : #9 mva=61.0446 4.93137 0 0 2.2526 2.0891 0.4681 0.7663 0.2956 0.2312 4.4878 0.8611 0.0488 0.0426 0.118 0.4144 0 0
esst4b    28725 "ESCONDIDO 8 2"   13.80 "1" : #9 0 3.9998 3.9998 0 1 -1 1 0 1 -1 0 6.4849 0 0 0.08 0 6.8295 999
ggov1     28725 "ESCONDIDO 8 2"   13.80 "1" : #9 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.7704 0.2 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28725 "ESCONDIDO 8 2"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28729 "SAN DIEGO 48 2"   13.80 "1" : #9 mva=86.7021 7.53979 0 0 2.274 2.1064 0.373 0.6583 0.2123 0.1648 7.4595 0.875 0.0524 0.0596 0.0787 0.1952 0 0
esst4b    28729 "SAN DIEGO 48 2"   13.80 "1" : #9 0 3.1095 3.1095 0 1 -1 1 0 1 -1 0 6.8372 0 0 0.08 0 8.2636 999
ggov1     28729 "SAN DIEGO 48 2"   13.80 "1" : #9 0.05 1 1 0.05 -0.05 3.112 2 0 1 1 0.15 0.4003 1.0333 0.1399 0.5 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28729 "SAN DIEGO 48 2"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28765 "DESERT HOT SPRINGS 4 4"   18.00 "1" : #9 mva=143.312 7.07614 0 0 1.5563 1.5273 0.2944 0.4606 0.1706 0.1316 5.8878 0.7635 0.0539 0.0965 0.1168 0.6302 0 0
esst4b    28765 "DESERT HOT SPRINGS 4 4"   18.00 "1" : #9 0 3.2001 3.2001 0 1 -1 1 0 1 -1 0 5.3104 0 0 0.08 0 7.6673 999
ggov1     28765 "DESERT HOT SPRINGS 4 4"   18.00 "1" : #9 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28765 "DESERT HOT SPRINGS 4 4"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28766 "DESERT HOT SPRINGS 4 5"   13.80 "1" : #9 mva=179.846 6.06444 0 0 2.2362 2.0759 0.1977 0.3172 0.1512 0.1161 7.5892 0.7513 0.0476 0.0873 0.0991 0.4512 0 0
esst4b    28766 "DESERT HOT SPRINGS 4 5"   13.80 "1" : #9 0 3.6567 3.6567 0 1 -1 1 0 1 -1 0 6.5931 0 0 0.08 0 8.1704 999
ggov1     28766 "DESERT HOT SPRINGS 4 5"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.1471 1.0635 0.2 0.5 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28766 "DESERT HOT SPRINGS 4 5"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28767 "DESERT HOT SPRINGS 4 6"   18.00 "1" : #9 mva=189.54 5.72012 0 0 1.655 1.6069 0.2182 0.3003 0.1892 0.1464 8.3708 0.595 0.0499 0.0666 0.0699 0.4153 0 0
esst4b    28767 "DESERT HOT SPRINGS 4 6"   18.00 "1" : #9 0 3.2909 3.2909 0.01 1 -1 1 0 1 -1 0 6.7406 0 0 0.08 0 6.9224 999
ggov1     28767 "DESERT HOT SPRINGS 4 6"   18.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.3939 1.299 0.1712 0.3 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28767 "DESERT HOT SPRINGS 4 6"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28768 "DESERT HOT SPRINGS 4 7"   13.80 "1" : #9 mva=164.895 5.32088 0 0 1.7018 1.6447 0.1517 0.3209 0.1001 0.0754 8.408 1.399 0.0696 0.095 0.1703 0.614 0 0
expic1    28768 "DESERT HOT SPRINGS 4 7"   13.80 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.4815 0 0 0 1 0 1.2 0 6.058 0 0.08
ggov1     28768 "DESERT HOT SPRINGS 4 7"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 4.4569 4.2133 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28768 "DESERT HOT SPRINGS 4 7"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28769 "DESERT HOT SPRINGS 4 8"   18.00 "1" : #9 mva=190.56 6.06927 0 0 1.5485 1.521 0.1933 0.3489 0.1095 0.0829 6.9928 0.9486 0.0543 0.0888 0.1954 0.6987 0 0
esst4b    28769 "DESERT HOT SPRINGS 4 8"   18.00 "1" : #9 0 3.8994 3.8994 0 1 -1 1 0 1 -1 0 5.5434 0 0 0.08 0 6.4748 999
ggov1     28769 "DESERT HOT SPRINGS 4 8"   18.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.2767 1.0961 0.2 0.1 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28769 "DESERT HOT SPRINGS 4 8"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28770 "DESERT HOT SPRINGS 4 9"   13.80 "1" : #9 mva=150.589 5.97965 0 0 2.1427 2.0004 0.1824 0.2599 0.1236 0.0941 7.8968 1.167 0.0455 0.086 0.1069 0.2586 0 0
expic1    28770 "DESERT HOT SPRINGS 4 9"   13.80 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.5769 0 0 0 1 0 1.2 0 6.255 0 0.08
ggov1     28770 "DESERT HOT SPRINGS 4 9"   13.80 "1" : #9 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.0304 1.5 0.1302 0.5 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28770 "DESERT HOT SPRINGS 4 9"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28771 "DESERT HOT SPRINGS 4 10"   13.80 "1" : #9 mva=7.2 7.57922 0 0 2.618 2.3839 0.2241 0.3019 0.1043 0.0787 6.3417 0.4239 0.0581 0.0672 0.2269 0.7635 0 0
esst4b    28771 "DESERT HOT SPRINGS 4 10"   13.80 "1" : #9 0 3.9818 3.9818 0 1 -1 1 0 1 -1 0 5.7324 0 0 0.08 0 7.5485 999
ggov1     28771 "DESERT HOT SPRINGS 4 10"   13.80 "1" : #9 0.05 1 1 0.05 -0.05 10 0.2481 0 1 1 0.15 0.5 1.1781 0.1666 0.1 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28771 "DESERT HOT SPRINGS 4 10"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28778 "SAN DIEGO 49 6"   13.80 "1" : #9 mva=60.2742 7.07685 0 0 1.9922 1.879 0.4246 0.6202 0.3232 0.2532 4.6891 1.046 0.0462 0.0498 0.0462 0.4224 0 0
esst4b    28778 "SAN DIEGO 49 6"   13.80 "1" : #9 0 3.148 3.148 0 1 -1 1 0 1 -1 0 5.6487 0 0 0.08 0 8.3884 999
ggov1     28778 "SAN DIEGO 49 6"   13.80 "1" : #9 0.05 1 1 0.05 -0.05 1.2485 2 0 1 1 0.15 0.1021 1.7754 0.2 0.1 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28778 "SAN DIEGO 49 6"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28779 "SAN DIEGO 49 7"   13.80 "1" : #9 mva=60.2142 1.20578 0 0 2.5207 2.3055 0.1726 0.2936 0.1223 0.093 5.6818 0.8161 0.0552 0.0627 0.0524 0.4788 0 0
esst4b    28779 "SAN DIEGO 49 7"   13.80 "1" : #9 0 3.2588 3.2588 0 1 -1 1 0 1 -1 0 5.4858 0 0 0.08 0 8.0049 999
ggov1     28779 "SAN DIEGO 49 7"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 1.0041 0 1 1 0.15 0.5 1.6638 0.2 0.5 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28779 "SAN DIEGO 49 7"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28784 "REDLANDS 5 4"   13.80 "1" : #9 mva=220.625 5.73078 0 0 1.9908 1.8779 0.2373 0.5063 0.1404 0.1075 8.343 0.6825 0.0516 0.0948 0.1672 0.4768 0 0
esst4b    28784 "REDLANDS 5 4"   13.80 "1" : #9 0 3.0051 3.0051 0 1 -1 1 0 1 -1 0 5.1541 0 0 0.08 0 8.4275 999
ggov1     28784 "REDLANDS 5 4"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.4044 1.2463 0.1356 0.1 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28784 "REDLANDS 5 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28785 "REDLANDS 5 5"   18.00 "1" : #9 mva=202.436 4.82567 0 0 1.8176 1.7381 0.2597 0.4604 0.1438 0.1102 9.1593 0.4458 0.0617 0.0481 0.1299 0.6209 0 0
esst4b    28785 "REDLANDS 5 5"   18.00 "1" : #9 0 3.829 3.829 0 1 -1 1 0 1 -1 0 6.8846 0 0 0.08 0 8.8136 999
ggov1     28785 "REDLANDS 5 5"   18.00 "1" : #9 0.05 1 1 0.05 -0.05 5.2558 4.0747 0 1 1 0.15 0.5 1.3101 0.2 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28785 "REDLANDS 5 5"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28786 "REDLANDS 5 6"   13.80 "1" : #9 mva=203.637 6.18827 0 0 1.7778 1.706 0.4465 0.6199 0.3804 0.2988 8.186 0.5729 0.0559 0.0813 0.1185 0.3539 0 0
esst4b    28786 "REDLANDS 5 6"   13.80 "1" : #9 0 3.7403 3.7403 0 1 -1 1 0 1 -1 0 6.247 0 0 0.08 0 8.1413 999
ggov1     28786 "REDLANDS 5 6"   13.80 "1" : #9 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28786 "REDLANDS 5 6"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28787 "REDLANDS 5 7"   13.80 "1" : #9 mva=200.771 3.3286 0 0 1.8584 1.771 0.2488 0.4368 0.2106 0.1635 8.5019 0.5763 0.0456 0.0466 0.0012 0.3056 0 0
expic1    28787 "REDLANDS 5 7"   13.80 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 8.207 0 0 0 1 0 1.2 0 6.7913 0 0.08
ggov1     28787 "REDLANDS 5 7"   13.80 "1" : #9 0.05 1 1 0.05 -0.05 10 1.8142 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28787 "REDLANDS 5 7"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28788 "REDLANDS 5 8"   22.00 "1" : #9 mva=179.885 6.87101 0 0 1.638 1.5932 0.3081 0.5182 0.148 0.1136 8.3579 0.8468 0.0507 0.0822 0.0896 0.2058 0 0
esst4b    28788 "REDLANDS 5 8"   22.00 "1" : #9 0 3.735 3.735 0 1 -1 1 0 1 -1 0 6.2071 0 0 0.08 0 7.7311 999
ggov1     28788 "REDLANDS 5 8"   22.00 "1" : #9 0.04 1 1 0.05 -0.05 4.0198 2 0 1 1 0.15 0.5 1.3033 0.1444 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28788 "REDLANDS 5 8"   22.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28789 "REDLANDS 5 9"   13.80 "1" : #9 mva=227.328 4.2705 0 0 2.2509 2.0878 0.3636 0.6004 0.1991 0.1543 9.4783 1.3776 0.0512 0.0591 0.0549 0.2555 0 0
exac2     28789 "REDLANDS 5 9"   13.80 "1" : #9 0.041667 1 1 1000 0.041667 12.3387 -12.3387 1 29.9452 -29.9452 0.55 4 0 0.0214 1 0.1 0.8 1 14 3.7564 0.0027 5.0085 0.013 0
ggov1     28789 "REDLANDS 5 9"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 0.6883 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28789 "REDLANDS 5 9"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28791 "ESCONDIDO 9 2"   13.80 "1" : #9 mva=30.8956 4.03162 0 0 2.3903 2.2002 0.315 0.56 0.2404 0.1872 7.686 0.785 0.0434 0.0709 0.135 0.6766 0 0
expic1    28791 "ESCONDIDO 9 2"   13.80 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.3773 0 0 0 1 0 1.2 0 6.0715 0 0.08
ggov1     28791 "ESCONDIDO 9 2"   13.80 "1" : #9 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28791 "ESCONDIDO 9 2"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28792 "ESCONDIDO 9 3"   13.80 "1" : #9 mva=34.8504 1.6666 0 0 1.6023 1.5644 0.3496 0.547 0.2275 0.177 5.7766 0.7539 0.0647 0.057 0.1216 0.3403 0 0
esst4b    28792 "ESCONDIDO 9 3"   13.80 "1" : #9 0 3.0178 3.0178 0 1 -1 1 0 1 -1 0 6.459 0 0 0.08 0 7.8845 999
ggov1     28792 "ESCONDIDO 9 3"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 4.666 1.0368 0 1 1 0.15 0.5 1.5 0.1115 0.5 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28792 "ESCONDIDO 9 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28797 "RANCHO CUCAMONGA 8 4"   18.00 "1" : #9 mva=376.57 5 0 0 1.994 1.8805 0.421 0.6348 0.3602 0.2828 7.8837 1.2377 0.0574 0.0508 0.1156 0.4683 0 0
expic1    28797 "RANCHO CUCAMONGA 8 4"   18.00 "1" : #9 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.3155 0 0 0 1 0 1.2 0 6.0999 0 0.08
ggov1     28797 "RANCHO CUCAMONGA 8 4"   18.00 "1" : #9 0.04 1 1 0.05 -0.05 6.5772 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28797 "RANCHO CUCAMONGA 8 4"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28798 "RANCHO CUCAMONGA 8 5"   18.00 "1" : #9 mva=366.049 5 0 0 2.1439 2.0014 0.458 0.7081 0.3402 0.2668 4.3881 1.2749 0.0605 0.0572 0.1653 0.5479 0 0
esst4b    28798 "RANCHO CUCAMONGA 8 5"   18.00 "1" : #9 0 3.3976 3.3976 0 1 -1 1 0 1 -1 0 5.5668 0 0 0.08 0 7.4732 999
ggov1     28798 "RANCHO CUCAMONGA 8 5"   18.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 2.2133 0.2 0.3 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28798 "RANCHO CUCAMONGA 8 5"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28799 "ONTARIO 8 1 "  345.00 "1" : #9 mva=7.45683 1.27999 0 0 2.2526 2.0891 0.3792 0.5979 0.3116 0.244 4.2183 0.9117 0.061 0.0946 0.0719 0.1845 0 0
esst4b    28799 "ONTARIO 8 1 "  345.00 "1" : #9 0 3.1115 3.1115 0.01 1 -1 1 0 1 -1 0 6.4699 0 0 0.08 0 8.1627 999
ggov1     28799 "ONTARIO 8 1 "  345.00 "1" : #9 0.04 1 1 0.05 -0.05 3.0024 0.0853 0 1 1 0.15 0.1967 1.5 0.2 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28799 "ONTARIO 8 1 "  345.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28799 "ONTARIO 8 1 "  345.00 "2" : #9 mva=71.1039 6.33025 0 0 1.3866 1.3904 0.2325 0.4169 0.167 0.1287 6.9052 0.5095 0.0693 0.0572 0.1726 0.5634 0 0
esst4b    28799 "ONTARIO 8 1 "  345.00 "2" : #9 0 3.3912 3.3912 0 1 -1 1 0 1 -1 0 5.764 0 0 0.08 0 6.11 999
ggov1     28799 "ONTARIO 8 1 "  345.00 "2" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.392 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28799 "ONTARIO 8 1 "  345.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28800 "ONTARIO 8 2 "  138.00 "1" : #9 mva=24.6523 7.8106 0 0 2.4341 2.2356 0.3406 0.5127 0.2361 0.1838 7.5689 0.7419 0.069 0.0883 0.0909 0.322 0 0
esst4b    28800 "ONTARIO 8 2 "  138.00 "1" : #9 0 3.2888 3.2888 0 1 -1 1 0 1 -1 0 6.9605 0 0 0.08 0 8.0545 999
ggov1     28800 "ONTARIO 8 2 "  138.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.1749 0.2 0.1 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28800 "ONTARIO 8 2 "  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28805 "EL CAJON 7 1"  138.00 "1" : #9 mva=57.8375 5.69281 0 0 1.867 1.778 0.2448 0.494 0.1229 0.0935 6.9681 1.1665 0.0445 0.0955 0.131 0.743 0 0
esst4b    28805 "EL CAJON 7 1"  138.00 "1" : #9 0 3.5122 3.5122 0 1 -1 1 0 1 -1 0 5.0867 0 0 0.08 0 7.9844 999
ggov1     28805 "EL CAJON 7 1"  138.00 "1" : #9 0.04 1 1 0.05 -0.05 1.2371 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28805 "EL CAJON 7 1"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28811 "PALA 5      "   13.80 "1" : #9 mva=67.5213 4.7305 0 0 1.8582 1.7709 0.1563 0.2857 0.1181 0.0897 6.5919 0.3143 0.0426 0.0616 0.0151 0.2159 0 0
esst4b    28811 "PALA 5      "   13.80 "1" : #9 0 3.5434 3.5434 0 1 -1 1 0 1 -1 0 6.7635 0 0 0.08 0 6.7634 999
ggov1     28811 "PALA 5      "   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28811 "PALA 5      "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28812 "PALA 6      "   13.80 "1" : #9 mva=75.1769 6.05734 0 0 1.7265 1.6646 0.2023 0.5025 0.1148 0.0871 4.9653 1.3928 0.0696 0.096 0.0722 0.2906 0 0
esst4b    28812 "PALA 6      "   13.80 "1" : #9 0 3.2863 3.2863 0 1 -1 1 0 1 -1 0 5.7075 0 0 0.08 0 7.5669 999
ggov1     28812 "PALA 6      "   13.80 "1" : #9 0.04 1 1 0.05 -0.05 7.7753 2 0 1 1 0.15 0.5 1.1412 0.14 0.1 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28812 "PALA 6      "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28815 "TRONA 2     "  138.00 "1" : #9 mva=22.9669 5.42833 0 0 1.7329 1.6531 0.2541 0.6881 0.1842 0.1372 8.1493 0.884 0.041667 0.044 0.0385 0.3121 0 0
ieeet1    28815 "TRONA 2     "  138.00 "1" : #9 0 400 0.041667 1 -1 0 0.1284 0.0883 1 0 3.6204 0.0947 4.8271 0.3543 0
ieeeg1    28815 "TRONA 2     "  138.00 "1" : #9 20 0.0769 0 0.1 0.2012 -0.2012 1.0598 0 0.2589 0.2638 0 10 0.1671 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    28815 "TRONA 2     "  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28815 "TRONA 2     "  138.00 "2" : #9 mva=25.3881 4.55339 0 0 1.7307 1.651 0.1668 0.3699 0.1231 0.0897 4.7224 1.0183 0.041667 0.0685 0.1178 0.4706 0 0
esac1a    28815 "TRONA 2     "  138.00 "2" : #9 0 0 0 354.75 0 50 -50 1.0162 0.0239 1 0.2 1 1 2.8172 0.1235 3.7562 1.1111 9 -9 0
ieeeg1    28815 "TRONA 2     "  138.00 "2" : #9 17.9041 0.0983 0 0.1 0.2941 -0.2941 1.1399 0 0.447 0.3097 0 8.7702 0.1675 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    28815 "TRONA 2     "  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28815 "TRONA 2     "  138.00 "3" : #9 mva=31.245 1.51326 0 0 1.5773 1.508 0.3089 0.6514 0.2226 0.167 8.48 1.2192 0.0525 0.062 0.0474 0.3298 0 0
esst4b    28815 "TRONA 2     "  138.00 "3" : #9 0 0.1491 0.7166 0 6 -6 1 0 4.6 -4.6 0 1 0 0 0.1116 0 8.8086 999
ieeeg1    28815 "TRONA 2     "  138.00 "3" : #9 20 0 0 0.3 0.1 -0.1 0.7903 0 0.1781 1 0 8.3124 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    28815 "TRONA 2     "  138.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28816 "TRONA 3     "   24.00 "1" : #9 mva=19.4823 1.23491 0 0 1.0428 1.0098 0.2063 0.372 0.1508 0.1112 7.7222 1.3581 0.0569 0.0566 0.0856 0.4062 0 0
ieeet1    28816 "TRONA 3     "   24.00 "1" : #9 0 400 0.2 1 -1 0 0.6004 0.0374 0.35 0 2.2587 0.3672 3.0116 0.6602 0
ieeeg1    28816 "TRONA 3     "   24.00 "1" : #9 13.5583 0 0 0.2 0.462 -0.462 1.283 0 0.2927 0.3364 0 0 0 0 0.4 0.5595 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    28816 "TRONA 3     "   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28817 "TRONA 4     "   24.00 "1" : #9 mva=15.2541 1.29462 0 0 1.9363 1.8426 0.1669 0.4262 0.1231 0.0897 6.0642 1.2088 0.0433 0.0488 0.1407 0.5163 0 0
esac1a    28817 "TRONA 4     "   24.00 "1" : #9 0 0 0 750 0.1 12.0061 -12.0061 1.1372 0.0105 1 0.2 1 1 3.958 0.174 5.2774 1.5664 9 -9 0
ieeeg1    28817 "TRONA 4     "   24.00 "1" : #9 17.9845 0 0 0.3 0.4434 -0.4434 0.756 0 0.2799 0.294 0 9.1761 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    28817 "TRONA 4     "   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28820 "IRVINE 9 2  "   18.00 "1" : #9 mva=22.395 2.84207 0 0 2.4258 2.2288 0.3357 0.6755 0.1895 0.1467 6.1379 0.4213 0.0521 0.0707 0.0635 0.2026 0 0
esst4b    28820 "IRVINE 9 2  "   18.00 "1" : #9 0 3.2563 3.2563 0 1 -1 1 0 1 -1 0 5.8109 0 0 0.08 0 7.2381 999
ggov1     28820 "IRVINE 9 2  "   18.00 "1" : #9 0.04 1 1 0.05 -0.05 10 4.8517 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28820 "IRVINE 9 2  "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28821 "IRVINE 9 3  "   13.80 "1" : #9 mva=10.6005 6.58865 0 0 1.345 1.3568 0.1517 0.2935 0.1283 0.0978 5.969 0.7831 0.0422 0.0781 0.1326 0.4826 0 0
esst4b    28821 "IRVINE 9 3  "   13.80 "1" : #9 0 3.7493 3.7493 0 1 -1 1 0 1 -1 0 6.6287 0 0 0.08 0 8.1122 999
ggov1     28821 "IRVINE 9 3  "   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 5.6069 0 1 1 0.15 0.3825 2.2085 0.2 0.1 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28821 "IRVINE 9 3  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28821 "IRVINE 9 3  "   13.80 "2" : #9 mva=11.4116 2.46945 0 0 1.4411 1.4343 0.1717 0.3759 0.1302 0.0993 6.3998 1.1601 0.056 0.0596 0 0.3405 0 0
esst4b    28821 "IRVINE 9 3  "   13.80 "2" : #9 0 3.9311 3.9311 0 1 -1 1 0 1 -1 0 6.7726 0 0 0.08 0 6.2409 999
ggov1     28821 "IRVINE 9 3  "   13.80 "2" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28821 "IRVINE 9 3  "   13.80 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28831 "COLTON 3 1  "  345.00 "1" : #9 mva=88.2693 6.2125 0 0 1.4106 1.4097 0.2475 0.3675 0.1775 0.1371 8.5299 1.037 0.0691 0.0843 0.0893 0.4954 0 0
esst4b    28831 "COLTON 3 1  "  345.00 "1" : #9 0 3.9892 3.9892 0 1 -1 1 0 1 -1 0 6.5225 0 0 0.08 0 6.5012 999
ggov1     28831 "COLTON 3 1  "  345.00 "1" : #9 0.04 1 1 0.05 -0.05 7.4308 1.9756 0 1 1 0.15 0.1803 1.5 0.2 0.1 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28831 "COLTON 3 1  "  345.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28835 "BRAWLEY 3 1 "  138.00 "1" : #9 mva=9.38403 2.15194 0 0 2.504 2.292 0.3652 0.772 0.2225 0.1729 9.2693 1.3076 0.0573 0.0493 0.0386 0.2094 0 0
esst4b    28835 "BRAWLEY 3 1 "  138.00 "1" : #9 0 3.9048 3.9048 0.01 1 -1 1 0 1 -1 0 5.0845 0 0 0.08 0 6.7016 999
ggov1     28835 "BRAWLEY 3 1 "  138.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.1626 0.1 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28835 "BRAWLEY 3 1 "  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28835 "BRAWLEY 3 1 "  138.00 "2" : #9 mva=27.5026 5.99693 0 0 2.0238 1.9045 0.1614 0.4054 0.1239 0.0943 5.2334 0.768 0.0439 0.0703 0.0853 0.4764 0 0
expic1    28835 "BRAWLEY 3 1 "  138.00 "2" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 8.0823 0 0 0 1 0 1.2 0 5.3386 0 0.08
ggov1     28835 "BRAWLEY 3 1 "  138.00 "2" : #9 0.04 1 1 0.05 -0.05 23.2297 2 0 1 1 0.15 0.3069 1.495 0.2 0.5 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28835 "BRAWLEY 3 1 "  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28835 "BRAWLEY 3 1 "  138.00 "3" : #9 mva=28.1311 8.37348 0 0 2.3209 2.1442 0.3519 0.6653 0.2622 0.2046 6.0509 1.1847 0.0536 0.0964 0.2269 0.7007 0 0
esst4b    28835 "BRAWLEY 3 1 "  138.00 "3" : #9 0 3.7567 3.7567 0 1 -1 1 0 1 -1 0 5.5734 0 0 0.08 0 8.6398 999
ggov1     28835 "BRAWLEY 3 1 "  138.00 "3" : #9 0.04 1 1 0.05 -0.05 8.3039 2 0 1 1 0.15 0.4254 1.5 0.1563 0.1 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28835 "BRAWLEY 3 1 "  138.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28837 "RANCHO SANTA FE 2"   13.80 "1" : #9 mva=13.8207 5.67872 0 0 2.0215 1.9027 0.304 0.4003 0.2526 0.1969 6.6297 1.0347 0.0448 0.0821 0.1725 0.6732 0 0
expic1    28837 "RANCHO SANTA FE 2"   13.80 "1" : #9 0 3 1 1 -0.87 0.01 0 0 1 -0.87 0 1 0 7.2042 0 0 0 1 0 1.2 0 6.809 0 0.08
ggov1     28837 "RANCHO SANTA FE 2"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28837 "RANCHO SANTA FE 2"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28837 "RANCHO SANTA FE 2"   13.80 "2" : #9 mva=13.0498 6.06451 0 0 1.5357 1.5106 0.3641 0.5637 0.2758 0.2154 4.4896 0.7803 0.0518 0.0902 0.1207 0.6848 0 0
expic1    28837 "RANCHO SANTA FE 2"   13.80 "2" : #9 0 3.5 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.8958 0 0 0 1 0 1.2 0 6.0635 0 0.08
ggov1     28837 "RANCHO SANTA FE 2"   13.80 "2" : #9 0.04 1 1 0.05 -0.05 7.7695 1.6705 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28837 "RANCHO SANTA FE 2"   13.80 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28838 "RANCHO SANTA FE 3"   13.80 "1" : #9 mva=11.2914 3.54743 0 0 2.1368 1.9957 0.2687 0.3507 0.217 0.1686 9.8549 1.1614 0.0455 0.0903 0.1068 0.3838 0 0
esst4b    28838 "RANCHO SANTA FE 3"   13.80 "1" : #9 0 3.3524 3.3524 0 1 -1 1 0 1 -1 0 6.9431 0 0 0.08 0 8.2248 999
ggov1     28838 "RANCHO SANTA FE 3"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.2634 0.2 0.1 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28838 "RANCHO SANTA FE 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28844 "ESCONDIDO 10 4"   13.80 "1" : #9 mva=188.024 6.81486 0 0 2.4156 2.2207 0.3453 0.6875 0.2855 0.2231 7.5079 1.4936 0.0644 0.0769 0.0855 0.339 0 0
expic1    28844 "ESCONDIDO 10 4"   13.80 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.4724 0 0 0 1 0 1.2 0 6.7956 0 0.08
ggov1     28844 "ESCONDIDO 10 4"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 4.2944 0 1 1 0.15 0.3676 2.359 0.1783 0.5 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28844 "ESCONDIDO 10 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28845 "ESCONDIDO 10 5"   13.80 "1" : #9 mva=214.409 4.96201 0 0 1.7866 1.7131 0.1577 0.2458 0.137 0.1048 8.9583 0.643 0.0682 0.0585 0.1145 0.4928 0 0
esst4b    28845 "ESCONDIDO 10 5"   13.80 "1" : #9 0 3.3002 3.3002 0 1 -1 1 0 1 -1 0 5.0728 0 0 0.08 0 6.2387 999
ggov1     28845 "ESCONDIDO 10 5"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.1311 0.5 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28845 "ESCONDIDO 10 5"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28846 "ESCONDIDO 10 6"   18.00 "1" : #9 mva=235.429 5.1037 0 0 1.9923 1.8791 0.3881 0.5327 0.3362 0.2636 4.2385 0.8015 0.041667 0.0648 0.1506 0.6983 0 0
esst4b    28846 "ESCONDIDO 10 6"   18.00 "1" : #9 0 3.8227 3.8227 0 1 -1 1 0 1 -1 0 5.0025 0 0 0.08 0 7.9282 999
ggov1     28846 "ESCONDIDO 10 6"   18.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28846 "ESCONDIDO 10 6"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28850 "VICTORVILLE 7 4"   13.20 "1" : #9 mva=237.494 4.41757 0 0 2.1144 1.9776 0.3808 0.6051 0.3191 0.2499 4.7977 1.4666 0.0657 0.059 0.1733 0.6027 0 0
esst4b    28850 "VICTORVILLE 7 4"   13.20 "1" : #9 0 3.4777 3.4777 0 1 -1 1 0 1 -1 0 6.1404 0 0 0.08 0 7.8133 999
ggov1     28850 "VICTORVILLE 7 4"   13.20 "1" : #9 0.04 1 1 0.05 -0.05 7.2341 5.26 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28850 "VICTORVILLE 7 4"   13.20 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28851 "VICTORVILLE 7 5"   13.80 "1" : #9 mva=317.499 5 0 0 2.2177 2.061 0.2051 0.4678 0.1723 0.1329 9.9709 0.5071 0.0649 0.0928 0.0175 0.2992 0 0
esst4b    28851 "VICTORVILLE 7 5"   13.80 "1" : #9 0 3.9277 3.9277 0 1 -1 1 0 1 -1 0 6.9273 0 0 0.08 0 8.9703 999
ggov1     28851 "VICTORVILLE 7 5"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 24.3656 2 0 1 1 0.15 0.5 1.0507 0.1655 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28851 "VICTORVILLE 7 5"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28852 "VICTORVILLE 7 6"   13.80 "1" : #9 mva=265.12 4.47903 0 0 2.1969 2.0442 0.344 0.6175 0.1977 0.1532 9.9534 0.9138 0.0699 0.041667 0.0747 0.2108 0 0
esst4b    28852 "VICTORVILLE 7 6"   13.80 "1" : #9 0 3.4056 3.4056 0 1 -1 1 0 1 -1 0 5.6196 0 0 0.08 0 7.0181 999
ggov1     28852 "VICTORVILLE 7 6"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 8.7993 4.8476 0 1 1 0.15 0.5 1.4517 0.2 0.5 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28852 "VICTORVILLE 7 6"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28853 "VICTORVILLE 7 7"   13.80 "1" : #9 mva=223.792 4.63169 0 0 2.0943 1.9614 0.338 0.5734 0.2751 0.2149 8.6793 0.3235 0.0495 0.0634 0.0446 0.2081 0 0
esst4b    28853 "VICTORVILLE 7 7"   13.80 "1" : #9 0 3.8234 3.8234 0.01 1 -1 1 0 1 -1 0 6.1231 0 0 0.08 0 8.136 999
ggov1     28853 "VICTORVILLE 7 7"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.2964 1.5 0.163 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28853 "VICTORVILLE 7 7"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28854 "VICTORVILLE 7 8"   22.00 "1" : #9 mva=20 1.8224 0 0 2.5547 2.3329 0.1964 0.4426 0.1705 0.1315 9.2795 0.8317 0.0569 0.0636 0.0447 0.2928 0 0
esst4b    28854 "VICTORVILLE 7 8"   22.00 "1" : #9 0 3.9371 3.9371 0 1 -1 1 0 1 -1 0 5.582 0 0 0.08 0 8.2408 999
ggov1     28854 "VICTORVILLE 7 8"   22.00 "1" : #9 0.04 1 1 0.05 -0.05 3.1787 1.4402 0 1 1 0.15 0.5 1.3838 0.1022 0.5 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28854 "VICTORVILLE 7 8"   22.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28855 "EL CAJON 8 1"  345.00 "1" : #9 mva=18 9.68211 0 0 2.3359 2.1563 0.4357 0.6233 0.3742 0.2939 7.5787 0.7914 0.0438 0.0513 0.0804 0.4266 0 0
exac2     28855 "EL CAJON 8 1"  345.00 "1" : #9 0 1 1 1000 0.041667 100 -100 1 29.9636 -29.9636 0.55 4 0 0.0101 1 0.1 0.8 1 14 3.7758 1.0356 5.0344 1.0791 0
ggov1     28855 "EL CAJON 8 1"  345.00 "1" : #9 0.04 1 1 0.05 -0.05 10 5.7403 0 1 1 0.15 0.5 1.5 0.1092 0.5 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28855 "EL CAJON 8 1"  345.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28856 "EL CAJON 8 2"  138.00 "1" : #9 mva=58.4466 4.26824 0 0 1.9708 1.8618 0.2823 0.3862 0.2283 0.1776 6.3797 0.7754 0.0445 0.0818 0.2015 0.5894 0 0
esst4b    28856 "EL CAJON 8 2"  138.00 "1" : #9 0 3.6892 3.6892 0 1 -1 1 0 1 -1 0 5.1858 0 0 0.08 0 7.7077 999
ggov1     28856 "EL CAJON 8 2"  138.00 "1" : #9 0.04 1 1 0.05 -0.05 10 5.297 0 1 1 0.15 0.5 1.3383 0.2 0.1 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28856 "EL CAJON 8 2"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    28862 "SAN BERNARDINO 10 3"   13.80 "1" : #9 mva=8.13463 6 0.5697 0.2859 2.4643 0 0.657 0.4246 0.2976 0.2912 0.2355 0.2132 0.7423 0 0 0
esdc1a    28862 "SAN BERNARDINO 10 3"   13.80 "1" : #9 0.06 100 0.041667 0 0 10 -10 0 0.9 0.0295 1 0 2.283 0.1326 3.044 0.3979 0 1
hygov     28862 "SAN BERNARDINO 10 3"   13.80 "1" : #9 0.05 0.6505 3.0496 0.05 0.4 0.2 1 0 1.1445 1.2 1 0.0735 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    28862 "SAN BERNARDINO 10 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    28863 "SAN BERNARDINO 10 4"   13.80 "1" : #9 mva=33.128 6 0.1408 0.3212 3.5988 0 0.8992 0.5826 0.3406 0.3267 0.0893 0.077 0.1892 0 0 0
scrx      28863 "SAN BERNARDINO 10 4"   13.80 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     28863 "SAN BERNARDINO 10 4"   13.80 "1" : #9 0.05 0.8993 4.3459 0.05 0.33 0.07 1 0 1.927 1.2 1 0.0722 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    28863 "SAN BERNARDINO 10 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    28865 "SAN BERNARDINO 10 6"   18.00 "1" : #9 mva=86.7287 6 0.2688 0.4953 3.9105 0 1 0.6484 0.3607 0.3515 0.1461 0.0546 0.2382 0 0 0
scrx      28865 "SAN BERNARDINO 10 6"   18.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     28865 "SAN BERNARDINO 10 6"   18.00 "1" : #9 0.05 0.425 8.7957 0.2 0.5 0.1 1 0 0.5605 1.25 0.5 0.0748 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    28865 "SAN BERNARDINO 10 6"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    28866 "SAN BERNARDINO 10 7"   13.80 "1" : #9 mva=69.5098 6 0.5373 0.4789 2.6918 0 1.0435 0.6768 0.4724 0.4261 0.1422 0.1306 0.3835 0 0 0
esdc1a    28866 "SAN BERNARDINO 10 7"   13.80 "1" : #9 0 40 0.01 0 0 10 -10 0 0.9 0.0493 1 0 2.3402 0.1404 3.1202 0.4212 0 1
hygov     28866 "SAN BERNARDINO 10 7"   13.80 "1" : #9 0.05 0.6558 6.982 0.04 0.4 0.167 1 0 1.6309 1.2 0.5 0.0768 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    28866 "SAN BERNARDINO 10 7"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    28867 "SAN BERNARDINO 10 8"   18.00 "1" : #9 mva=82.8743 6 0.4024 0.4246 3.9658 0 1 0.6484 0.2738 0.2459 0.1389 0.187 0.546 0 0 0
esdc1a    28867 "SAN BERNARDINO 10 8"   18.00 "1" : #9 0 40 0.041667 0 0 10 -10 0 0.9 0.0682 1 0 2.3469 0.13 3.1292 0.3899 0 1
hygov     28867 "SAN BERNARDINO 10 8"   18.00 "1" : #9 0.04 0.8611 3.9419 0.05 0.33 0.167 1 0 0.3195 1.2 1 0.0759 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    28867 "SAN BERNARDINO 10 8"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    28868 "SAN BERNARDINO 10 9"   24.00 "1" : #9 mva=86.5985 6 0.2939 0.0787 2.1559 0 1 0.6484 0.3562 0.3466 0.1763 0.2282 0.7269 0 0 0
esdc1a    28868 "SAN BERNARDINO 10 9"   24.00 "1" : #9 0.06 100 0.041667 0 0 10 -10 0 0.9 0.0429 1 0 2.4052 0.1349 3.2069 0.4046 0 1
hygov     28868 "SAN BERNARDINO 10 9"   24.00 "1" : #9 0.07 0.3042 3.9805 0.05 0.5 0.07 1 0 0.9207 1.25 1 0.0762 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    28868 "SAN BERNARDINO 10 9"   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28871 "CORONA 11 2 "   13.80 "1" : #9 mva=29.0309 4.44128 0 0 2.3388 2.1587 0.2265 0.3638 0.1717 0.1325 7.6098 0.7288 0.061 0.0534 0.1162 0.3578 0 0
esst4b    28871 "CORONA 11 2 "   13.80 "1" : #9 0 3.1954 3.1954 0 1 -1 1 0 1 -1 0 6.1743 0 0 0.08 0 6.0939 999
ggov1     28871 "CORONA 11 2 "   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.3876 0.2 0.1 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28871 "CORONA 11 2 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28872 "CORONA 11 3 "   13.80 "1" : #9 mva=24.5 3.86908 0 0 1.8659 1.7771 0.3601 0.5549 0.245 0.1909 9.267 0.6073 0.0486 0.0842 0.0875 0.4205 0 0
expic1    28872 "CORONA 11 3 "   13.80 "1" : #9 0 3.5 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.3696 0 0 0 1 0 1.2 0 6.2761 0 0.08
ggov1     28872 "CORONA 11 3 "   13.80 "1" : #9 0.04 1 1 0.05 -0.05 4.5332 2 0 1 1 0.15 0.3087 1.5 0.1248 0.5 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28872 "CORONA 11 3 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28874 "ANAHEIM 14 1"  138.00 "1" : #9 mva=72.8335 6.55073 0 0 2.523 2.3073 0.4334 0.6828 0.2578 0.2011 7.8429 0.385 0.0504 0.0755 0.1563 0.6581 0 0
esst4b    28874 "ANAHEIM 14 1"  138.00 "1" : #9 0 3.8598 3.8598 0 1 -1 1 0 1 -1 0 6.2793 0 0 0.08 0 6.0604 999
ggov1     28874 "ANAHEIM 14 1"  138.00 "1" : #9 0.04 1 1 0.05 -0.05 5.1684 2 0 1 1 0.15 0.5 1.0033 0.1708 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28874 "ANAHEIM 14 1"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28885 "BLYTHE 2 7  "   24.00 "1" : #9 mva=227.641 4.95068 0 0 2.1472 2.0041 0.3168 0.6127 0.2188 0.17 4.5291 1.2084 0.0608 0.041667 0.0482 0.4369 0 0
esst4b    28885 "BLYTHE 2 7  "   24.00 "1" : #9 0 3.2009 3.2009 0 1 -1 1 0 1 -1 0 6.167 0 0 0.08 0 6.1816 999
ggov1     28885 "BLYTHE 2 7  "   24.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.0101 1.5 0.136 0.5 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28885 "BLYTHE 2 7  "   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28886 "BLYTHE 2 8  "   22.00 "1" : #9 mva=280.326 5.19838 0 0 2.1484 2.0051 0.1664 0.3152 0.1204 0.0915 9.0333 0.3702 0.0627 0.0426 0.0615 0.4246 0 0
esst4b    28886 "BLYTHE 2 8  "   22.00 "1" : #9 0 3.2461 3.2461 0 1 -1 1 0 1 -1 0 5.7462 0 0 0.08 0 7.8003 999
ggov1     28886 "BLYTHE 2 8  "   22.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.0809 0.1653 0.1 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28886 "BLYTHE 2 8  "   22.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28887 "BLYTHE 2 9  "   13.80 "1" : #9 mva=269.122 5.08172 0 0 2.2622 2.0969 0.2975 0.6983 0.1694 0.1307 7.4244 1.4328 0.0568 0.0641 0.1069 0.5431 0 0
esst4b    28887 "BLYTHE 2 9  "   13.80 "1" : #9 0 3.9986 3.9986 0 1 -1 1 0 1 -1 0 5.4519 0 0 0.08 0 6.2857 999
ggov1     28887 "BLYTHE 2 9  "   13.80 "1" : #9 0.04 1 1 0.05 -0.05 7.3888 1.6054 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28887 "BLYTHE 2 9  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    28896 "HESPERIA 5 1"  138.00 "1" : #9 mva=11.6647 6 0.3013 0.3617 3.5432 0 0.9126 0.5914 0.3374 0.2341 0.1436 0.0862 0.3104 0 0 0
esdc1a    28896 "HESPERIA 5 1"  138.00 "1" : #9 0 40 0.041667 0 0 1 -1 0 0.9 0.0175 1 0 2.347 0.1321 3.1293 0.3962 0 1
hygov     28896 "HESPERIA 5 1"  138.00 "1" : #9 0.05 0.8974 2.6027 0.4 0.33 0.167 1 0 0.5518 1.2 0.5 0.0717 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    28896 "HESPERIA 5 1"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    28897 "HESPERIA 5 2"   20.00 "1" : #9 mva=12.1867 6 0.3632 0.2326 2.3812 0 0.8957 0.5803 0.3739 0.2367 0.1734 0.1966 0.7446 0 0 0
esdc1a    28897 "HESPERIA 5 2"   20.00 "1" : #9 0 100 0.01 0 0 1 -1 0 0.9 0.0313 1 0 2.3556 0.125 3.1408 0.3749 0 1
hygov     28897 "HESPERIA 5 2"   20.00 "1" : #9 0.05 0.4847 7.544 0.4 0.33 0.167 1 0 1.8567 1.2 0 0.0747 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    28897 "HESPERIA 5 2"   20.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    28898 "HESPERIA 5 3"   20.00 "1" : #9 mva=10.9251 6 0.5744 0.1635 3.2302 0 0.7008 0.4532 0.2883 0.2509 0.1855 0.272 0.8827 0 0 0
scrx      28898 "HESPERIA 5 3"   20.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     28898 "HESPERIA 5 3"   20.00 "1" : #9 0.05 0.2539 8.5686 0.4 0.4 0.1 1 0 0.6528 1.2 0 0.0732 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    28898 "HESPERIA 5 3"   20.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28901 "SAN DIEGO 50 2"   22.00 "1" : #9 mva=68.1027 8.01642 0 0 2.4027 2.2103 0.3737 0.603 0.2429 0.1892 4.031 0.382 0.047 0.0674 0.0384 0.3243 0 0
esst4b    28901 "SAN DIEGO 50 2"   22.00 "1" : #9 0 3.5704 3.5704 0 1 -1 1 0 1 -1 0 6.1343 0 0 0.08 0 8.9512 999
ggov1     28901 "SAN DIEGO 50 2"   22.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.2484 0.2 0.1 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28901 "SAN DIEGO 50 2"   22.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28907 "CORONADO 2 1"  345.00 "1" : #9 mva=12.9732 8.90252 0 0 1.9528 1.8472 0.3087 0.678 0.1793 0.1385 8.6044 1.2696 0.0463 0.0879 0.1915 0.5271 0 0
esst4b    28907 "CORONADO 2 1"  345.00 "1" : #9 0 3.3689 3.3689 0 1 -1 1 0 1 -1 0 5.4574 0 0 0.08 0 7.953 999
ggov1     28907 "CORONADO 2 1"  345.00 "1" : #9 0.05 1 1 0.05 -0.05 10 1.9253 0 1 1 0.15 0.5 1.5 0.1348 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28907 "CORONADO 2 1"  345.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28908 "CORONADO 2 2"  138.00 "1" : #9 mva=12.8 3.49668 0 0 2.6433 2.4043 0.3294 0.5228 0.2045 0.1586 7.2729 1.2754 0.0425 0.0952 0.0081 0.2002 0 0
esst4b    28908 "CORONADO 2 2"  138.00 "1" : #9 0 3.6429 3.6429 0.01 1 -1 1 0 1 -1 0 5.4614 0 0 0.08 0 8.8625 999
ggov1     28908 "CORONADO 2 2"  138.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 2.0056 0.2 0.1 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28908 "CORONADO 2 2"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28908 "CORONADO 2 2"  138.00 "2" : #9 mva=20.1863 2.6393 0 0 2.2725 2.1052 0.3833 0.6372 0.2727 0.213 9.3132 0.9206 0.0501 0.062 0.0558 0.4289 0 0
esst4b    28908 "CORONADO 2 2"  138.00 "2" : #9 0 3.6174 3.6174 0.01 1 -1 1 0 1 -1 0 5.9025 0 0 0.08 0 7.5646 999
ggov1     28908 "CORONADO 2 2"  138.00 "2" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.093 1.5 0.14 0.5 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28908 "CORONADO 2 2"  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28908 "CORONADO 2 2"  138.00 "3" : #9 mva=20.6029 3.57023 0 0 1.4623 1.4514 0.193 0.228 0.1534 0.1179 4.3051 1.4379 0.0437 0.0792 0.1369 0.3762 0 0
exac2     28908 "CORONADO 2 2"  138.00 "3" : #9 0 1 1 1000 0.041667 10.8794 -10.8794 1 27.6561 -27.656099 1.3 4 0 0.49 1 0 0 1 14 3.6887 1.0349 4.9182 1.0783 0
ggov1     28908 "CORONADO 2 2"  138.00 "3" : #9 0.04 1 1 0.05 -0.05 2.819 2 0 1 1 0.15 0.3062 1.5 0.1162 0.5 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28908 "CORONADO 2 2"  138.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    28915 "WINTERHAVEN 2"  138.00 "1" : #9 mva=12.6211 6 0.5046 0.4466 1.4047 0 0.5925 0.3825 0.2033 0.1729 0.1233 0.0878 0.3447 0 0 0
scrx      28915 "WINTERHAVEN 2"  138.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     28915 "WINTERHAVEN 2"  138.00 "1" : #9 0.05 0.3197 8.1652 0.4 0.4 0.167 1 0 0.7756 1.25 1 0.0748 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    28915 "WINTERHAVEN 2"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    28915 "WINTERHAVEN 2"  138.00 "2" : #9 mva=10.0806 6 0.1795 0.286 1.6966 0 0.6352 0.4104 0.3043 0.2848 0.2029 0.2266 0.7278 0 0 0
scrx      28915 "WINTERHAVEN 2"  138.00 "2" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     28915 "WINTERHAVEN 2"  138.00 "2" : #9 0.05 0.8386 7.9714 0.4 0.33 0.07 1 0 1.3514 1.2 0 0.076 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    28915 "WINTERHAVEN 2"  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    28915 "WINTERHAVEN 2"  138.00 "3" : #9 mva=16.51 6 0.3171 0.5385 3.0496 0 0.6366 0.4113 0.2445 0.2274 0.1767 0.1974 0.4957 0 0 0
ieeet1    28915 "WINTERHAVEN 2"  138.00 "3" : #9 0.06 25 0.2 1.211 -1.211 0 0.5 0.103 1 0 2.7644 0.0852 3.6859 0.3905 0
hygov     28915 "WINTERHAVEN 2"  138.00 "3" : #9 0.07 0.8449 3.9811 0.4 0.4 0.167 1 0 1.2742 1.25 0.2 0.0724 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    28915 "WINTERHAVEN 2"  138.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    28915 "WINTERHAVEN 2"  138.00 "4" : #9 mva=18.1755 6 0.5144 0.3216 2.4449 0 1.1198 0.7266 0.4378 0.2851 0.0835 0.1273 0.3937 0 0 0
esdc1a    28915 "WINTERHAVEN 2"  138.00 "4" : #9 0.06 40 0.041667 0 0 10 -10 0 0.9 0.0259 1 0 2.3047 0.134 3.073 0.4021 0 1
hygov     28915 "WINTERHAVEN 2"  138.00 "4" : #9 0.05 0.3857 9.566 0.05 0.5 0.07 1 0 1.6963 1.2 1 0.0752 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    28915 "WINTERHAVEN 2"  138.00 "4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28919 "EL CENTRO 3 1"  765.00 "1" : #9 mva=70.4725 2.39015 0 0 2.4602 2.2566 0.2321 0.2635 0.1594 0.1227 7.6684 0.9395 0.0565 0.041667 0.0125 0.2549 0 0
esst4b    28919 "EL CENTRO 3 1"  765.00 "1" : #9 0 3.3263 3.3263 0 1 -1 1 0 1 -1 0 5.5687 0 0 0.08 0 8.8678 999
ggov1     28919 "EL CENTRO 3 1"  765.00 "1" : #9 0.04 1 1 0.05 -0.05 10 1.2702 0 1 1 0.15 0.5 1.5 0.1799 0.1 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28919 "EL CENTRO 3 1"  765.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28919 "EL CENTRO 3 1"  765.00 "2" : #9 mva=83.01 6.29391 0 0 1.4421 1.4351 0.1848 0.2043 0.1283 0.0979 7.7361 1.0198 0.0486 0.0674 0.0924 0.2437 0 0
expic1    28919 "EL CENTRO 3 1"  765.00 "2" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.7685 0 0 0 1 0 1.2 0 5.5568 0 0.08
ggov1     28919 "EL CENTRO 3 1"  765.00 "2" : #9 0.04 1 1 0.05 -0.05 8.5821 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28919 "EL CENTRO 3 1"  765.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28919 "EL CENTRO 3 1"  765.00 "3" : #9 mva=74.685 5.62998 0 0 1.8231 1.7425 0.2039 0.3347 0.1718 0.1326 9.2147 1.3492 0.0609 0.0837 0.1707 0.473 0 0
esst4b    28919 "EL CENTRO 3 1"  765.00 "3" : #9 0 3.2351 3.2351 0 1 -1 1 0 1 -1 0 6.283 0 0 0.08 0 7.198 999
ggov1     28919 "EL CENTRO 3 1"  765.00 "3" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.1741 0.1 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28919 "EL CENTRO 3 1"  765.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28919 "EL CENTRO 3 1"  765.00 "4" : #9 mva=76.1028 1.70111 0 0 2.532 2.3146 0.3512 0.7476 0.2604 0.2031 9.105 1.279 0.0608 0.044 0.1786 0.5808 0 0
esst4b    28919 "EL CENTRO 3 1"  765.00 "4" : #9 0 3.0465 3.0465 0 1 -1 1 0 1 -1 0 5.8619 0 0 0.08 0 6.2578 999
ggov1     28919 "EL CENTRO 3 1"  765.00 "4" : #9 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28919 "EL CENTRO 3 1"  765.00 "4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28919 "EL CENTRO 3 1"  765.00 "5" : #9 mva=55.34 7.02141 0 0 2.3678 2.1821 0.3962 0.6832 0.2428 0.1891 4.8697 1.355 0.0418 0.0981 0.1641 0.7105 0 0
exac2     28919 "EL CENTRO 3 1"  765.00 "5" : #9 0 1 1 1000 0.041667 8.542 -8.542 1 29.9254 -29.9254 1.3 4 0 0.0236 1 0.1 0.8 1 10 3.7089 0.0005 4.9452 0.0107 0
ggov1     28919 "EL CENTRO 3 1"  765.00 "5" : #9 0.04 1 1 0.05 -0.05 12.4155 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28919 "EL CENTRO 3 1"  765.00 "5" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28919 "EL CENTRO 3 1"  765.00 "6" : #9 mva=110.949 6.25214 0 0 2.0547 1.9294 0.3918 0.6847 0.2331 0.1814 4.7803 1.4456 0.0516 0.0945 0.1231 0.3612 0 0
esst4b    28919 "EL CENTRO 3 1"  765.00 "6" : #9 0 3.4245 3.4245 0 1 -1 1 0 1 -1 0 6.8862 0 0 0.08 0 8.1335 999
ggov1     28919 "EL CENTRO 3 1"  765.00 "6" : #9 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.1797 0.5 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28919 "EL CENTRO 3 1"  765.00 "6" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28926 "NORTH PALM SPRINGS 4 3"   13.80 "1" : #9 mva=61.5344 3.82299 0 0 2.0092 1.8927 0.2005 0.3693 0.1065 0.0805 9.8123 0.7486 0.0445 0.0476 0.0668 0.4167 0 0
esst4b    28926 "NORTH PALM SPRINGS 4 3"   13.80 "1" : #9 0 3.4707 3.4707 0.01 1 -1 1 0 1 -1 0 6.7958 0 0 0.08 0 8.6131 999
ggov1     28926 "NORTH PALM SPRINGS 4 3"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 1.3466 2 0 1 1 0.15 0.5 1.7613 0.2 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28926 "NORTH PALM SPRINGS 4 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28926 "NORTH PALM SPRINGS 4 3"   13.80 "2" : #9 mva=54.3231 3.02967 0 0 2.3234 2.1462 0.3808 0.6511 0.2633 0.2055 6.7996 1.1747 0.041667 0.0526 0.2105 0.6721 0 0
esst4b    28926 "NORTH PALM SPRINGS 4 3"   13.80 "2" : #9 0 3.4714 3.4714 0 1 -1 1 0 1 -1 0 5.4365 0 0 0.08 0 6.2909 999
ggov1     28926 "NORTH PALM SPRINGS 4 3"   13.80 "2" : #9 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 2.2026 0.1866 0.5 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28926 "NORTH PALM SPRINGS 4 3"   13.80 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28927 "NORTH PALM SPRINGS 4 4"   13.80 "1" : #9 mva=49.9 5.30225 0 0 1.4176 1.4154 0.1899 0.4113 0.1619 0.1247 8.9739 0.6462 0.0612 0.0828 0.162 0.4351 0 0
esst4b    28927 "NORTH PALM SPRINGS 4 4"   13.80 "1" : #9 0 3.1254 3.1254 0 1 -1 1 0 1 -1 0 6.7265 0 0 0.08 0 6.0747 999
ggov1     28927 "NORTH PALM SPRINGS 4 4"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 5.8685 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28927 "NORTH PALM SPRINGS 4 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28928 "SAN DIEGO 51 1"  138.00 "1" : #9 mva=10.4684 7.9854 0 0 1.4681 1.4561 0.2218 0.2466 0.1058 0.0799 4.3512 0.5565 0.0571 0.0683 0.1603 0.7301 0 0
esst4b    28928 "SAN DIEGO 51 1"  138.00 "1" : #9 0 3.9662 3.9662 0 1 -1 1 0 1 -1 0 6.7207 0 0 0.08 0 6.3566 999
ggov1     28928 "SAN DIEGO 51 1"  138.00 "1" : #9 0.04 1 1 0.05 -0.05 1.3007 2 0 1 1 0.15 0.4381 1.5 0.1278 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28928 "SAN DIEGO 51 1"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28928 "SAN DIEGO 51 1"  138.00 "2" : #9 mva=18.5969 4.74236 0 0 1.3291 1.3439 0.2309 0.3315 0.114 0.0865 4.6642 1.0191 0.0631 0.0778 0.0496 0.2506 0 0
esst4b    28928 "SAN DIEGO 51 1"  138.00 "2" : #9 0 3.7362 3.7362 0 1 -1 1 0 1 -1 0 5.7651 0 0 0.08 0 6.9732 999
ggov1     28928 "SAN DIEGO 51 1"  138.00 "2" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.4944 1.5 0.2 0.1 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28928 "SAN DIEGO 51 1"  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28928 "SAN DIEGO 51 1"  138.00 "3" : #9 mva=23.1329 8.49497 0 0 1.549 1.5214 0.2511 0.2973 0.1212 0.0922 6.6904 0.7732 0.0492 0.0806 0.0912 0.3273 0 0
esst4b    28928 "SAN DIEGO 51 1"  138.00 "3" : #9 0 3.0951 3.0951 0 1 -1 1 0 1 -1 0 5.7061 0 0 0.08 0 7.2542 999
ggov1     28928 "SAN DIEGO 51 1"  138.00 "3" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5029 0.2 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28928 "SAN DIEGO 51 1"  138.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28928 "SAN DIEGO 51 1"  138.00 "4" : #9 mva=20.1537 7.90657 0 0 2.3428 2.1619 0.2536 0.3274 0.2018 0.1564 6.592 0.7086 0.0472 0.0577 0.1704 0.5092 0 0
esst4b    28928 "SAN DIEGO 51 1"  138.00 "4" : #9 0 3.2599 3.2599 0 1 -1 1 0 1 -1 0 6.2804 0 0 0.08 0 7.4278 999
ggov1     28928 "SAN DIEGO 51 1"  138.00 "4" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.4724 1.4028 0.1674 0.1 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28928 "SAN DIEGO 51 1"  138.00 "4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28929 "SAN DIEGO 51 2"   13.80 "1" : #9 mva=9.33 8.55517 0 0 2.0861 1.9548 0.2967 0.5716 0.2317 0.1803 4.6582 1.2626 0.053 0.0633 0.0258 0.3503 0 0
esst4b    28929 "SAN DIEGO 51 2"   13.80 "1" : #9 0 3.9493 3.9493 0 1 -1 1 0 1 -1 0 5.5197 0 0 0.08 0 8.1228 999
ggov1     28929 "SAN DIEGO 51 2"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28929 "SAN DIEGO 51 2"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28930 "SAN DIEGO 51 3"   13.80 "1" : #9 mva=13.2559 3.36721 0 0 2.4683 2.2632 0.2304 0.3784 0.1595 0.1227 6.6813 1.4725 0.0557 0.059 0.0296 0.2972 0 0
esst4b    28930 "SAN DIEGO 51 3"   13.80 "1" : #9 0 3.2992 3.2992 0 1 -1 1 0 1 -1 0 5.5252 0 0 0.08 0 6.9592 999
ggov1     28930 "SAN DIEGO 51 3"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 5.809 1.8261 0 1 1 0.15 0.5 1.4922 0.2 0.5 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28930 "SAN DIEGO 51 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28934 "ONTARIO 9 2 "   13.80 "1" : #9 mva=45.8185 4.25318 0 0 1.6403 1.5951 0.2694 0.3513 0.1469 0.1127 9.6231 1.1231 0.0602 0.0629 0.1065 0.6553 0 0
expic1    28934 "ONTARIO 9 2 "   13.80 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.4367 0 0 0 1 0 1.2 0 5.4892 0 0.08
ggov1     28934 "ONTARIO 9 2 "   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.1927 0.1747 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28934 "ONTARIO 9 2 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28938 "COLTON 4 2  "   13.80 "1" : #9 mva=14.094 8.03072 0 0 2.2319 2.0724 0.313 0.3999 0.1622 0.1249 8.3335 1.3814 0.0605 0.0579 0.1399 0.7514 0 0
esst4b    28938 "COLTON 4 2  "   13.80 "1" : #9 0 3.8908 3.8908 0.01 1 -1 1 0 1 -1 0 5.4552 0 0 0.08 0 7.1419 999
ggov1     28938 "COLTON 4 2  "   13.80 "1" : #9 0.05 1 1 0.05 -0.05 10 0.4041 0 1 1 0.15 0.2004 1.0139 0.2 0.1 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28938 "COLTON 4 2  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28939 "COLTON 4 3  "   13.80 "1" : #9 mva=11.2 3.31292 0 0 1.8714 1.7815 0.2843 0.5886 0.1906 0.1475 8.9642 0.8573 0.0531 0.0633 0.0711 0.3541 0 0
esst4b    28939 "COLTON 4 3  "   13.80 "1" : #9 0 3.8458 3.8458 0 1 -1 1 0 1 -1 0 6.2498 0 0 0.08 0 6.6129 999
ggov1     28939 "COLTON 4 3  "   13.80 "1" : #9 0.04 1 1 0.05 -0.05 13.9486 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28939 "COLTON 4 3  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28941 "COLTON 4 5  "   13.80 "1" : #9 mva=14.2915 4.96886 0 0 1.6019 1.5641 0.2129 0.4282 0.1847 0.1428 7.9138 0.8248 0.0517 0.0579 0.0654 0.435 0 0
esst4b    28941 "COLTON 4 5  "   13.80 "1" : #9 0 3.7704 3.7704 0.01 1 -1 1 0 1 -1 0 5.2492 0 0 0.08 0 7.6571 999
ggov1     28941 "COLTON 4 5  "   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 0.3581 0 1 1 0.15 0.4618 1.5 0.2 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28941 "COLTON 4 5  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28942 "COLTON 4 6  "   13.80 "1" : #9 mva=15.6195 4.35113 0 0 2.3355 2.1561 0.2344 0.4668 0.125 0.0952 6.6238 0.7633 0.0696 0.041667 0.1811 0.7508 0 0
expic1    28942 "COLTON 4 6  "   13.80 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.1086 0 0 0 1 0 1.2 0 6.7174 0 0.08
ggov1     28942 "COLTON 4 6  "   13.80 "1" : #9 0.05 1 1 0.05 -0.05 19.9016 2 0 1 1 0.15 0.482 1.5 0.1402 0.5 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28942 "COLTON 4 6  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28946 "STANTON 2 2 "   20.00 "1" : #9 mva=49.8 7.71614 0 0 1.9594 1.8526 0.4333 0.658 0.297 0.2324 9.0084 0.8218 0.0609 0.0902 0.104 0.3108 0 0
esst4b    28946 "STANTON 2 2 "   20.00 "1" : #9 0 3.4812 3.4812 0 1 -1 1 0 1 -1 0 6.6833 0 0 0.08 0 6.8791 999
ggov1     28946 "STANTON 2 2 "   20.00 "1" : #9 0.04 1 1 0.05 -0.05 14.9432 2 0 1 1 0.15 0.5 1.4698 0.11 0.5 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28946 "STANTON 2 2 "   20.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28957 "RIVERSIDE 17 1"  138.00 "1" : #9 mva=13.409 9.36818 0 0 2.4697 2.2643 0.1951 0.3011 0.1219 0.0927 8.9189 0.6646 0.0645 0.059 0.0524 0.4175 0 0
expic1    28957 "RIVERSIDE 17 1"  138.00 "1" : #9 0 3 1 1 -0.87 0.01 0 0 1 -0.87 0 1 0 7.2236 0 0 0 1 0 1.2 0 6.0314 0 0.08
ggov1     28957 "RIVERSIDE 17 1"  138.00 "1" : #9 0.04 1 1 0.05 -0.05 10 6.9171 0 1 1 0.15 0.5 1.5 0.1557 0.5 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28957 "RIVERSIDE 17 1"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28957 "RIVERSIDE 17 1"  138.00 "2" : #9 mva=11.2131 7.63745 0 0 1.7567 1.689 0.1993 0.2554 0.1316 0.1005 6.5393 1.0631 0.0408 0.0594 0.1088 0.3439 0 0
esst4b    28957 "RIVERSIDE 17 1"  138.00 "2" : #9 0 3.2897 3.2897 0.01 1 -1 1 0 1 -1 0 5.3505 0 0 0.08 0 8.1828 999
ggov1     28957 "RIVERSIDE 17 1"  138.00 "2" : #9 0.05 1 1 0.05 -0.05 3.6596 1.1504 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28957 "RIVERSIDE 17 1"  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28957 "RIVERSIDE 17 1"  138.00 "3" : #9 mva=12.5204 5.5113 0 0 1.8177 1.7382 0.3039 0.6206 0.2311 0.1798 6.8469 1.4565 0.0401 0.045 0.0081 0.3466 0 0
esst4b    28957 "RIVERSIDE 17 1"  138.00 "3" : #9 0 3.0132 3.0132 0.01 1 -1 1 0 1 -1 0 5.1529 0 0 0.08 0 7.2634 999
ggov1     28957 "RIVERSIDE 17 1"  138.00 "3" : #9 0.04 1 1 0.05 -0.05 10 5.3241 0 1 1 0.15 0.5 1.4286 0.2 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28957 "RIVERSIDE 17 1"  138.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28957 "RIVERSIDE 17 1"  138.00 "4" : #9 mva=10.4155 2.59134 0 0 2.0013 1.8863 0.2863 0.6168 0.1918 0.1485 6.7343 0.8718 0.0544 0.0858 0.0355 0.2673 0 0
esst4b    28957 "RIVERSIDE 17 1"  138.00 "4" : #9 0 3.5875 3.5875 0.01 1 -1 1 0 1 -1 0 6.9148 0 0 0.08 0 8.349 999
ggov1     28957 "RIVERSIDE 17 1"  138.00 "4" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.3457 1.5 0.2 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28957 "RIVERSIDE 17 1"  138.00 "4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28978 "SAN DIEGO 52 1"  345.00 "1" : #9 mva=89.4315 6.98248 0 0 1.5682 1.5369 0.2146 0.371 0.1195 0.0908 4.3453 1.2902 0.0522 0.0472 0.0719 0.3184 0 0
expic1    28978 "SAN DIEGO 52 1"  345.00 "1" : #9 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.8854 0 0 0 1 0 1.2 0 5.2528 0 0.08
ggov1     28978 "SAN DIEGO 52 1"  345.00 "1" : #9 0.04 1 1 0.05 -0.05 5.2514 6.7894 0 1 1 0.15 0.5 1.5 0.1284 0.1 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28978 "SAN DIEGO 52 1"  345.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28978 "SAN DIEGO 52 1"  345.00 "2" : #9 mva=99.2124 4.84598 0 0 2.2456 2.0835 0.2052 0.2657 0.1643 0.1266 7.0822 1.0533 0.0439 0.0897 0.2426 0.6877 0 0
esst4b    28978 "SAN DIEGO 52 1"  345.00 "2" : #9 0 3.7128 3.7128 0.01 1 -1 1 0 1 -1 0 5.1932 0 0 0.08 0 6.7074 999
ggov1     28978 "SAN DIEGO 52 1"  345.00 "2" : #9 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.4191 1.1181 0.2 0.5 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28978 "SAN DIEGO 52 1"  345.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    28980 "ESCONDIDO 11 1"  138.00 "1" : #9 mva=21.4897 6 0.4691 0.1768 3.5126 0 0.849 0.5499 0.2706 0.2693 0.1278 0.0525 0.4504 0 0 0
ieeet1    28980 "ESCONDIDO 11 1"  138.00 "1" : #9 0 25 0.2 1.211 -1.211 0 0.5 0.103 1 0 2.801 0.0899 3.7347 0.412 0
hygov     28980 "ESCONDIDO 11 1"  138.00 "1" : #9 0.07 0.2197 3.8542 0.05 0.5 0.167 1 0 1.0661 1.2 1 0.0703 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    28980 "ESCONDIDO 11 1"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    28980 "ESCONDIDO 11 1"  138.00 "2" : #9 mva=26.2771 6 0.2912 0.1988 2.5777 0 1.2144 0.7883 0.5377 0.4777 0.1181 0.1779 0.4578 0 0 0
ieeet1    28980 "ESCONDIDO 11 1"  138.00 "2" : #9 0.06 25 0.2 1 -1 0 0.646 0.103 1 0 2.9895 0.0841 3.986 0.3853 0
hygov     28980 "ESCONDIDO 11 1"  138.00 "2" : #9 0.05 0.6364 8.1227 0.05 0.4 0.167 1 0 0.6904 1.2 1 0.0721 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    28980 "ESCONDIDO 11 1"  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28984 "RANCHO CUCAMONGA 9 2"   13.80 "1" : #9 mva=60.0662 1.28724 0 0 1.6384 1.5936 0.3195 0.601 0.1787 0.1381 5.7259 0.6161 0.0546 0.041667 0.0684 0.2173 0 0
esst4b    28984 "RANCHO CUCAMONGA 9 2"   13.80 "1" : #9 0 3.3136 3.3136 0 1 -1 1 0 1 -1 0 5.4622 0 0 0.08 0 6.3118 999
ggov1     28984 "RANCHO CUCAMONGA 9 2"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 1.6156 0 1 1 0.15 0.0977 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28984 "RANCHO CUCAMONGA 9 2"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    28991 "PARKER DAM 4"   22.00 "1" : #9 mva=33.3914 6 0.4598 0.0687 3.2697 0 0.9453 0.6127 0.3283 0.1967 0.1715 0.1686 0.6454 0 0 0
esdc2a    28991 "PARKER DAM 4"   22.00 "1" : #9 0.020833 50 0.041667 0.11 0.75 0.4 -0.4 1 1 0 0.15 0 2.36 0.1951 3.1467 0.7804 0.7803 0
hygov     28991 "PARKER DAM 4"   22.00 "1" : #9 0.07 0.2567 3.6409 0.2 0.5 0.07 1 0 0.5452 1.2 0.2 0.071 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    28991 "PARKER DAM 4"   22.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    28991 "PARKER DAM 4"   22.00 "2" : #9 mva=30 6 0.2078 0.1627 2.7012 0 1.213 0.7874 0.3033 0.2897 0.2008 0.0654 0.1434 0 0 0
scrx      28991 "PARKER DAM 4"   22.00 "2" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     28991 "PARKER DAM 4"   22.00 "2" : #9 0.07 0.4286 5.8983 0.05 0.33 0.07 1 0 1.5673 1.25 0 0.0701 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    28991 "PARKER DAM 4"   22.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    28992 "PARKER DAM 5"   13.80 "1" : #9 mva=34.6042 6 0.2553 0.1954 1.7751 0 0.7847 0.5079 0.3283 0.2278 0.204 0.2844 0.5965 0 0 0
scrx      28992 "PARKER DAM 5"   13.80 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     28992 "PARKER DAM 5"   13.80 "1" : #9 0.05 0.4976 4.5631 0.041667 0.33 0.1 1 0 1.8348 1.25 0.5 0.0709 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    28992 "PARKER DAM 5"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    28992 "PARKER DAM 5"   13.80 "2" : #9 mva=44.577 6 0.3473 0.0561 3.6198 0 0.975 0.6321 0.2794 0.2402 0.0926 0.1605 0.5804 0 0 0
ieeet1    28992 "PARKER DAM 5"   13.80 "2" : #9 0.06 25 0.2 1 -1 0 0.646 0.103 1 0 2.6006 0.0885 3.4675 0.4055 0
hygov     28992 "PARKER DAM 5"   13.80 "2" : #9 0.05 0.5806 6.4772 0.041667 0.4 0.167 1 0 1.1581 1.2 1 0.0736 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    28992 "PARKER DAM 5"   13.80 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28994 "COACHELLA 3 2"   20.00 "1" : #9 mva=34.0124 1.68809 0 0 1.8782 1.787 0.3795 0.5282 0.2363 0.1839 8.8141 1.4454 0.0469 0.0498 0.0525 0.4593 0 0
esst4b    28994 "COACHELLA 3 2"   20.00 "1" : #9 0 3.8685 3.8685 0 1 -1 1 0 1 -1 0 5.929 0 0 0.08 0 6.1375 999
ggov1     28994 "COACHELLA 3 2"   20.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.1443 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28994 "COACHELLA 3 2"   20.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28994 "COACHELLA 3 2"   20.00 "2" : #9 mva=25.8146 6.18968 0 0 2.6475 2.4078 0.1617 0.3443 0.1245 0.0948 4.8153 1.2656 0.0699 0.0824 0.0332 0.2718 0 0
expic1    28994 "COACHELLA 3 2"   20.00 "2" : #9 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.5179 0 0 0 1 0 1.2 0 5.1876 0 0.08
ggov1     28994 "COACHELLA 3 2"   20.00 "2" : #9 0.04 1 1 0.05 -0.05 10 0.1054 0 1 1 0.15 0.5 1.0882 0.2 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28994 "COACHELLA 3 2"   20.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28995 "COACHELLA 3 3"   18.00 "1" : #9 mva=31.5878 8.50117 0 0 2.1183 1.9808 0.1783 0.4676 0.1514 0.1162 9.8781 1.1123 0.0537 0.0557 0.1509 0.6402 0 0
esst4b    28995 "COACHELLA 3 3"   18.00 "1" : #9 0 3.6276 3.6276 0 1 -1 1 0 1 -1 0 6.7588 0 0 0.08 0 6.1153 999
ggov1     28995 "COACHELLA 3 3"   18.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.1121 1.7072 0.2 0.1 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28995 "COACHELLA 3 3"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    28995 "COACHELLA 3 3"   18.00 "2" : #9 mva=23.1493 9.03674 0 0 2.4434 2.243 0.2108 0.5069 0.1125 0.0853 9.4061 0.647 0.0585 0.0529 0.2372 0.7581 0 0
expic1    28995 "COACHELLA 3 3"   18.00 "2" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.2254 0 0 0 1 0 1.2 0 5.9514 0 0.08
ggov1     28995 "COACHELLA 3 3"   18.00 "2" : #9 0.04 1 1 0.05 -0.05 4.0686 7.7439 0 1 1 0.15 0.3996 1.5 0.2 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    28995 "COACHELLA 3 3"   18.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    29000 "RIVERSIDE 18 3"   13.80 "1" : #9 mva=57.5201 9.01423 0 0 2.4981 2.2872 0.252 0.3754 0.1076 0.0813 4.2327 0.5978 0.041667 0.087 0.0922 0.4746 0 0
expic1    29000 "RIVERSIDE 18 3"   13.80 "1" : #9 0 3.5 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.109 0 0 0 1 0 1.2 0 5.68 0 0.08
ggov1     29000 "RIVERSIDE 18 3"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.1428 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    29000 "RIVERSIDE 18 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    29001 "RIVERSIDE 18 4"   13.80 "1" : #9 mva=52.3189 1.33415 0 0 1.693 1.6376 0.188 0.2769 0.1011 0.0762 6.8381 0.9391 0.0431 0.0779 0.1953 0.7625 0 0
esst4b    29001 "RIVERSIDE 18 4"   13.80 "1" : #9 0 3.7628 3.7628 0 1 -1 1 0 1 -1 0 5.1288 0 0 0.08 0 7.8629 999
ggov1     29001 "RIVERSIDE 18 4"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 5.695 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    29001 "RIVERSIDE 18 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    29001 "RIVERSIDE 18 4"   13.80 "2" : #9 mva=61.1712 8.40611 0 0 2.5201 2.3049 0.3448 0.7366 0.2946 0.2304 6.306 0.7877 0.0422 0.0554 0.0571 0.4983 0 0
esst4b    29001 "RIVERSIDE 18 4"   13.80 "2" : #9 0 3.7246 3.7246 0 1 -1 1 0 1 -1 0 5.2316 0 0 0.08 0 8.3381 999
ggov1     29001 "RIVERSIDE 18 4"   13.80 "2" : #9 0.05 1 1 0.05 -0.05 10 4.8954 0 1 1 0.15 0.1228 1.443 0.128 0.1 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    29001 "RIVERSIDE 18 4"   13.80 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    29002 "RIVERSIDE 18 5"   13.80 "1" : #9 mva=50.0192 7.58251 0 0 2.338 2.158 0.3573 0.5032 0.2985 0.2335 8.0077 0.84 0.047 0.1 0.0023 0.1923 0 0
esst4b    29002 "RIVERSIDE 18 5"   13.80 "1" : #9 0 3.954 3.954 0 1 -1 1 0 1 -1 0 5.1759 0 0 0.08 0 7.0611 999
ggov1     29002 "RIVERSIDE 18 5"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 0.2687 0 1 1 0.15 0.4997 1.5 0.1979 0.5 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    29002 "RIVERSIDE 18 5"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    29004 "ESCONDIDO 12 1"  138.00 "1" : #9 mva=51.0969 3.68101 0 0 1.7679 1.698 0.3185 0.5596 0.2103 0.1632 4.0488 1.2849 0.0599 0.0846 0.0995 0.6257 0 0
esst4b    29004 "ESCONDIDO 12 1"  138.00 "1" : #9 0 3.2623 3.2623 0 1 -1 1 0 1 -1 0 5.8323 0 0 0.08 0 7.317 999
ggov1     29004 "ESCONDIDO 12 1"  138.00 "1" : #9 0.04 1 1 0.05 -0.05 10.9166 2 0 1 1 0.15 0.5 1.7107 0.1051 0.1 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    29004 "ESCONDIDO 12 1"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    29006 "COLTON 5 2  "   13.80 "1" : #9 mva=15.141 6.76509 0 0 1.4148 1.4131 0.3118 0.4007 0.2496 0.1946 5.4915 1.2662 0.0496 0.0665 0.1219 0.3497 0 0
esst4b    29006 "COLTON 5 2  "   13.80 "1" : #9 0 3.9457 3.9457 0 1 -1 1 0 1 -1 0 5.8691 0 0 0.08 0 8.3716 999
ggov1     29006 "COLTON 5 2  "   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.0341 0.1699 0.3 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    29006 "COLTON 5 2  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    29006 "COLTON 5 2  "   13.80 "2" : #9 mva=11.3881 1.21151 0 0 2.4679 2.2629 0.2879 0.6686 0.1926 0.1491 9.2207 1.4867 0.054 0.0718 0.0301 0.225 0 0
esst4b    29006 "COLTON 5 2  "   13.80 "2" : #9 0 3.2679 3.2679 0 1 -1 1 0 1 -1 0 6.1197 0 0 0.08 0 6.2206 999
ggov1     29006 "COLTON 5 2  "   13.80 "2" : #9 0.04 1 1 0.05 -0.05 10.3551 7.1453 0 1 1 0.15 0.5 1.0213 0.1094 0.5 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    29006 "COLTON 5 2  "   13.80 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    29007 "COLTON 5 3  "   13.80 "1" : #9 mva=11.8981 7.17292 0 0 1.4889 1.4729 0.2169 0.2873 0.1044 0.0788 9.4785 0.4967 0.0523 0.0977 0.1179 0.6563 0 0
esst4b    29007 "COLTON 5 3  "   13.80 "1" : #9 0 3.878 3.878 0 1 -1 1 0 1 -1 0 6.2479 0 0 0.08 0 6.0183 999
ggov1     29007 "COLTON 5 3  "   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 0.617 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    29007 "COLTON 5 3  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    29007 "COLTON 5 3  "   13.80 "2" : #9 mva=12.5062 3.68802 0 0 1.8213 1.7411 0.189 0.2994 0.1528 0.1174 9.3304 0.9575 0.0444 0.0801 0.0383 0.4738 0 0
exac2     29007 "COLTON 5 3  "   13.80 "2" : #9 0 1 1 1000 0.041667 100 -100 1 27.4979 -27.4979 0.55 4 0 0.0106 1 0.1 1.6 1 14 3.6737 0.9324 4.8982 0.9725 0
ggov1     29007 "COLTON 5 3  "   13.80 "2" : #9 0.04 1 1 0.05 -0.05 17.4743 0.7024 0 1 1 0.15 0.5 2.0473 0.1896 0.1 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    29007 "COLTON 5 3  "   13.80 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    29010 "NILAND 3    "   24.00 "1" : #9 mva=75.2421 8.38605 0 0 2.2584 2.0938 0.3787 0.7088 0.2877 0.2249 5.0078 0.858 0.0439 0.0466 0.0619 0.2891 0 0
esst4b    29010 "NILAND 3    "   24.00 "1" : #9 0 3.9273 3.9273 0.01 1 -1 1 0 1 -1 0 5.9602 0 0 0.08 0 6.5633 999
ggov1     29010 "NILAND 3    "   24.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.1467 0.1 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    29010 "NILAND 3    "   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    29011 "NILAND 4    "   18.00 "1" : #9 mva=67.8662 2.08923 0 0 2.1484 2.005 0.3479 0.5598 0.2377 0.1851 7.46 0.3489 0.0619 0.0684 0.0918 0.2933 0 0
esst4b    29011 "NILAND 4    "   18.00 "1" : #9 0 3.798 3.798 0 1 -1 1 0 1 -1 0 6.8916 0 0 0.08 0 7.9086 999
ggov1     29011 "NILAND 4    "   18.00 "1" : #9 0.04 1 1 0.05 -0.05 2.1145 1.6195 0 1 1 0.15 0.3777 1.4282 0.2 0.5 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    29011 "NILAND 4    "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    29013 "CORONA 12 2 "   13.20 "1" : #9 mva=52.0261 6.60495 0 0 1.6614 1.6121 0.1814 0.2027 0.1064 0.0804 8.0927 1.4708 0.04 0.0498 0.058 0.3704 0 0
esst4b    29013 "CORONA 12 2 "   13.20 "1" : #9 0 3.3012 3.3012 0.01 1 -1 1 0 1 -1 0 5.2498 0 0 0.08 0 8.4333 999
ggov1     29013 "CORONA 12 2 "   13.20 "1" : #9 0.04 1 1 0.05 -0.05 1.2395 2 0 1 1 0.15 0.5 1.0032 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    29013 "CORONA 12 2 "   13.20 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    29018 "SAN DIEGO 53 4"   13.80 "1" : #9 mva=243.174 4.05479 0 0 2.1156 1.9786 0.3659 0.7289 0.2922 0.2285 7.3895 1.4516 0.0425 0.0578 0.0587 0.2317 0 0
esst4b    29018 "SAN DIEGO 53 4"   13.80 "1" : #9 0 3.6401 3.6401 0 1 -1 1 0 1 -1 0 5.0842 0 0 0.08 0 8.3597 999
ggov1     29018 "SAN DIEGO 53 4"   13.80 "1" : #9 0.05 1 1 0.05 -0.05 2.9574 2 0 1 1 0.15 0.2542 1.5 0.2 0.5 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    29018 "SAN DIEGO 53 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    29019 "SAN DIEGO 53 5"   20.00 "1" : #9 mva=233.605 5.83137 0 0 1.9692 1.8604 0.3619 0.6971 0.288 0.2252 6.7578 0.6645 0.0574 0.0951 0.0966 0.5706 0 0
esst4b    29019 "SAN DIEGO 53 5"   20.00 "1" : #9 0 3.4294 3.4294 0 1 -1 1 0 1 -1 0 6.5623 0 0 0.08 0 7.9261 999
ggov1     29019 "SAN DIEGO 53 5"   20.00 "1" : #9 0.05 1 1 0.05 -0.05 1.9005 2 0 1 1 0.15 0.1076 1.1873 0.2 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    29019 "SAN DIEGO 53 5"   20.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    29020 "SAN DIEGO 53 6"   13.80 "1" : #9 mva=296.813 4.95514 0 0 2.1725 2.0245 0.4819 0.7464 0.3 0.2347 5.0479 0.6516 0.046 0.0598 0.0766 0.2631 0 0
esst4b    29020 "SAN DIEGO 53 6"   13.80 "1" : #9 0 3.1342 3.1342 0 1 -1 1 0 1 -1 0 6.7583 0 0 0.08 0 8.879 999
ggov1     29020 "SAN DIEGO 53 6"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 4.732 0 1 1 0.15 0.0603 1.5 0.2 0.1 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    29020 "SAN DIEGO 53 6"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    29027 "CARLSBAD 6 4"   13.80 "1" : #9 mva=215.654 3.44033 0 0 2.4142 2.2196 0.4745 0.6777 0.3098 0.2426 8.4077 0.827 0.0595 0.0518 0.1341 0.5466 0 0
esst4b    29027 "CARLSBAD 6 4"   13.80 "1" : #9 0 3.4686 3.4686 0 1 -1 1 0 1 -1 0 5.215 0 0 0.08 0 7.4979 999
ggov1     29027 "CARLSBAD 6 4"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 9.4556 1.0118 0 1 1 0.15 0.5 1.5 0.1576 0.1 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    29027 "CARLSBAD 6 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    29028 "CARLSBAD 6 5"   13.80 "1" : #9 mva=207.362 3.64743 0 0 2.3267 2.1489 0.156 0.2749 0.107 0.0809 6.2621 0.7347 0.0464 0.081 0.141 0.6071 0 0
esst4b    29028 "CARLSBAD 6 5"   13.80 "1" : #9 0 3.3897 3.3897 0 1 -1 1 0 1 -1 0 6.5196 0 0 0.08 0 8.7365 999
ggov1     29028 "CARLSBAD 6 5"   13.80 "1" : #9 0.05 1 1 0.05 -0.05 20.9204 2 0 1 1 0.15 0.1923 1.5 0.2 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    29028 "CARLSBAD 6 5"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    29029 "CARLSBAD 6 6"   18.00 "1" : #9 mva=274.033 5.05112 0 0 2.3144 2.139 0.1535 0.2512 0.1145 0.0869 9.8371 1.2791 0.0463 0.0846 0.2321 0.7356 0 0
esst4b    29029 "CARLSBAD 6 6"   18.00 "1" : #9 0 3.2233 3.2233 0 1 -1 1 0 1 -1 0 6.0916 0 0 0.08 0 8.7438 999
ggov1     29029 "CARLSBAD 6 6"   18.00 "1" : #9 0.04 1 1 0.05 -0.05 10 1.3027 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    29029 "CARLSBAD 6 6"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    29030 "CARLSBAD 6 7"   20.00 "1" : #9 mva=198.92 4.30205 0 0 1.7451 1.6796 0.2457 0.4939 0.125 0.0952 8.8646 1.1144 0.0577 0.0807 0.1046 0.4503 0 0
esst4b    29030 "CARLSBAD 6 7"   20.00 "1" : #9 0 3.5429 3.5429 0 1 -1 1 0 1 -1 0 5.0781 0 0 0.08 0 6.2566 999
ggov1     29030 "CARLSBAD 6 7"   20.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.1543 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    29030 "CARLSBAD 6 7"   20.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    29031 "CARLSBAD 6 8"   18.00 "1" : #9 mva=218.612 3.47688 0 0 1.8855 1.7929 0.2695 0.4941 0.1717 0.1324 7.6422 1.0338 0.0512 0.0584 0.2287 0.6995 0 0
esst4b    29031 "CARLSBAD 6 8"   18.00 "1" : #9 0 3.0399 3.0399 0 1 -1 1 0 1 -1 0 5.043 0 0 0.08 0 7.6166 999
ggov1     29031 "CARLSBAD 6 8"   18.00 "1" : #9 0.05 1 1 0.05 -0.05 7.741 2 0 1 1 0.15 0.4096 2.4872 0.2 0.1 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    29031 "CARLSBAD 6 8"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    29032 "CARLSBAD 6 9"   13.80 "1" : #9 mva=18 7.95097 0 0 1.8504 1.7646 0.1907 0.3269 0.1395 0.1068 7.7432 0.8538 0.0526 0.0828 0.0037 0.2379 0 0
expic1    29032 "CARLSBAD 6 9"   13.80 "1" : #9 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.5608 0 0 0 1 0 1.2 0 6.7267 0 0.08
ggov1     29032 "CARLSBAD 6 9"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 6.9894 0.0237 0 1 1 0.15 0.5 1.8072 0.2 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    29032 "CARLSBAD 6 9"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    29042 "HUNTINGTON BEACH 7 4"   13.80 "1" : #9 mva=235.136 4.78483 0 0 1.6387 1.5938 0.3431 0.5471 0.2096 0.1627 9.3215 0.7432 0.0582 0.0864 0.0006 0.2453 0 0
expic1    29042 "HUNTINGTON BEACH 7 4"   13.80 "1" : #9 0 3 1 1 -0.87 0.01 0 0 1 -0.87 0 1 0 6.7569 0 0 0 1 0 1.2 0 6.2494 0 0.08
ggov1     29042 "HUNTINGTON BEACH 7 4"   13.80 "1" : #9 0.05 1 1 0.05 -0.05 5.104 7.3125 0 1 1 0.15 0.5 1.1519 0.2 0.5 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    29042 "HUNTINGTON BEACH 7 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    29043 "HUNTINGTON BEACH 7 5"   22.00 "1" : #9 mva=302.933 5 0 0 2.0689 1.9409 0.3442 0.5754 0.2132 0.1655 6.5271 0.561 0.053 0.0738 0.0002 0.2425 0 0
esst4b    29043 "HUNTINGTON BEACH 7 5"   22.00 "1" : #9 0 3.8759 3.8759 0 1 -1 1 0 1 -1 0 5.5162 0 0 0.08 0 8.4655 999
ggov1     29043 "HUNTINGTON BEACH 7 5"   22.00 "1" : #9 0.04 1 1 0.05 -0.05 4.6734 0.8093 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    29043 "HUNTINGTON BEACH 7 5"   22.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    29044 "BREA 3 1    "  138.00 "1" : #9 mva=9.04132 8.79596 0 0 2.373 2.1862 0.3825 0.6118 0.2225 0.173 9.9208 0.4919 0.0588 0.0697 0.1735 0.5914 0 0
esst4b    29044 "BREA 3 1    "  138.00 "1" : #9 0 3.8046 3.8046 0 1 -1 1 0 1 -1 0 5.4417 0 0 0.08 0 8.6871 999
ggov1     29044 "BREA 3 1    "  138.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.1118 1.5 0.2 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    29044 "BREA 3 1    "  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    29044 "BREA 3 1    "  138.00 "2" : #9 mva=9.58657 9.44071 0 0 2.5619 2.3387 0.2064 0.544 0.1583 0.1218 8.0292 0.832 0.0589 0.0627 0.0978 0.2557 0 0
esst4b    29044 "BREA 3 1    "  138.00 "2" : #9 0 3.9818 3.9818 0.01 1 -1 1 0 1 -1 0 6.0165 0 0 0.08 0 8.1199 999
ggov1     29044 "BREA 3 1    "  138.00 "2" : #9 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 2.3285 0.2 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    29044 "BREA 3 1    "  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    29044 "BREA 3 1    "  138.00 "3" : #9 mva=7.44 2.91344 0 0 1.688 1.6335 0.1958 0.2719 0.1069 0.0808 8.2393 0.7822 0.0633 0.0639 0.0439 0.2796 0 0
esst4b    29044 "BREA 3 1    "  138.00 "3" : #9 0 3.9998 3.9998 0 1 -1 1 0 1 -1 0 6.0504 0 0 0.08 0 6.1529 999
ggov1     29044 "BREA 3 1    "  138.00 "3" : #9 0.04 1 1 0.05 -0.05 3.5128 2 0 1 1 0.15 0.3937 1.0193 0.2 0.5 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    29044 "BREA 3 1    "  138.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    29044 "BREA 3 1    "  138.00 "4" : #9 mva=9.40698 5.28578 0 0 2.1632 2.017 0.3131 0.5147 0.185 0.1431 6.9567 0.5451 0.0443 0.0683 0.0875 0.6231 0 0
expic1    29044 "BREA 3 1    "  138.00 "4" : #9 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 8.254 0 0 0 1 0 1.2 0 5.9987 0 0.08
ggov1     29044 "BREA 3 1    "  138.00 "4" : #9 0.04 1 1 0.05 -0.05 25.4735 2 0 1 1 0.15 0.5 1.5 0.2 0.3 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    29044 "BREA 3 1    "  138.00 "4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    29044 "BREA 3 1    "  138.00 "5" : #9 mva=11.16 3.50525 0 0 1.3537 1.3638 0.1875 0.3466 0.1082 0.0818 6.277 0.497 0.0602 0.0831 0.0743 0.4453 0 0
esst4b    29044 "BREA 3 1    "  138.00 "5" : #9 0 3.6688 3.6688 0.01 1 -1 1 0 1 -1 0 5.6944 0 0 0.08 0 6.5477 999
ggov1     29044 "BREA 3 1    "  138.00 "5" : #9 0.04 1 1 0.05 -0.05 10 4.4931 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    29044 "BREA 3 1    "  138.00 "5" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    29059 "SAN DIEGO 54 1"  138.00 "1" : #9 mva=59.9047 5.2662 0 0 2.0299 1.9094 0.2571 0.3238 0.1075 0.0813 4.2845 0.4873 0.0451 0.044 0.0342 0.409 0 0
esst4b    29059 "SAN DIEGO 54 1"  138.00 "1" : #9 0 3.2476 3.2476 0 1 -1 1 0 1 -1 0 5.6292 0 0 0.08 0 8.4287 999
ggov1     29059 "SAN DIEGO 54 1"  138.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.1732 0.2 0.1 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    29059 "SAN DIEGO 54 1"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    29059 "SAN DIEGO 54 1"  138.00 "2" : #9 mva=73.8623 6.70599 0 0 1.6637 1.6139 0.2733 0.5048 0.1475 0.1131 7.7299 0.4223 0.0571 0.0483 0.1312 0.4258 0 0
esst4b    29059 "SAN DIEGO 54 1"  138.00 "2" : #9 0 3.8605 3.8605 0 1 -1 1 0 1 -1 0 6.5162 0 0 0.08 0 6.2756 999
ggov1     29059 "SAN DIEGO 54 1"  138.00 "2" : #9 0.04 1 1 0.05 -0.05 10 1.565 0 1 1 0.15 0.07 1.5 0.2 0.5 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    29059 "SAN DIEGO 54 1"  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    29060 "CHULA VISTA 10 1"  138.00 "1" : #9 mva=48.6574 1.96226 0 0 1.7524 1.6855 0.1926 0.2581 0.1069 0.0808 8.1806 0.5963 0.0421 0.088 0.0892 0.3312 0 0
exac2     29060 "CHULA VISTA 10 1"  138.00 "1" : #9 0 1 1 1000 0.041667 100 -100 1 26.2439 -26.2439 1.3 4 0 0.013 1 0.1 1.6 1 10 4.0435 0.0086 3.0326 0.0191 0
ggov1     29060 "CHULA VISTA 10 1"  138.00 "1" : #9 0.05 1 1 0.05 -0.05 2.9801 2 0 1 1 0.15 0.041 1.0043 0.2 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    29060 "CHULA VISTA 10 1"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    29075 "ANAHEIM 15 1"  345.00 "1" : #9 mva=55.6718 5.36901 0 0 2.1476 2.0044 0.2453 0.3113 0.2086 0.1618 4.4958 0.7267 0.0527 0.0873 0.1564 0.4989 0 0
esst4b    29075 "ANAHEIM 15 1"  345.00 "1" : #9 0 3.125 3.125 0 1 -1 1 0 1 -1 0 5.7638 0 0 0.08 0 7.1773 999
ggov1     29075 "ANAHEIM 15 1"  345.00 "1" : #9 0.05 1 1 0.05 -0.05 4.5394 2 0 1 1 0.15 0.5 1.0383 0.1385 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    29075 "ANAHEIM 15 1"  345.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    29075 "ANAHEIM 15 1"  345.00 "2" : #9 mva=68.105 7.62369 0 0 2.4163 2.2212 0.2596 0.3573 0.2181 0.1695 7.4372 0.7588 0.0501 0.0828 0.1189 0.4116 0 0
esst4b    29075 "ANAHEIM 15 1"  345.00 "2" : #9 0 3.907 3.907 0 1 -1 1 0 1 -1 0 5.397 0 0 0.08 0 6.1072 999
ggov1     29075 "ANAHEIM 15 1"  345.00 "2" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.2675 0.1668 0.5 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    29075 "ANAHEIM 15 1"  345.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    29075 "ANAHEIM 15 1"  345.00 "3" : #9 mva=66.9481 5.88903 0 0 2.5576 2.3352 0.4062 0.6373 0.2361 0.1838 4.0268 0.695 0.0618 0.0992 0.1261 0.6968 0 0
esst4b    29075 "ANAHEIM 15 1"  345.00 "3" : #9 0 3.3266 3.3266 0 1 -1 1 0 1 -1 0 5.3391 0 0 0.08 0 8.5171 999
ggov1     29075 "ANAHEIM 15 1"  345.00 "3" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.3 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    29075 "ANAHEIM 15 1"  345.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    29075 "ANAHEIM 15 1"  345.00 "4" : #9 mva=58.8191 3.66249 0 0 2.4807 2.2732 0.4302 0.7987 0.2577 0.201 8.1724 0.6921 0.0435 0.0744 0.1652 0.5118 0 0
esst4b    29075 "ANAHEIM 15 1"  345.00 "4" : #9 0 3.3616 3.3616 0 1 -1 1 0 1 -1 0 6.0604 0 0 0.08 0 6.2073 999
ggov1     29075 "ANAHEIM 15 1"  345.00 "4" : #9 0.04 1 1 0.05 -0.05 8.6484 2 0 1 1 0.15 0.472 1.5 0.2 0.1 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    29075 "ANAHEIM 15 1"  345.00 "4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    29076 "ANAHEIM 15 2"  138.00 "1" : #9 mva=11.8719 7.09021 0 0 2.0849 1.9538 0.3146 0.4111 0.2274 0.1769 8.7452 0.3198 0.048 0.0627 0.0788 0.5989 0 0
esst4b    29076 "ANAHEIM 15 2"  138.00 "1" : #9 0 3.2925 3.2925 0.01 1 -1 1 0 1 -1 0 5.8036 0 0 0.08 0 7.3221 999
ggov1     29076 "ANAHEIM 15 2"  138.00 "1" : #9 0.04 1 1 0.05 -0.05 6.7144 2 0 1 1 0.15 0.5 1.5 0.104 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    29076 "ANAHEIM 15 2"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    29076 "ANAHEIM 15 2"  138.00 "2" : #9 mva=11.7413 1.56261 0 0 1.414 1.4125 0.2694 0.5135 0.1171 0.0889 8.1404 0.7712 0.0579 0.0823 0.1844 0.6272 0 0
esst4b    29076 "ANAHEIM 15 2"  138.00 "2" : #9 0 3.6433 3.6433 0.01 1 -1 1 0 1 -1 0 6.044 0 0 0.08 0 8.7214 999
ggov1     29076 "ANAHEIM 15 2"  138.00 "2" : #9 0.04 1 1 0.05 -0.05 10 6.3462 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    29076 "ANAHEIM 15 2"  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    29083 "SUN CITY 4 4"   18.00 "1" : #9 mva=452.278 5 0 0 2.0536 1.9286 0.1807 0.4566 0.1387 0.1062 5.5569 0.4064 0.0419 0.0503 0.0811 0.5758 0 0
esst4b    29083 "SUN CITY 4 4"   18.00 "1" : #9 0 3.5568 3.5568 0 1 -1 1 0 1 -1 0 6.6071 0 0 0.08 0 8.0961 999
ggov1     29083 "SUN CITY 4 4"   18.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.0461 1.5 0.1813 0.1 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    29083 "SUN CITY 4 4"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    29084 "SUN CITY 4 5"   20.00 "1" : #9 mva=463.514 5 0 0 1.8508 1.7649 0.237 0.4341 0.1305 0.0996 5.273 0.8543 0.0651 0.0881 0.0847 0.477 0 0
expic1    29084 "SUN CITY 4 5"   20.00 "1" : #9 0 4 1 1 -0.87 0.01 0 0 1 -0.87 0 1 0 6.4531 0 0 0 1 0 1.2 0 6.6292 0 0.08
ggov1     29084 "SUN CITY 4 5"   20.00 "1" : #9 0.04 1 1 0.05 -0.05 3.6556 1.726 0 1 1 0.15 0.5 1.2894 0.1822 0.5 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    29084 "SUN CITY 4 5"   20.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    30281 "SPARKS 8 1  "  161.00 "1" : #9 mva=26.2795 9.10428 0 0 2.1834 2.0333 0.2374 0.5147 0.1076 0.0814 9.973 1.2441 0.0528 0.071 0.0604 0.4552 0 0
exac2     30281 "SPARKS 8 1  "  161.00 "1" : #9 0.01 1 1 1000 0.01 9.8841 -9.8841 1 27.0941 -27.094101 1.3 4 0 0.0247 1 0.1 1.6 1 14 4.7568 0.9702 3.5676 1.0115 0
ggov1     30281 "SPARKS 8 1  "  161.00 "1" : #9 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.4286 1.5 0.1631 0.5 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    30281 "SPARKS 8 1  "  161.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    30281 "SPARKS 8 1  "  161.00 "2" : #9 mva=19.631 6.523 0 0 1.8676 1.7785 0.2963 0.3724 0.2013 0.1561 9.6823 1.38 0.0541 0.0906 0.0712 0.415 0 0
esst4b    30281 "SPARKS 8 1  "  161.00 "2" : #9 0 3.6626 3.6626 0.01 1 -1 1 0 1 -1 0 6.1635 0 0 0.08 0 6.4032 999
ggov1     30281 "SPARKS 8 1  "  161.00 "2" : #9 0.05 1 1 0.05 -0.05 5.3493 0.4088 0 1 1 0.15 0.5 1.2039 0.1295 0.1 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    30281 "SPARKS 8 1  "  161.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    30281 "SPARKS 8 1  "  161.00 "3" : #9 mva=21.7335 2.0428 0 0 1.7617 1.693 0.2806 0.5297 0.1998 0.1548 7.848 1.2311 0.0532 0.0923 0.232 0.6857 0 0
esst4b    30281 "SPARKS 8 1  "  161.00 "3" : #9 0 3.0556 3.0556 0 1 -1 1 0 1 -1 0 6.4921 0 0 0.08 0 6.5279 999
ggov1     30281 "SPARKS 8 1  "  161.00 "3" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.3629 1.5 0.1366 0.5 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    30281 "SPARKS 8 1  "  161.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    30281 "SPARKS 8 1  "  161.00 "4" : #9 mva=19.6 5.37788 0 0 1.7727 1.7019 0.3179 0.6307 0.2526 0.197 4.281 0.5464 0.0529 0.0705 0.0257 0.2047 0 0
esst4b    30281 "SPARKS 8 1  "  161.00 "4" : #9 0 3.3285 3.3285 0.01 1 -1 1 0 1 -1 0 6.9786 0 0 0.08 0 6.2191 999
ggov1     30281 "SPARKS 8 1  "  161.00 "4" : #9 0.05 1 1 0.05 -0.05 6.7488 6.9763 0 1 1 0.15 0.5 1.5 0.2 0.3 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    30281 "SPARKS 8 1  "  161.00 "4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    30281 "SPARKS 8 1  "  161.00 "5" : #9 mva=24.9571 8.8675 0 0 1.8051 1.728 0.1705 0.4195 0.1168 0.0887 9.7218 1.3503 0.0433 0.0945 0.112 0.4224 0 0
esst4b    30281 "SPARKS 8 1  "  161.00 "5" : #9 0 3.2547 3.2547 0.01 1 -1 1 0 1 -1 0 6.244 0 0 0.08 0 6.785 999
ggov1     30281 "SPARKS 8 1  "  161.00 "5" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    30281 "SPARKS 8 1  "  161.00 "5" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    30281 "SPARKS 8 1  "  161.00 "6" : #9 mva=19.6 4.25818 0 0 2.5254 2.3092 0.4295 0.7553 0.3115 0.2439 4.3234 0.5531 0.0594 0.0753 0.0892 0.5115 0 0
esst4b    30281 "SPARKS 8 1  "  161.00 "6" : #9 0 3.879 3.879 0.01 1 -1 1 0 1 -1 0 6.9015 0 0 0.08 0 7.9655 999
ggov1     30281 "SPARKS 8 1  "  161.00 "6" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.3488 0.1618 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    30281 "SPARKS 8 1  "  161.00 "6" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    30297 "LAS VEGAS 69 3"   13.80 "1" : #9 mva=279.255 4.59658 0 0 2.1951 2.0427 0.2725 0.4112 0.2241 0.1743 9.1116 0.4106 0.0646 0.0711 0.1274 0.6948 0 0
esst4b    30297 "LAS VEGAS 69 3"   13.80 "1" : #9 0 3.0365 3.0365 0.01 1 -1 1 0 1 -1 0 6.4842 0 0 0.08 0 6.9438 999
ggov1     30297 "LAS VEGAS 69 3"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 7.7352 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    30297 "LAS VEGAS 69 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    30298 "LAS VEGAS 69 4"   13.20 "1" : #9 mva=186.324 5.10293 0 0 1.9555 1.8494 0.3159 0.6812 0.1614 0.1243 5.5978 0.6855 0.041667 0.0654 0.0962 0.4849 0 0
esst4b    30298 "LAS VEGAS 69 4"   13.20 "1" : #9 0 3.0187 3.0187 0 1 -1 1 0 1 -1 0 6.8719 0 0 0.08 0 7.5548 999
ggov1     30298 "LAS VEGAS 69 4"   13.20 "1" : #9 0.05 1 1 0.05 -0.05 10 3.7001 0 1 1 0.15 0.4381 1.5 0.2 0.5 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    30298 "LAS VEGAS 69 4"   13.20 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    30299 "LAS VEGAS 69 5"   18.00 "1" : #9 mva=224.411 5.79259 0 0 2.2647 2.0989 0.1548 0.4619 0.1256 0.0957 6.768 0.3118 0.0459 0.0514 0.1135 0.6936 0 0
esst4b    30299 "LAS VEGAS 69 5"   18.00 "1" : #9 0 3.6246 3.6246 0 1 -1 1 0 1 -1 0 5.8545 0 0 0.08 0 7.0859 999
ggov1     30299 "LAS VEGAS 69 5"   18.00 "1" : #9 0.04 1 1 0.05 -0.05 10 3.1524 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    30299 "LAS VEGAS 69 5"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    30300 "LAS VEGAS 69 6"   13.80 "1" : #9 mva=118.872 3.05328 0 0 1.9833 1.8719 0.1674 0.2811 0.101 0.0761 4.7034 0.4273 0.0559 0.0773 0.0869 0.6224 0 0
expic1    30300 "LAS VEGAS 69 6"   13.80 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.3607 0 0 0 1 0 1.2 0 5.9047 0 0.08
ggov1     30300 "LAS VEGAS 69 6"   13.80 "1" : #9 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.0585 0.2 0.5 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    30300 "LAS VEGAS 69 6"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    30301 "LAS VEGAS 69 7"   18.00 "1" : #9 mva=136.493 2.41894 0 0 2.2959 2.1241 0.2893 0.6099 0.2347 0.1827 6.6741 0.6118 0.0648 0.0766 0.0837 0.2163 0 0
esst4b    30301 "LAS VEGAS 69 7"   18.00 "1" : #9 0 3.1513 3.1513 0 1 -1 1 0 1 -1 0 5.165 0 0 0.08 0 7.9861 999
ggov1     30301 "LAS VEGAS 69 7"   18.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.3381 1.5 0.109 0.3 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    30301 "LAS VEGAS 69 7"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    30306 "BATTLE MOUNTAIN 2 5"   13.80 "1" : #9 mva=299.837 3.21395 0 0 1.6011 1.5302 0.3172 0.4289 0.2285 0.1716 4.5471 1.3631 0.0514 0.0474 0.1514 0.5376 0 0
esst4b    30306 "BATTLE MOUNTAIN 2 5"   13.80 "1" : #9 0 0.526 2.9668 0 1 -1 1 0 4.6 -4.6 0 4.0365 0 0 0.04 0 5.6575 999
ieeeg1    30306 "BATTLE MOUNTAIN 2 5"   13.80 "1" : #9 14.8221 0.0707 0 0.3 0.4701 -0.4701 0.9088 0 0.1327 0.3372 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    30306 "BATTLE MOUNTAIN 2 5"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    30316 "VALMY 4     "   13.80 "1" : #9 mva=392.742 2.2241 0 0 1.8482 1.7605 0.2579 0.7376 0.1869 0.1393 8.5845 1.2558 0.0502 0.0617 0.0294 0.2939 0 0
exac1     30316 "VALMY 4     "   13.80 "1" : #9 0 0 0 400 0 8.6892 -8.6892 1.1 0.02 1 0.2071 0.5 1 4.4278 0.047 5.9038 0.2349 8.6892 -8.6892
ieeeg1    30316 "VALMY 4     "   13.80 "1" : #9 10 0.09 0 0.3 0.1 -0.1 1.6679 0 0.248 0.3435 0 7.6552 0.3338 0 0.4 0.3805 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    30316 "VALMY 4     "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    30317 "VALMY 5     "   20.00 "1" : #9 mva=284.946 4.14905 0 0 1.7688 1.6865 0.3188 0.3019 0.2296 0.1724 6.951 1.4589 0.042 0.0792 0.1247 0.4843 0 0
esst4b    30317 "VALMY 5     "   20.00 "1" : #9 0 26.8854 7.5905 0 6 -6 1 0 1 -1 0 6.7323 0 0 0.0593 0 8.8902 999
ieeeg1    30317 "VALMY 5     "   20.00 "1" : #9 20 0.0742 0 0.2 0.1 -0.1 1.0808 0 0.1891 0.3488 0 5.6035 0.4 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    30317 "VALMY 5     "   20.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    30323 "HENDERSON 15 2"  161.00 "1" : #9 mva=48.2497 8.99507 0 0 2.2216 2.0641 0.1693 0.291 0.1463 0.1122 6.6069 0.7916 0.0677 0.0595 0.0874 0.2185 0 0
esst4b    30323 "HENDERSON 15 2"  161.00 "1" : #9 0 3.8464 3.8464 0 1 -1 1 0 1 -1 0 5.0211 0 0 0.08 0 6.0393 999
ggov1     30323 "HENDERSON 15 2"  161.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.1178 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    30323 "HENDERSON 15 2"  161.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    30323 "HENDERSON 15 2"  161.00 "2" : #9 mva=42.4 3.6525 0 0 2.4938 2.2838 0.1533 0.2226 0.1018 0.0767 9.5941 0.5412 0.0673 0.0619 0.0041 0.2136 0 0
esst4b    30323 "HENDERSON 15 2"  161.00 "2" : #9 0 3.149 3.149 0 1 -1 1 0 1 -1 0 5.7396 0 0 0.08 0 6.4979 999
ggov1     30323 "HENDERSON 15 2"  161.00 "2" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.2775 0.2 0.3 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    30323 "HENDERSON 15 2"  161.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    30323 "HENDERSON 15 2"  161.00 "3" : #9 mva=58.4979 5.9907 0 0 2.6251 2.3897 0.2227 0.421 0.1698 0.131 7.8707 1.0724 0.0603 0.0469 0.0061 0.2704 0 0
esst4b    30323 "HENDERSON 15 2"  161.00 "3" : #9 0 3.2677 3.2677 0 1 -1 1 0 1 -1 0 6.2976 0 0 0.08 0 8.4132 999
ggov1     30323 "HENDERSON 15 2"  161.00 "3" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.1293 0.5 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    30323 "HENDERSON 15 2"  161.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    30332 "LAS VEGAS 70 1"  161.00 "1" : #9 mva=28.6697 3.75169 0 0 2.2458 2.0836 0.2948 0.631 0.256 0.1997 6.6816 0.4948 0.0697 0.0422 0.1395 0.6776 0 0
esst4b    30332 "LAS VEGAS 70 1"  161.00 "1" : #9 0 3.9447 3.9447 0.01 1 -1 1 0 1 -1 0 5.8865 0 0 0.08 0 8.4909 999
ggov1     30332 "LAS VEGAS 70 1"  161.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.1866 1.9129 0.1618 0.1 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    30332 "LAS VEGAS 70 1"  161.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    30332 "LAS VEGAS 70 1"  161.00 "2" : #9 mva=24.2317 1.09331 0 0 2.0842 1.9532 0.447 0.7174 0.3697 0.2903 8.6338 0.9191 0.063 0.0402 0.0268 0.3803 0 0
esst4b    30332 "LAS VEGAS 70 1"  161.00 "2" : #9 0 3.908 3.908 0.01 1 -1 1 0 1 -1 0 6.2287 0 0 0.08 0 7.7563 999
ggov1     30332 "LAS VEGAS 70 1"  161.00 "2" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.1912 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    30332 "LAS VEGAS 70 1"  161.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    30332 "LAS VEGAS 70 1"  161.00 "3" : #9 mva=24.07 4.91417 0 0 2.3327 2.1537 0.3511 0.6908 0.264 0.206 5.8999 0.8192 0.0673 0.0893 0.1099 0.466 0 0
expic1    30332 "LAS VEGAS 70 1"  161.00 "3" : #9 0 3 1 1 -0.87 0.01 0 0 1 -0.87 0 1 0 7.4597 0 0 0 1 0 1.2 0 5.5274 0 0.08
ggov1     30332 "LAS VEGAS 70 1"  161.00 "3" : #9 0.04 1 1 0.05 -0.05 2.4237 2 0 1 1 0.15 0.5 1.889 0.144 0.5 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    30332 "LAS VEGAS 70 1"  161.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    30332 "LAS VEGAS 70 1"  161.00 "4" : #9 mva=24.07 1.6807 0 0 2.504 2.2919 0.1669 0.2265 0.1253 0.0954 5.464 0.9681 0.0678 0.099 0.1924 0.5638 0 0
esst4b    30332 "LAS VEGAS 70 1"  161.00 "4" : #9 0 3.1159 3.1159 0 1 -1 1 0 1 -1 0 5.0002 0 0 0.08 0 8.8426 999
ggov1     30332 "LAS VEGAS 70 1"  161.00 "4" : #9 0.04 1 1 0.05 -0.05 8.8194 3.6714 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    30332 "LAS VEGAS 70 1"  161.00 "4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    30342 "BOULDER CITY 4 5"   18.00 "1" : #9 mva=223.069 4.92099 0 0 2.0471 1.9233 0.3545 0.6963 0.2741 0.2141 4.7151 0.6526 0.0488 0.0507 0.1433 0.5131 0 0
esst4b    30342 "BOULDER CITY 4 5"   18.00 "1" : #9 0 3.5445 3.5445 0 1 -1 1 0 1 -1 0 5.7892 0 0 0.08 0 6.3263 999
ggov1     30342 "BOULDER CITY 4 5"   18.00 "1" : #9 0.04 1 1 0.05 -0.05 7.8796 2 0 1 1 0.15 0.3145 1.5 0.2 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    30342 "BOULDER CITY 4 5"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    30343 "BOULDER CITY 4 6"   13.80 "1" : #9 mva=207.169 4.52432 0 0 2.2075 2.0527 0.453 0.7365 0.3487 0.2736 6.4497 1.0276 0.0698 0.0962 0.0149 0.2108 0 0
esst4b    30343 "BOULDER CITY 4 6"   13.80 "1" : #9 0 3.6884 3.6884 0 1 -1 1 0 1 -1 0 6.5345 0 0 0.08 0 6.8192 999
ggov1     30343 "BOULDER CITY 4 6"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 2.3754 2 0 1 1 0.15 0.5 1.5 0.1221 0.5 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    30343 "BOULDER CITY 4 6"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    30344 "BOULDER CITY 4 7"   18.00 "1" : #9 mva=212.53 5.09891 0 0 2.2854 2.1156 0.4624 0.6556 0.3682 0.2891 8.964 1.1078 0.0423 0.0861 0.1254 0.3648 0 0
esst4b    30344 "BOULDER CITY 4 7"   18.00 "1" : #9 0 3.6612 3.6612 0 1 -1 1 0 1 -1 0 6.0408 0 0 0.08 0 6.0153 999
ggov1     30344 "BOULDER CITY 4 7"   18.00 "1" : #9 0.05 1 1 0.05 -0.05 21.3015 2 0 1 1 0.15 0.3601 2.0082 0.1556 0.1 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    30344 "BOULDER CITY 4 7"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    30347 "MOAPA 2 3   "   13.20 "1" : #9 mva=393.777 3.50791 0 0 2.0567 1.9549 0.3158 0.5743 0.2275 0.1708 8.0409 0.8952 0.041667 0.051 0.126 0.487 0 0
esac1a    30347 "MOAPA 2 3   "   13.20 "1" : #9 0 0 0 249.563 0.1 13.6347 -13.6347 1.1884 0.0255 1 0.2 1 1 2.8115 0.2247 3.7487 2.0226 9 -9 0
ieeeg1    30347 "MOAPA 2 3   "   13.20 "1" : #9 20 0.1777 0 0.2 1 -1 1.091 0 0.2874 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    30347 "MOAPA 2 3   "   13.20 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    30349 "LAS VEGAS 71 2"   13.80 "1" : #9 mva=27.2931 9.46706 0 0 2.0652 1.9379 0.1772 0.2662 0.1056 0.0798 9.0012 0.5868 0.0672 0.0655 0.0672 0.3326 0 0
esst4b    30349 "LAS VEGAS 71 2"   13.80 "1" : #9 0 3.1141 3.1141 0 1 -1 1 0 1 -1 0 6.2653 0 0 0.08 0 8.6303 999
ggov1     30349 "LAS VEGAS 71 2"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    30349 "LAS VEGAS 71 2"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    30349 "LAS VEGAS 71 2"   13.80 "2" : #9 mva=36.105 7.26669 0 0 1.5406 1.5146 0.2246 0.317 0.1538 0.1182 9.2562 0.809 0.048 0.0528 0.083 0.2334 0 0
esst4b    30349 "LAS VEGAS 71 2"   13.80 "2" : #9 0 3.2649 3.2649 0 1 -1 1 0 1 -1 0 5.1975 0 0 0.08 0 7.8716 999
ggov1     30349 "LAS VEGAS 71 2"   13.80 "2" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.1269 0.1809 0.1 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    30349 "LAS VEGAS 71 2"   13.80 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    30350 "LAS VEGAS 71 3"   18.00 "1" : #9 mva=24.07 4.43356 0 0 1.8389 1.7553 0.2247 0.3606 0.1377 0.1054 6.6876 0.3801 0.0645 0.0745 0.0028 0.1888 0 0
esst4b    30350 "LAS VEGAS 71 3"   18.00 "1" : #9 0 3.2003 3.2003 0.01 1 -1 1 0 1 -1 0 6.7601 0 0 0.08 0 7.3035 999
ggov1     30350 "LAS VEGAS 71 3"   18.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 2.2082 0.1596 0.1 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    30350 "LAS VEGAS 71 3"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    30350 "LAS VEGAS 71 3"   18.00 "2" : #9 mva=24.5951 8.8553 0 0 2.3078 2.1337 0.4606 0.7662 0.2855 0.2232 9.4193 0.5326 0.0505 0.0796 0.0723 0.4087 0 0
esst4b    30350 "LAS VEGAS 71 3"   18.00 "2" : #9 0 3.508 3.508 0 1 -1 1 0 1 -1 0 6.0693 0 0 0.08 0 8.2235 999
ggov1     30350 "LAS VEGAS 71 3"   18.00 "2" : #9 0.04 1 1 0.05 -0.05 27.4541 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    30350 "LAS VEGAS 71 3"   18.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    30372 "LAS VEGAS 72 4"   13.80 "1" : #9 mva=312.23 5 0 0 2.146 2.0031 0.3513 0.7205 0.2352 0.1831 7.5785 1.1506 0.0559 0.0513 0.1007 0.5215 0 0
esst4b    30372 "LAS VEGAS 72 4"   13.80 "1" : #9 0 3.1712 3.1712 0.01 1 -1 1 0 1 -1 0 6.3161 0 0 0.08 0 6.3822 999
ggov1     30372 "LAS VEGAS 72 4"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    30372 "LAS VEGAS 72 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    30373 "LAS VEGAS 72 5"   13.80 "1" : #9 mva=318.587 5 0 0 1.8974 1.8025 0.2272 0.4745 0.1109 0.084 9.5173 1.4751 0.0419 0.0679 0.236 0.6638 0 0
esst4b    30373 "LAS VEGAS 72 5"   13.80 "1" : #9 0 3.401 3.401 0.01 1 -1 1 0 1 -1 0 5.939 0 0 0.08 0 6.5923 999
ggov1     30373 "LAS VEGAS 72 5"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5728 0.2 0.1 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    30373 "LAS VEGAS 72 5"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    30374 "LAS VEGAS 72 6"   13.80 "1" : #9 mva=244.27 4.44565 0 0 2.3909 2.2007 0.5364 0.7804 0.3722 0.2923 5.786 0.8363 0.0698 0.0731 0.037 0.2069 0 0
esst4b    30374 "LAS VEGAS 72 6"   13.80 "1" : #9 0 3.1421 3.1421 0 1 -1 1 0 1 -1 0 5.8967 0 0 0.08 0 8.6301 999
ggov1     30374 "LAS VEGAS 72 6"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 1.7017 0 1 1 0.15 0.5 1.2189 0.1697 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    30374 "LAS VEGAS 72 6"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    30375 "LAS VEGAS 72 7"   18.00 "1" : #9 mva=317.94 5 0 0 1.9297 1.8286 0.3742 0.5556 0.2534 0.1976 5.5375 1.0799 0.068 0.0855 0.0488 0.291 0 0
esst4b    30375 "LAS VEGAS 72 7"   18.00 "1" : #9 0 3.9653 3.9653 0 1 -1 1 0 1 -1 0 6.354 0 0 0.08 0 7.4056 999
ggov1     30375 "LAS VEGAS 72 7"   18.00 "1" : #9 0.05 1 1 0.05 -0.05 10 1.0751 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    30375 "LAS VEGAS 72 7"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    30376 "LAS VEGAS 72 8"   13.80 "1" : #9 mva=245.815 4.19558 0 0 1.8803 1.7887 0.2018 0.5248 0.1265 0.0964 4.3857 0.7363 0.0669 0.0784 0.0883 0.6235 0 0
exac2     30376 "LAS VEGAS 72 8"   13.80 "1" : #9 0.041667 1 1 1000 0.041667 100 -100 1 28.3225 -28.3225 1.3 4 0 0.49 1 0.1 0.8 1 10 3.0266 0.0049 4.0355 0.0153 0
ggov1     30376 "LAS VEGAS 72 8"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.0565 2.2614 0.2 0.5 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    30376 "LAS VEGAS 72 8"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    30377 "LAS VEGAS 72 9"   13.80 "1" : #9 mva=285.524 5.07732 0 0 2.2347 2.0747 0.3565 0.5819 0.2951 0.2308 5.8753 0.7211 0.0623 0.0795 0.1614 0.509 0 0
esst4b    30377 "LAS VEGAS 72 9"   13.80 "1" : #9 0 3.3961 3.3961 0 1 -1 1 0 1 -1 0 5.1938 0 0 0.08 0 6.1104 999
ggov1     30377 "LAS VEGAS 72 9"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.2421 0.2 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    30377 "LAS VEGAS 72 9"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    30379 "LAS VEGAS 73 1"  345.00 "1" : #9 mva=76.3137 6.05282 0 0 1.8135 1.7348 0.3699 0.5713 0.2599 0.2027 5.1871 1.2744 0.0599 0.082 0.095 0.2579 0 0
esst4b    30379 "LAS VEGAS 73 1"  345.00 "1" : #9 0 3.4891 3.4891 0 1 -1 1 0 1 -1 0 6.2649 0 0 0.08 0 8.9989 999
ggov1     30379 "LAS VEGAS 73 1"  345.00 "1" : #9 0.04 1 1 0.05 -0.05 3.371 2 0 1 1 0.15 0.5 1.0231 0.2 0.1 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    30379 "LAS VEGAS 73 1"  345.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    30379 "LAS VEGAS 73 1"  345.00 "2" : #9 mva=74.8751 7.02158 0 0 2.3792 2.1913 0.3048 0.4271 0.2098 0.1628 8.6852 0.5501 0.0632 0.065 0.1545 0.5767 0 0
esst4b    30379 "LAS VEGAS 73 1"  345.00 "2" : #9 0 3.1595 3.1595 0 1 -1 1 0 1 -1 0 6.8816 0 0 0.08 0 7.3471 999
ggov1     30379 "LAS VEGAS 73 1"  345.00 "2" : #9 0.05 1 1 0.05 -0.05 10 0.4016 0 1 1 0.15 0.4195 1.5 0.2 0.1 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    30379 "LAS VEGAS 73 1"  345.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    30379 "LAS VEGAS 73 1"  345.00 "3" : #9 mva=111 5.93892 0 0 2.4132 2.2187 0.2878 0.4548 0.1706 0.1316 6.8266 0.4118 0.0418 0.0807 0.1026 0.3885 0 0
esst4b    30379 "LAS VEGAS 73 1"  345.00 "3" : #9 0 3.0692 3.0692 0 1 -1 1 0 1 -1 0 5.5785 0 0 0.08 0 8.7685 999
ggov1     30379 "LAS VEGAS 73 1"  345.00 "3" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.4936 1.3862 0.2 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    30379 "LAS VEGAS 73 1"  345.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    30390 "SPARKS 9 4  "   18.00 "1" : #9 mva=148.62 4.44171 0 0 1.643 1.5972 0.4129 0.5708 0.3235 0.2535 9.594 1.4203 0.0451 0.0726 0.0581 0.4637 0 0
exac2     30390 "SPARKS 9 4  "   18.00 "1" : #9 0 1 1 1000 0.041667 11.9346 -11.9346 1 20.1944 -20.194401 1.3 4 0 0.49 1 0 0 1 10 3.826 0.0048 5.1013 0.0152 0
ggov1     30390 "SPARKS 9 4  "   18.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.9777 0.2 0.3 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    30390 "SPARKS 9 4  "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    30391 "SPARKS 9 5  "   13.80 "1" : #9 mva=203.33 4.80782 0 0 2.1211 1.983 0.438 0.689 0.2654 0.2071 4.7925 1.3769 0.0519 0.0977 0.0422 0.3224 0 0
esst4b    30391 "SPARKS 9 5  "   13.80 "1" : #9 0 3.8319 3.8319 0 1 -1 1 0 1 -1 0 6.6303 0 0 0.08 0 6.5935 999
ggov1     30391 "SPARKS 9 5  "   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.2137 0.2 0.5 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    30391 "SPARKS 9 5  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    30392 "SPARKS 9 6  "   13.80 "1" : #9 mva=165.797 3.24817 0 0 2.0605 1.9341 0.2103 0.4824 0.1364 0.1044 9.8181 0.4896 0.041667 0.0932 0.2047 0.6601 0 0
esst4b    30392 "SPARKS 9 6  "   13.80 "1" : #9 0 3.8353 3.8353 0 1 -1 1 0 1 -1 0 5.1671 0 0 0.08 0 8.5815 999
ggov1     30392 "SPARKS 9 6  "   13.80 "1" : #9 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.3 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    30392 "SPARKS 9 6  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    30393 "SPARKS 9 7  "   13.80 "1" : #9 mva=152.397 4.41875 0 0 1.6424 1.5967 0.2141 0.534 0.1181 0.0898 7.3584 0.9599 0.0584 0.0606 0.0115 0.2757 0 0
expic1    30393 "SPARKS 9 7  "   13.80 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.9819 0 0 0 1 0 1.2 0 6.6314 0 0.08
ggov1     30393 "SPARKS 9 7  "   13.80 "1" : #9 0.05 1 1 0.05 -0.05 10 2.9254 0 1 1 0.15 0.4689 1.5 0.1038 0.5 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    30393 "SPARKS 9 7  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    30394 "SPARKS 9 8  "   18.00 "1" : #9 mva=170.483 5.05613 0 0 2.4827 2.2748 0.1671 0.476 0.1322 0.101 6.0971 0.6347 0.0485 0.0674 0.1745 0.6453 0 0
esst4b    30394 "SPARKS 9 8  "   18.00 "1" : #9 0 3.0961 3.0961 0 1 -1 1 0 1 -1 0 5.3967 0 0 0.08 0 8.4275 999
ggov1     30394 "SPARKS 9 8  "   18.00 "1" : #9 0.04 1 1 0.05 -0.05 17.7957 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    30394 "SPARKS 9 8  "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    30395 "SPARKS 9 9  "   18.00 "1" : #9 mva=130.395 2.71492 0 0 2.3624 2.1777 0.4013 0.7704 0.2791 0.2181 4.5938 0.4438 0.0467 0.087 0.0226 0.3103 0 0
esst4b    30395 "SPARKS 9 9  "   18.00 "1" : #9 0 3.1176 3.1176 0 1 -1 1 0 1 -1 0 6.4821 0 0 0.08 0 6.1903 999
ggov1     30395 "SPARKS 9 9  "   18.00 "1" : #9 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.0163 1.7903 0.1755 0.5 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    30395 "SPARKS 9 9  "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    30396 "SPARKS 9 10 "   13.80 "1" : #9 mva=93.2559 3.40064 0 0 1.8984 1.8033 0.3629 0.5222 0.249 0.1941 8.9603 0.6764 0.0512 0.0587 0.1507 0.4641 0 0
esst4b    30396 "SPARKS 9 10 "   13.80 "1" : #9 0 3.5121 3.5121 0 1 -1 1 0 1 -1 0 5.0961 0 0 0.08 0 8.6795 999
ggov1     30396 "SPARKS 9 10 "   13.80 "1" : #9 0.05 1 1 0.05 -0.05 3.4366 1.4856 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    30396 "SPARKS 9 10 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    30397 "SPARKS 9 11 "   13.80 "1" : #9 mva=89.7397 2.50121 0 0 2.1922 2.0404 0.4502 0.6987 0.3443 0.27 4.5977 1.4959 0.0639 0.053 0.2053 0.7626 0 0
esst4b    30397 "SPARKS 9 11 "   13.80 "1" : #9 0 3.2117 3.2117 0.01 1 -1 1 0 1 -1 0 5.2616 0 0 0.08 0 8.547 999
ggov1     30397 "SPARKS 9 11 "   13.80 "1" : #9 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.446 1.6532 0.1979 0.1 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    30397 "SPARKS 9 11 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    30404 "LAS VEGAS 74 6"   13.80 "1" : #9 mva=156.169 6.2685 0 0 2.1051 1.9701 0.174 0.2414 0.1171 0.0889 5.4461 1.276 0.0564 0.082 0.1825 0.7012 0 0
esst4b    30404 "LAS VEGAS 74 6"   13.80 "1" : #9 0 3.7951 3.7951 0 1 -1 1 0 1 -1 0 6.5476 0 0 0.08 0 8.5538 999
ggov1     30404 "LAS VEGAS 74 6"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 18.9298 7.3739 0 1 1 0.15 0.4954 2.3272 0.2 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    30404 "LAS VEGAS 74 6"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    30405 "LAS VEGAS 74 7"   13.80 "1" : #9 mva=174.794 3.24563 0 0 2.339 2.1588 0.1986 0.5099 0.1256 0.0957 8.9719 0.4174 0.0538 0.0418 0.0946 0.6143 0 0
esst4b    30405 "LAS VEGAS 74 7"   13.80 "1" : #9 0 3.7417 3.7417 0 1 -1 1 0 1 -1 0 6.4181 0 0 0.08 0 8.5729 999
ggov1     30405 "LAS VEGAS 74 7"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 9.9106 2 0 1 1 0.15 0.4286 1.5 0.2 0.1 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    30405 "LAS VEGAS 74 7"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    30406 "LAS VEGAS 74 8"   13.80 "1" : #9 mva=150.067 2.54942 0 0 2.0156 1.8979 0.1928 0.2168 0.1154 0.0876 4.9695 0.4179 0.0513 0.0789 0.0834 0.2649 0 0
exac2     30406 "LAS VEGAS 74 8"   13.80 "1" : #9 0 1 1 1000 0.041667 11.4423 -11.4423 1 21.9769 -21.9769 1.3 4 0 0.49 1 0 0 1 14 3.5274 0.0079 4.7032 0.0184 0
ggov1     30406 "LAS VEGAS 74 8"   13.80 "1" : #9 0.05 1 1 0.05 -0.05 5.2947 1.3428 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    30406 "LAS VEGAS 74 8"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    30407 "LAS VEGAS 74 9"   13.80 "1" : #9 mva=140.346 6.57181 0 0 1.9594 1.8526 0.3191 0.6197 0.2227 0.1731 4.5163 0.544 0.0619 0.042 0.0997 0.4008 0 0
exac2     30407 "LAS VEGAS 74 9"   13.80 "1" : #9 0.041667 1 1 1000 0.041667 7.648 -7.648 1 20.5018 -20.501801 0.55 4 0 0.49 1 0.1 1.6 1 10 4.2162 1.0423 3.1621 1.0859 0
ggov1     30407 "LAS VEGAS 74 9"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.477 1.5 0.2 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    30407 "LAS VEGAS 74 9"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    30408 "LAS VEGAS 74 10"   18.00 "1" : #9 mva=167.312 6.48565 0 0 2.3994 2.2076 0.2737 0.4901 0.1228 0.0935 5.2407 0.4871 0.0425 0.0638 0.2327 0.7023 0 0
exac2     30408 "LAS VEGAS 74 10"   18.00 "1" : #9 0 1 1 1000 0.041667 100 -100 1 27.1076 -27.107599 0.55 4 0 0.0178 1 0.1 1.6 1 14 4.5553 0.0032 3.4165 0.0135 0
ggov1     30408 "LAS VEGAS 74 10"   18.00 "1" : #9 0.05 1 1 0.05 -0.05 10 1.8931 0 1 1 0.15 0.1081 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    30408 "LAS VEGAS 74 10"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    30409 "LAS VEGAS 74 11"   18.00 "1" : #9 mva=173.365 5.72639 0 0 1.938 1.8353 0.1533 0.2259 0.1229 0.0935 9.5786 0.7962 0.0555 0.0521 0.0572 0.209 0 0
esst4b    30409 "LAS VEGAS 74 11"   18.00 "1" : #9 0 3.1704 3.1704 0 1 -1 1 0 1 -1 0 6.9309 0 0 0.08 0 6.0491 999
ggov1     30409 "LAS VEGAS 74 11"   18.00 "1" : #9 0.04 1 1 0.05 -0.05 10 1.6236 0 1 1 0.15 0.1161 1.5 0.2 0.1 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    30409 "LAS VEGAS 74 11"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    30410 "LAS VEGAS 74 12"   13.80 "1" : #9 mva=136.782 3.86868 0 0 2.3303 2.1518 0.1998 0.2175 0.1592 0.1225 4.818 0.8461 0.0453 0.096 0.1418 0.4953 0 0
expic1    30410 "LAS VEGAS 74 12"   13.80 "1" : #9 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.0028 0 0 0 1 0 1.2 0 6.4351 0 0.08
ggov1     30410 "LAS VEGAS 74 12"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 1.9978 0 1 1 0.15 0.5 1.5 0.1678 0.5 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    30410 "LAS VEGAS 74 12"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    30411 "LAS VEGAS 74 13"   13.80 "1" : #9 mva=104.921 7.96114 0 0 2.2936 2.1222 0.1872 0.3083 0.1362 0.1042 8.9358 0.8678 0.0669 0.0496 0.1936 0.7421 0 0
esst4b    30411 "LAS VEGAS 74 13"   13.80 "1" : #9 0 3.9721 3.9721 0 1 -1 1 0 1 -1 0 6.2749 0 0 0.08 0 6.7134 999
ggov1     30411 "LAS VEGAS 74 13"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 4.8265 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    30411 "LAS VEGAS 74 13"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    30412 "LAS VEGAS 74 14"   13.80 "1" : #9 mva=98.046 4.26225 0 0 1.6083 1.5692 0.2505 0.4022 0.1126 0.0854 6.1741 1.2309 0.0612 0.0653 0.0404 0.4386 0 0
exac2     30412 "LAS VEGAS 74 14"   13.80 "1" : #9 0 1 1 400 0.041667 9.145 -9.145 1 27.8566 -27.8566 1.3 4 0 0.0233 1 0 0 1 14 4.1863 0.0097 3.1398 0.0202 0
ggov1     30412 "LAS VEGAS 74 14"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 0.3065 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    30412 "LAS VEGAS 74 14"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    30413 "LAS VEGAS 74 15"   13.80 "1" : #9 mva=100.361 2.46628 0 0 1.6422 1.5966 0.2157 0.5386 0.1729 0.1334 4.6235 0.5507 0.0454 0.0452 0.0104 0.2461 0 0
esst4b    30413 "LAS VEGAS 74 15"   13.80 "1" : #9 0 3.8472 3.8472 0 1 -1 1 0 1 -1 0 6.8929 0 0 0.08 0 8.4764 999
ggov1     30413 "LAS VEGAS 74 15"   13.80 "1" : #9 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    30413 "LAS VEGAS 74 15"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    30414 "LAS VEGAS 74 16"   18.00 "1" : #9 mva=113.777 3.54436 0 0 2.3223 2.1453 0.1946 0.4649 0.1401 0.1073 6.4706 0.3575 0.0632 0.0468 0.0616 0.5405 0 0
esst4b    30414 "LAS VEGAS 74 16"   18.00 "1" : #9 0 3.9416 3.9416 0 1 -1 1 0 1 -1 0 6.4915 0 0 0.08 0 7.4746 999
ggov1     30414 "LAS VEGAS 74 16"   18.00 "1" : #9 0.04 1 1 0.05 -0.05 10 1.6577 0 1 1 0.15 0.4164 1.5 0.1187 0.1 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    30414 "LAS VEGAS 74 16"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    30415 "LAS VEGAS 74 17"   13.80 "1" : #9 mva=135.359 6.55416 0 0 2.1762 2.0275 0.1713 0.2135 0.1364 0.1043 4.6401 0.5241 0.0473 0.0831 0.0839 0.5632 0 0
esst4b    30415 "LAS VEGAS 74 17"   13.80 "1" : #9 0 3.6214 3.6214 0 1 -1 1 0 1 -1 0 5.9209 0 0 0.08 0 8.4565 999
ggov1     30415 "LAS VEGAS 74 17"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 5.3443 0 1 1 0.15 0.4604 1.5 0.2 0.5 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    30415 "LAS VEGAS 74 17"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    30421 "LAS VEGAS 75 5"   13.80 "1" : #9 mva=225.108 4.06728 0 0 2.0163 1.8984 0.2358 0.2851 0.1631 0.1256 4.1281 1.2105 0.0545 0.0555 0.1145 0.6996 0 0
expic1    30421 "LAS VEGAS 75 5"   13.80 "1" : #9 0 3 1 1 -0.87 0.01 0 0 1 -0.87 0 1 0 6.6756 0 0 0 1 0 1.2 0 6.5163 0 0.08
ggov1     30421 "LAS VEGAS 75 5"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 0.0347 0 1 1 0.15 0.0573 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    30421 "LAS VEGAS 75 5"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    30422 "LAS VEGAS 75 6"   13.80 "1" : #9 mva=296.502 4.9566 0 0 2.0827 1.9521 0.3825 0.6323 0.3112 0.2437 8.2896 1.0785 0.0685 0.0519 0.0168 0.4113 0 0
esst4b    30422 "LAS VEGAS 75 6"   13.80 "1" : #9 0 3.793 3.793 0 1 -1 1 0 1 -1 0 6.9337 0 0 0.08 0 8.9419 999
ggov1     30422 "LAS VEGAS 75 6"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 8.7832 1.9498 0 1 1 0.15 0.5 1.7169 0.2 0.5 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    30422 "LAS VEGAS 75 6"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    30423 "LAS VEGAS 75 7"   13.80 "1" : #9 mva=273.353 4.48648 0 0 1.6972 1.641 0.4231 0.6069 0.3246 0.2543 7.9923 0.6154 0.0481 0.0418 0.0199 0.4073 0 0
esst4b    30423 "LAS VEGAS 75 7"   13.80 "1" : #9 0 3.1409 3.1409 0 1 -1 1 0 1 -1 0 6.0735 0 0 0.08 0 6.1589 999
ggov1     30423 "LAS VEGAS 75 7"   13.80 "1" : #9 0.05 1 1 0.05 -0.05 10 1.2278 0 1 1 0.15 0.5 1.2321 0.1721 0.5 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    30423 "LAS VEGAS 75 7"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    30428 "SPARKS 10 1 "  161.00 "1" : #9 mva=77.6635 3.50934 0 0 2.1541 2.0097 0.1754 0.2812 0.1414 0.1083 4.6564 0.4657 0.0433 0.0646 0.088 0.3508 0 0
esst4b    30428 "SPARKS 10 1 "  161.00 "1" : #9 0 3.3583 3.3583 0 1 -1 1 0 1 -1 0 5.78 0 0 0.08 0 6.0146 999
ggov1     30428 "SPARKS 10 1 "  161.00 "1" : #9 0.04 1 1 0.05 -0.05 6.4274 0.7757 0 1 1 0.15 0.5 1.289 0.2 0.1 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    30428 "SPARKS 10 1 "  161.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    30428 "SPARKS 10 1 "  161.00 "2" : #9 mva=87.6147 2.38869 0 0 2.2677 2.1013 0.2458 0.3917 0.1882 0.1456 4.6682 0.6685 0.0555 0.0619 0.0955 0.3967 0 0
exac2     30428 "SPARKS 10 1 "  161.00 "2" : #9 0 1 1 1000 0.041667 100 -100 1 21.5585 -21.5585 1.3 4 0 0.49 1 0.1 0.8 1 10 3.4873 0.0035 4.6498 0.0138 0
ggov1     30428 "SPARKS 10 1 "  161.00 "2" : #9 0.04 1 1 0.05 -0.05 10 0.5479 0 1 1 0.15 0.1556 1.5 0.1425 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    30428 "SPARKS 10 1 "  161.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    30428 "SPARKS 10 1 "  161.00 "3" : #9 mva=66.1611 2.92022 0 0 1.9616 1.8543 0.4081 0.6639 0.2413 0.188 4.104 0.6189 0.0594 0.0642 0.1683 0.596 0 0
esst4b    30428 "SPARKS 10 1 "  161.00 "3" : #9 0 3.1847 3.1847 0 1 -1 1 0 1 -1 0 6.2279 0 0 0.08 0 7.9353 999
ggov1     30428 "SPARKS 10 1 "  161.00 "3" : #9 0.04 1 1 0.05 -0.05 17.2439 2 0 1 1 0.15 0.1702 1.5 0.2 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    30428 "SPARKS 10 1 "  161.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    30428 "SPARKS 10 1 "  161.00 "4" : #9 mva=86.1821 4.18961 0 0 2.1915 2.0398 0.1967 0.2441 0.1168 0.0887 9.2939 0.5474 0.0651 0.0548 0.1452 0.5779 0 0
esst4b    30428 "SPARKS 10 1 "  161.00 "4" : #9 0 3.8307 3.8307 0 1 -1 1 0 1 -1 0 6.8799 0 0 0.08 0 7.3941 999
ggov1     30428 "SPARKS 10 1 "  161.00 "4" : #9 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.0474 1.6885 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    30428 "SPARKS 10 1 "  161.00 "4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    30429 "NORTH LAS VEGAS 11 1"  345.00 "1" : #9 mva=73.9838 5.2039 0 0 2.6121 2.3792 0.534 0.7828 0.4633 0.3649 4.9463 0.7273 0.0452 0.0418 0.1945 0.7482 0 0
esst4b    30429 "NORTH LAS VEGAS 11 1"  345.00 "1" : #9 0 3.4691 3.4691 0 1 -1 1 0 1 -1 0 6.6003 0 0 0.08 0 8.9244 999
ggov1     30429 "NORTH LAS VEGAS 11 1"  345.00 "1" : #9 0.04 1 1 0.05 -0.05 10 5.5671 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    30429 "NORTH LAS VEGAS 11 1"  345.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    30429 "NORTH LAS VEGAS 11 1"  345.00 "2" : #9 mva=60.9347 5.22814 0 0 1.8624 1.7743 0.1698 0.4668 0.1033 0.078 7.4504 0.5479 0.0517 0.0849 0.1539 0.5858 0 0
exac2     30429 "NORTH LAS VEGAS 11 1"  345.00 "2" : #9 0 1 1 1000 0.041667 100 -100 1 22.7474 -22.7474 1.3 4 0 0.49 1 0.1 0.8 1 10 3.3259 0.0055 4.4346 0.0159 0
ggov1     30429 "NORTH LAS VEGAS 11 1"  345.00 "2" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.4287 0.2 0.5 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    30429 "NORTH LAS VEGAS 11 1"  345.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    30429 "NORTH LAS VEGAS 11 1"  345.00 "3" : #9 mva=69.4414 1.02881 0 0 1.4946 1.4775 0.3156 0.4035 0.1889 0.1461 4.742 0.546 0.0576 0.0711 0.0034 0.3011 0 0
esst4b    30429 "NORTH LAS VEGAS 11 1"  345.00 "3" : #9 0 3.0617 3.0617 0 1 -1 1 0 1 -1 0 6.7683 0 0 0.08 0 7.1092 999
ggov1     30429 "NORTH LAS VEGAS 11 1"  345.00 "3" : #9 0.05 1 1 0.05 -0.05 17.887 1.7799 0 1 1 0.15 0.3009 2.0132 0.2 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    30429 "NORTH LAS VEGAS 11 1"  345.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    30429 "NORTH LAS VEGAS 11 1"  345.00 "4" : #9 mva=80.143 1.35684 0 0 1.5019 1.4834 0.1559 0.4197 0.1085 0.0821 5.6335 0.3263 0.0591 0.064 0.1547 0.6089 0 0
exac2     30429 "NORTH LAS VEGAS 11 1"  345.00 "4" : #9 0.041667 1 1 1000 0.041667 100 -100 1 21.7176 -21.7176 1.3 4 0 0.49 1 0.1 0.8 1 10 3.8445 0.0065 5.126 0.0169 0
ggov1     30429 "NORTH LAS VEGAS 11 1"  345.00 "4" : #9 0.05 1 1 0.05 -0.05 12.5976 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    30429 "NORTH LAS VEGAS 11 1"  345.00 "4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    30429 "NORTH LAS VEGAS 11 1"  345.00 "5" : #9 mva=79.5381 6.61618 0 0 2.4656 2.261 0.4088 0.5736 0.2344 0.1825 8.6065 1.2149 0.0544 0.0732 0.0753 0.1961 0 0
esst4b    30429 "NORTH LAS VEGAS 11 1"  345.00 "5" : #9 0 3.9014 3.9014 0 1 -1 1 0 1 -1 0 5.5671 0 0 0.08 0 8.0605 999
ggov1     30429 "NORTH LAS VEGAS 11 1"  345.00 "5" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.1858 0.5 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    30429 "NORTH LAS VEGAS 11 1"  345.00 "5" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    30429 "NORTH LAS VEGAS 11 1"  345.00 "6" : #9 mva=81.1772 8.09611 0 0 2.3786 2.1908 0.2477 0.4401 0.1388 0.1063 9.6182 0.4531 0.054 0.048 0.1023 0.2765 0 0
esst4b    30429 "NORTH LAS VEGAS 11 1"  345.00 "6" : #9 0 3.5859 3.5859 0 1 -1 1 0 1 -1 0 5.1419 0 0 0.08 0 6.1174 999
ggov1     30429 "NORTH LAS VEGAS 11 1"  345.00 "6" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.4201 0.2 0.3 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    30429 "NORTH LAS VEGAS 11 1"  345.00 "6" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    30441 "LAS VEGAS 78 5"   13.80 "1" : #9 mva=268.783 4.37566 0 0 2.0262 1.9064 0.3129 0.602 0.2207 0.1715 4.8411 1.0619 0.0473 0.0711 0.0854 0.5845 0 0
exac2     30441 "LAS VEGAS 78 5"   13.80 "1" : #9 0 1 1 400 0.041667 8.6217 -8.6217 1 25.924 -25.924 1.3 4 0 0.49 1 0 0 1 10 3.338 0.0026 4.4507 0.0129 0
ggov1     30441 "LAS VEGAS 78 5"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 9.096 2 0 1 1 0.15 0.5 1.9831 0.1501 0.5 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    30441 "LAS VEGAS 78 5"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    30442 "LAS VEGAS 78 6"   13.80 "1" : #9 mva=221.732 4.829 0 0 1.9303 1.8291 0.2434 0.3333 0.1041 0.0786 6.2484 1.367 0.0559 0.0768 0.078 0.2872 0 0
esst4b    30442 "LAS VEGAS 78 6"   13.80 "1" : #9 0 3.7941 3.7941 0 1 -1 1 0 1 -1 0 5.2672 0 0 0.08 0 8.8767 999
ggov1     30442 "LAS VEGAS 78 6"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 1.8397 0 1 1 0.15 0.0836 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    30442 "LAS VEGAS 78 6"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    30443 "LAS VEGAS 78 7"   13.80 "1" : #9 mva=297.219 5.00742 0 0 1.9103 1.8129 0.1924 0.4785 0.1392 0.1066 9.6438 0.7938 0.0418 0.0498 0.0333 0.2881 0 0
esst4b    30443 "LAS VEGAS 78 7"   13.80 "1" : #9 0 3.3613 3.3613 0 1 -1 1 0 1 -1 0 6.806 0 0 0.08 0 7.4579 999
ggov1     30443 "LAS VEGAS 78 7"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 3.9282 2 0 1 1 0.15 0.5 1.5 0.1636 0.5 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    30443 "LAS VEGAS 78 7"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    30451 "BUNKERVILLE 2 3"   13.80 "1" : #9 mva=239.004 6 0.2433 0.4654 3.0232 0 1 0.6484 0.2573 0.249 0.2065 0.1803 0.4022 0 0 0
scrx      30451 "BUNKERVILLE 2 3"   13.80 "1" : #9 0.1 10.01 100 0.01 -4 5 0 0
hygov     30451 "BUNKERVILLE 2 3"   13.80 "1" : #9 0.05 0.3194 3.0765 0.05 0.5 0.167 1 0 0.4086 1.2 1 0.0774 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    30451 "BUNKERVILLE 2 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    30452 "BUNKERVILLE 2 4"   24.00 "1" : #9 mva=255.26 6 0.5552 0.1139 2.7127 0 1 0.6484 0.2217 0.164 0.1466 0.1732 0.6732 0 0 0
scrx      30452 "BUNKERVILLE 2 4"   24.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     30452 "BUNKERVILLE 2 4"   24.00 "1" : #9 0.07 0.2531 9.6697 0.041667 0.33 0.167 1 0 1.9016 1.2 0.2 0.0799 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    30452 "BUNKERVILLE 2 4"   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    30453 "BUNKERVILLE 2 5"   13.80 "1" : #9 mva=185.714 6 0.3909 0.0929 2.7873 0 1 0.6484 0.2774 0.2291 0.2002 0.1744 0.3888 0 0 0
scrx      30453 "BUNKERVILLE 2 5"   13.80 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     30453 "BUNKERVILLE 2 5"   13.80 "1" : #9 0.05 0.6113 5.2393 0.05 0.4 0.167 1 0 1.1695 1.25 0 0.0795 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    30453 "BUNKERVILLE 2 5"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    30454 "BUNKERVILLE 2 6"   13.80 "1" : #9 mva=217.037 6 0.3187 0.1324 3.3247 0 1 0.6484 0.281 0.2097 0.0754 0.19 0.7331 0 0 0
esdc1a    30454 "BUNKERVILLE 2 6"   13.80 "1" : #9 0.06 40 0.041667 0 0 1 -1 0 0.9 0.0412 1 0 2.2958 0.1251 3.0611 0.3752 0 1
hygov     30454 "BUNKERVILLE 2 6"   13.80 "1" : #9 0.05 0.4602 8.2489 0.4 0.33 0.167 1 0 1.4628 1.25 1 0.0732 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    30454 "BUNKERVILLE 2 6"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    30455 "BUNKERVILLE 2 7"   13.80 "1" : #9 mva=208.55 6 0.0935 0.1014 3.1657 0 1 0.6484 0.2666 0.2409 0.1191 0.2729 0.9149 0 0 0
scrx      30455 "BUNKERVILLE 2 7"   13.80 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     30455 "BUNKERVILLE 2 7"   13.80 "1" : #9 0.05 0.5203 5.1558 0.05 0.4 0.167 1 0 1.1526 1.2 1 0.0737 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    30455 "BUNKERVILLE 2 7"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    30456 "BUNKERVILLE 2 8"   13.80 "1" : #9 mva=226.559 6 0.5991 0.1004 2.1469 0 1 0.6484 0.208 0.2062 0.1545 0.24 0.5601 0 0 0
scrx      30456 "BUNKERVILLE 2 8"   13.80 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     30456 "BUNKERVILLE 2 8"   13.80 "1" : #9 0.05 0.9246 7.7438 0.05 0.5 0.167 1 0 1.2511 1.25 0 0.0713 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    30456 "BUNKERVILLE 2 8"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    30460 "YERINGTON 2 3"   13.80 "1" : #9 mva=115 1.67094 0 0 2.4417 2.2417 0.3745 0.5741 0.2617 0.2042 6.4024 0.5704 0.0436 0.0574 0.1011 0.6531 0 0
expic1    30460 "YERINGTON 2 3"   13.80 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.6578 0 0 0 1 0 1.2 0 6.438 0 0.08
ggov1     30460 "YERINGTON 2 3"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.4192 1.5 0.1506 0.5 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    30460 "YERINGTON 2 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    30461 "YERINGTON 2 4"   13.80 "1" : #9 mva=145.024 6.39781 0 0 2.1443 2.0017 0.2722 0.4041 0.1607 0.1237 7.6027 0.6028 0.0431 0.0889 0.1042 0.3913 0 0
esst4b    30461 "YERINGTON 2 4"   13.80 "1" : #9 0 3.6966 3.6966 0 1 -1 1 0 1 -1 0 5.2233 0 0 0.08 0 7.3847 999
ggov1     30461 "YERINGTON 2 4"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 0.524 0 1 1 0.15 0.1603 1.1985 0.2 0.1 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    30461 "YERINGTON 2 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40695 "CHANDLER 13 3"   24.00 "1" : #9 mva=79.8434 3.43604 0 0 2.1351 1.9943 0.1689 0.2268 0.1034 0.0781 9.244 0.6031 0.0536 0.0935 0.1005 0.6115 0 0
esst4b    40695 "CHANDLER 13 3"   24.00 "1" : #9 0 3.4237 3.4237 0 1 -1 1 0 1 -1 0 5.3458 0 0 0.08 0 8.484 999
ggov1     40695 "CHANDLER 13 3"   24.00 "1" : #9 0.04 1 1 0.05 -0.05 1.8192 2 0 1 1 0.15 0.1567 1.0689 0.1658 0.1 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40695 "CHANDLER 13 3"   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40696 "CHANDLER 13 4"   13.80 "1" : #9 mva=66.873 7.25522 0 0 2.1436 2.0011 0.2109 0.2883 0.1049 0.0792 6.809 0.3058 0.0462 0.06 0.0646 0.2059 0 0
exac2     40696 "CHANDLER 13 4"   13.80 "1" : #9 0.025 1 1 1000 0.02 100 -100 1 25.2752 -25.2752 1.3 4 0 0.49 1 0.1 0.8 1 14 3.7641 0.0077 5.0189 0.0182 0
ggov1     40696 "CHANDLER 13 4"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 6.2248 1.5398 0 1 1 0.15 0.0393 2.1868 0.2 0.1 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40696 "CHANDLER 13 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40697 "CHANDLER 13 5"   13.80 "1" : #9 mva=62.0035 1.62704 0 0 2.1452 2.0024 0.305 0.6118 0.2237 0.1739 6.1609 1.3574 0.0417 0.0487 0.2348 0.7451 0 0
esst4b    40697 "CHANDLER 13 5"   13.80 "1" : #9 0 3.4265 3.4265 0 1 -1 1 0 1 -1 0 6.4694 0 0 0.08 0 8.881 999
ggov1     40697 "CHANDLER 13 5"   13.80 "1" : #9 0.05 1 1 0.05 -0.05 4.2546 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40697 "CHANDLER 13 5"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40703 "GOLDEN VALLEY 2 1"  115.00 "1" : #9 mva=68.2238 5.75029 0 0 2.555 2.3332 0.4433 0.7891 0.3411 0.2675 7.567 1.0265 0.0455 0.0914 0.1241 0.6284 0 0
exac2     40703 "GOLDEN VALLEY 2 1"  115.00 "1" : #9 0 1 1 1000 0.041667 12.62 -12.62 1 25.0307 -25.030701 1.3 4 0 0.49 1 0 0 1 14 4.1157 1.0887 3.0868 1.1339 0
ggov1     40703 "GOLDEN VALLEY 2 1"  115.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.0247 1.5 0.2 0.5 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40703 "GOLDEN VALLEY 2 1"  115.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40703 "GOLDEN VALLEY 2 1"  115.00 "2" : #9 mva=82.8459 5.17616 0 0 1.8409 1.757 0.2688 0.6465 0.2041 0.1583 5.8865 1.3486 0.0676 0.0804 0.0242 0.283 0 0
esst4b    40703 "GOLDEN VALLEY 2 1"  115.00 "2" : #9 0 3.4006 3.4006 0 1 -1 1 0 1 -1 0 5.5371 0 0 0.08 0 7.5696 999
ggov1     40703 "GOLDEN VALLEY 2 1"  115.00 "2" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.1164 0.5 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40703 "GOLDEN VALLEY 2 1"  115.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40706 "NOGALES 2 3 "   13.80 "1" : #9 mva=32.4792 1.90049 0 0 1.5483 1.5208 0.3192 0.4813 0.228 0.1773 4.4996 0.6349 0.05 0.0963 0.0279 0.3533 0 0
esst4b    40706 "NOGALES 2 3 "   13.80 "1" : #9 0 3.4824 3.4824 0.01 1 -1 1 0 1 -1 0 5.0443 0 0 0.08 0 8.6627 999
ggov1     40706 "NOGALES 2 3 "   13.80 "1" : #9 0.04 1 1 0.05 -0.05 24.368 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40706 "NOGALES 2 3 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40706 "NOGALES 2 3 "   13.80 "2" : #9 mva=31.3497 1.46823 0 0 2.5759 2.35 0.2696 0.4249 0.2216 0.1722 5.4063 0.306 0.0421 0.06 0.1547 0.7653 0 0
exac2     40706 "NOGALES 2 3 "   13.80 "2" : #9 0 1 1 1000 0.041667 11.2619 -11.2619 1 21.2381 -21.2381 0.55 4 0 0.49 1 0.1 1.6 1 10 3.4876 0.0062 4.6501 0.0166 0
ggov1     40706 "NOGALES 2 3 "   13.80 "2" : #9 0.04 1 1 0.05 -0.05 10 6.5248 0 1 1 0.15 0.5 1.5 0.1264 0.1 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40706 "NOGALES 2 3 "   13.80 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40707 "NOGALES 2 4 "   24.00 "1" : #9 mva=34.3299 2.714 0 0 2.3029 2.1297 0.251 0.5536 0.1263 0.0963 7.9932 1.4232 0.0651 0.041667 0.1764 0.624 0 0
esst4b    40707 "NOGALES 2 4 "   24.00 "1" : #9 0 3.5825 3.5825 0 1 -1 1 0 1 -1 0 6.7001 0 0 0.08 0 8.587 999
ggov1     40707 "NOGALES 2 4 "   24.00 "1" : #9 0.04 1 1 0.05 -0.05 10 1.8601 0 1 1 0.15 0.5 1.5 0.197 0.1 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40707 "NOGALES 2 4 "   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40707 "NOGALES 2 4 "   24.00 "2" : #9 mva=29.7188 3.78525 0 0 1.8311 1.7491 0.3391 0.6635 0.1994 0.1545 7.2565 0.7644 0.057 0.091 0.0461 0.2674 0 0
expic1    40707 "NOGALES 2 4 "   24.00 "2" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.4207 0 0 0 1 0 1.2 0 6.8486 0 0.08
ggov1     40707 "NOGALES 2 4 "   24.00 "2" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.49 1.2009 0.2 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40707 "NOGALES 2 4 "   24.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40708 "TEMPE 8 1   "  115.00 "1" : #9 mva=8.39552 1.69918 0 0 2.5536 2.332 0.2216 0.4065 0.1878 0.1453 5.1122 0.7883 0.0462 0.0536 0.0857 0.4407 0 0
esst4b    40708 "TEMPE 8 1   "  115.00 "1" : #9 0 3.7595 3.7595 0 1 -1 1 0 1 -1 0 5.2528 0 0 0.08 0 6.0338 999
ggov1     40708 "TEMPE 8 1   "  115.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.1019 1.6341 0.2 0.5 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40708 "TEMPE 8 1   "  115.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40708 "TEMPE 8 1   "  115.00 "2" : #9 mva=8.42525 3.57185 0 0 1.3932 1.3957 0.2889 0.4076 0.1974 0.1529 4.4106 0.3638 0.051 0.0555 0.064 0.2576 0 0
esst4b    40708 "TEMPE 8 1   "  115.00 "2" : #9 0 3.0784 3.0784 0.01 1 -1 1 0 1 -1 0 6.4664 0 0 0.08 0 6.4771 999
ggov1     40708 "TEMPE 8 1   "  115.00 "2" : #9 0.04 1 1 0.05 -0.05 2.5117 2.6571 0 1 1 0.15 0.5 1.5 0.1472 0.1 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40708 "TEMPE 8 1   "  115.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40709 "TEMPE 8 2   "   13.80 "1" : #9 mva=7.6609 9.79379 0 0 2.0318 1.9109 0.2793 0.6166 0.1315 0.1005 7.2931 0.8044 0.0664 0.0704 0.0081 0.38 0 0
esst4b    40709 "TEMPE 8 2   "   13.80 "1" : #9 0 3.0697 3.0697 0 1 -1 1 0 1 -1 0 6.0048 0 0 0.08 0 7.7049 999
ggov1     40709 "TEMPE 8 2   "   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.3993 1.5 0.197 0.5 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40709 "TEMPE 8 2   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40710 "TEMPE 8 3   "   13.80 "1" : #9 mva=10.7156 7.66642 0 0 1.7193 1.6588 0.1838 0.2912 0.1176 0.0893 6.2574 0.704 0.0619 0.0537 0.0959 0.5894 0 0
esst4b    40710 "TEMPE 8 3   "   13.80 "1" : #9 0 3.0793 3.0793 0 1 -1 1 0 1 -1 0 6.1313 0 0 0.08 0 6.1947 999
ggov1     40710 "TEMPE 8 3   "   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.3615 1.3732 0.2 0.1 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40710 "TEMPE 8 3   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    40712 "PHOENIX 71 1"  115.00 "1" : #9 mva=36.8851 6 0.3702 0.3272 2.2307 0 1.0392 0.6739 0.2853 0.2028 0.1768 0.2364 0.7047 0 0 0
scrx      40712 "PHOENIX 71 1"  115.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     40712 "PHOENIX 71 1"  115.00 "1" : #9 0.05 0.289 9.8338 0.4 0.33 0.167 1 0 1.5268 1.2 0.2 0.0724 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    40712 "PHOENIX 71 1"  115.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    40719 "PEORIA 8 1  "  115.00 "1" : #9 mva=10 6 0.348 0.1104 3.8282 0 0.7141 0.4619 0.2923 0.2072 0.1084 0.0948 0.4619 0 0 0
esdc2a    40719 "PEORIA 8 1  "  115.00 "1" : #9 0.020833 50 0.041667 0.11 0.5 1.17 -1.17 1 0.2 0 0.15 0 1.76 0.195 2.3467 0.78 0.78 0
hygov     40719 "PEORIA 8 1  "  115.00 "1" : #9 0.07 0.7567 2.5247 0.4 0.5 0.167 1 0 0.6917 1.2 0.2 0.0761 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    40719 "PEORIA 8 1  "  115.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    40719 "PEORIA 8 1  "  115.00 "2" : #9 mva=13.3981 6 0.3857 0.1876 3.4311 0 1.1408 0.7402 0.4504 0.3727 0.1058 0.2707 0.7087 0 0 0
ieeet1    40719 "PEORIA 8 1  "  115.00 "2" : #9 0.06 40 0.2 1.211 -1.211 0 0.5 0.103 1 0 2.7696 0.088 3.6928 0.4033 0
hygov     40719 "PEORIA 8 1  "  115.00 "2" : #9 0.07 0.5932 8.3441 0.05 0.5 0.1 1 0 0.9931 1.2 0 0.0746 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    40719 "PEORIA 8 1  "  115.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    40719 "PEORIA 8 1  "  115.00 "3" : #9 mva=15 6 0.1701 0.3874 2.099 0 1.2181 0.7907 0.4507 0.3475 0.1753 0.1975 0.574 0 0 0
ieeet1    40719 "PEORIA 8 1  "  115.00 "3" : #9 0 25 0.2 1.211 -1.211 0 0.646 0.103 1 0 2.735 0.0846 3.6466 0.3879 0
hygov     40719 "PEORIA 8 1  "  115.00 "3" : #9 0.07 0.7833 5.7553 0.05 0.5 0.07 1 0 0.9566 1.2 0.2 0.075 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    40719 "PEORIA 8 1  "  115.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    40719 "PEORIA 8 1  "  115.00 "4" : #9 mva=14.7605 6 0.1185 0.2988 3.447 0 0.8898 0.5765 0.4102 0.3682 0.2301 0.0694 0.2263 0 0 0
ieeet1    40719 "PEORIA 8 1  "  115.00 "4" : #9 0 25 0.2 1.211 -1.211 0 0.646 0.103 1 0 2.7652 0.082 3.6869 0.3758 0
hygov     40719 "PEORIA 8 1  "  115.00 "4" : #9 0.04 0.237 5.0979 0.05 0.4 0.167 1 0 0.7173 1.2 0.5 0.0794 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    40719 "PEORIA 8 1  "  115.00 "4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40722 "YUMA 6 1    "  765.00 "1" : #9 mva=56.1416 7.21044 0 0 1.698 1.6416 0.2396 0.3036 0.1897 0.1468 4.2191 1.3187 0.0666 0.0462 0.1161 0.682 0 0
esst4b    40722 "YUMA 6 1    "  765.00 "1" : #9 0 3.8181 3.8181 0 1 -1 1 0 1 -1 0 5.6338 0 0 0.08 0 7.9733 999
ggov1     40722 "YUMA 6 1    "  765.00 "1" : #9 0.04 1 1 0.05 -0.05 10 0.6163 0 1 1 0.15 0.4251 1.5 0.2 0.1 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40722 "YUMA 6 1    "  765.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40722 "YUMA 6 1    "  765.00 "2" : #9 mva=117.298 7.42485 0 0 2.1656 2.0189 0.4567 0.7383 0.373 0.2929 4.5614 1.0071 0.041667 0.0457 0.1093 0.3705 0 0
exac2     40722 "YUMA 6 1    "  765.00 "2" : #9 0 1 1 400 0.041667 100 -100 1 22.5778 -22.577801 0.55 4 0 0.49 1 0.1 1.6 1 10 3.6014 0.9829 4.8018 1.0246 0
ggov1     40722 "YUMA 6 1    "  765.00 "2" : #9 0.04 1 1 0.05 -0.05 4.5807 2 0 1 1 0.15 0.286 1.5 0.1687 0.1 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40722 "YUMA 6 1    "  765.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40723 "YUMA 6 2    "  500.00 "1" : #9 mva=65.8599 6.9304 0 0 1.87 1.7804 0.2108 0.4097 0.169 0.1303 7.4659 1.3159 0.0616 0.0726 0.1923 0.6659 0 0
esst4b    40723 "YUMA 6 2    "  500.00 "1" : #9 0 3.9351 3.9351 0.01 1 -1 1 0 1 -1 0 5.9518 0 0 0.08 0 8.0648 999
ggov1     40723 "YUMA 6 2    "  500.00 "1" : #9 0.05 1 1 0.05 -0.05 10 1.5518 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40723 "YUMA 6 2    "  500.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40723 "YUMA 6 2    "  500.00 "2" : #9 mva=52.9411 1.42276 0 0 2.3533 2.1704 0.1871 0.213 0.1568 0.1205 9.7004 0.7514 0.0468 0.0841 0.2321 0.692 0 0
esst4b    40723 "YUMA 6 2    "  500.00 "2" : #9 0 3.1958 3.1958 0 1 -1 1 0 1 -1 0 6.0332 0 0 0.08 0 6.9029 999
ggov1     40723 "YUMA 6 2    "  500.00 "2" : #9 0.04 1 1 0.05 -0.05 10 4.7469 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40723 "YUMA 6 2    "  500.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40723 "YUMA 6 2    "  500.00 "3" : #9 mva=56.8539 2.77555 0 0 2.4671 2.2622 0.3856 0.7889 0.3321 0.2603 8.5229 0.5644 0.0451 0.0646 0.1843 0.6437 0 0
esst4b    40723 "YUMA 6 2    "  500.00 "3" : #9 0 3.6527 3.6527 0.01 1 -1 1 0 1 -1 0 6.466 0 0 0.08 0 6.9887 999
ggov1     40723 "YUMA 6 2    "  500.00 "3" : #9 0.04 1 1 0.05 -0.05 10.735 2 0 1 1 0.15 0.5 1.5 0.1203 0.1 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40723 "YUMA 6 2    "  500.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40723 "YUMA 6 2    "  500.00 "4" : #9 mva=55.9716 5.01329 0 0 1.5196 1.4977 0.39 0.5587 0.2918 0.2282 9.2836 1.3036 0.0663 0.0808 0.0957 0.4667 0 0
esst4b    40723 "YUMA 6 2    "  500.00 "4" : #9 0 3.7041 3.7041 0 1 -1 1 0 1 -1 0 6.7774 0 0 0.08 0 6.5989 999
ggov1     40723 "YUMA 6 2    "  500.00 "4" : #9 0.04 1 1 0.05 -0.05 11.7799 2 0 1 1 0.15 0.5 1.3436 0.2 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40723 "YUMA 6 2    "  500.00 "4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40723 "YUMA 6 2    "  500.00 "5" : #9 mva=55.1677 6.17669 0 0 1.9211 1.8217 0.1932 0.4289 0.1148 0.0871 9.86 0.8626 0.0505 0.0541 0.1666 0.5911 0 0
expic1    40723 "YUMA 6 2    "  500.00 "5" : #9 0 3.5 1 1 -0.87 0.01 0 0 1 -0.87 0 1 0 7.9431 0 0 0 1 0 1.2 0 6.0664 0 0.08
ggov1     40723 "YUMA 6 2    "  500.00 "5" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.3562 1.5 0.1615 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40723 "YUMA 6 2    "  500.00 "5" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40723 "YUMA 6 2    "  500.00 "6" : #9 mva=54.8847 6.20571 0 0 1.9518 1.8464 0.3895 0.6194 0.2976 0.2328 9.2899 0.6384 0.0516 0.0635 0.0439 0.3103 0 0
esst4b    40723 "YUMA 6 2    "  500.00 "6" : #9 0 3.7932 3.7932 0 1 -1 1 0 1 -1 0 5.0932 0 0 0.08 0 8.5636 999
ggov1     40723 "YUMA 6 2    "  500.00 "6" : #9 0.04 1 1 0.05 -0.05 10 0.0575 0 1 1 0.15 0.5 1.5 0.1325 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40723 "YUMA 6 2    "  500.00 "6" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40728 "DOUGLAS 2 2 "   13.80 "1" : #9 mva=35.1925 1.3179 0 0 1.7148 1.6361 0.2584 0.4 0.1873 0.1396 6.754 0.8451 0.0507 0.0483 0.1735 0.5819 0 0
esac6a    40728 "DOUGLAS 2 2 "   13.80 "1" : #9 0.02 495.057 20.3464 2 0.2139 0.9 9.08 -9.08 9.08 -9.08 1 0 0.25 1 0 1 0.225 22.5 1 3.4886 0.0276 4.6514 0.1841 0
ieeeg1    40728 "DOUGLAS 2 2 "   13.80 "1" : #9 20 0.25 0 0.2 0.1 -0.1 1.6716 0 0.376 0.2929 0 6.5313 0.4 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    40728 "DOUGLAS 2 2 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    40732 "CHLORIDE 1 4"   18.00 "1" : #9 mva=60.6287 6 0.2145 0.5844 3.9337 0 0.9739 0.6314 0.3618 0.223 0.1059 0.1684 0.4807 0 0 0
scrx      40732 "CHLORIDE 1 4"   18.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     40732 "CHLORIDE 1 4"   18.00 "1" : #9 0.05 0.8837 5.6673 0.4 0.33 0.167 1 0 0.8038 1.2 0 0.0769 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    40732 "CHLORIDE 1 4"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    40733 "CHLORIDE 1 5"   20.00 "1" : #9 mva=68.9733 6 0.5929 0.2866 2.1484 0 1.0076 0.6534 0.3481 0.2379 0.0972 0.2416 0.8488 0 0 0
scrx      40733 "CHLORIDE 1 5"   20.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     40733 "CHLORIDE 1 5"   20.00 "1" : #9 0.05 0.6459 6.7621 0.05 0.5 0.167 1 0 0.5896 1.2 1 0.0738 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    40733 "CHLORIDE 1 5"   20.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    40734 "CHLORIDE 1 6"   13.80 "1" : #9 mva=61.2919 6 0.2289 0.3904 3.0859 0 1.0904 0.7074 0.5398 0.4436 0.2346 0.111 0.438 0 0 0
scrx      40734 "CHLORIDE 1 6"   13.80 "1" : #9 0.1 10.01 100 0.01 -4 5 0 0
hygov     40734 "CHLORIDE 1 6"   13.80 "1" : #9 0.05 0.9476 4.1224 0.05 0.5 0.07 1 0 0.7265 1.25 0 0.0725 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    40734 "CHLORIDE 1 6"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    40735 "CHLORIDE 1 7"   13.80 "1" : #9 mva=50.96 6 0.3926 0.2505 2.186 0 0.9527 0.6175 0.2742 0.259 0.2383 0.2582 0.7208 0 0 0
scrx      40735 "CHLORIDE 1 7"   13.80 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     40735 "CHLORIDE 1 7"   13.80 "1" : #9 0.05 0.22 3.277 0.2 0.5 0.167 1 0 1.0393 1.25 1 0.0788 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    40735 "CHLORIDE 1 7"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    40736 "CHLORIDE 1 8"   13.80 "1" : #9 mva=61.2752 6 0.0675 0.3635 2.0419 0 0.9932 0.644 0.3851 0.2698 0.217 0.0655 0.3098 0 0 0
esdc1a    40736 "CHLORIDE 1 8"   13.80 "1" : #9 0.06 100 0.041667 0 0 10 -10 0 0.9 0.0247 1 0 2.4277 0.1426 3.2369 0.4277 0 1
hygov     40736 "CHLORIDE 1 8"   13.80 "1" : #9 0.05 0.78 3.0165 0.041667 0.5 0.167 1 0 0.8612 1.2 0 0.0701 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    40736 "CHLORIDE 1 8"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40739 "TEMPE 9 3   "   13.80 "1" : #9 mva=181.784 6.18104 0 0 2.031 1.9103 0.2155 0.2913 0.1016 0.0765 8.399 0.3697 0.0544 0.0503 0.0207 0.2844 0 0
esst4b    40739 "TEMPE 9 3   "   13.80 "1" : #9 0 3.3299 3.3299 0.01 1 -1 1 0 1 -1 0 6.3166 0 0 0.08 0 7.857 999
ggov1     40739 "TEMPE 9 3   "   13.80 "1" : #9 0.04 1 1 0.05 -0.05 5.0171 2 0 1 1 0.15 0.5 1.2447 0.1465 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40739 "TEMPE 9 3   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40740 "TEMPE 9 4   "   13.80 "1" : #9 mva=186.134 5.45018 0 0 2.1623 2.0162 0.4398 0.6683 0.3619 0.2841 9.1795 1.259 0.0466 0.0424 0.1984 0.6538 0 0
exac2     40740 "TEMPE 9 4   "   13.80 "1" : #9 0 1 1 1000 0.041667 10.3919 -10.3919 1 20.5856 -20.5856 1.3 4 0 0.0228 1 0.1 0.8 1 10 3.4697 0.9237 4.6262 0.9636 0
ggov1     40740 "TEMPE 9 4   "   13.80 "1" : #9 0.04 1 1 0.05 -0.05 12.5846 4.1215 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40740 "TEMPE 9 4   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40741 "TEMPE 9 5   "   13.80 "1" : #9 mva=78.4306 5.69848 0 0 2.157 2.012 0.3088 0.6007 0.2423 0.1888 4.5419 1.4649 0.0634 0.0541 0.2045 0.669 0 0
expic1    40741 "TEMPE 9 5   "   13.80 "1" : #9 0 3 1 1 -0.87 0.01 0 0 1 -0.87 0 1 0 7.1332 0 0 0 1 0 1.2 0 5.9812 0 0.08
ggov1     40741 "TEMPE 9 5   "   13.80 "1" : #9 0.04 1 1 0.05 -0.05 6.911 1.6639 0 1 1 0.15 0.3442 1.3511 0.2 0.5 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40741 "TEMPE 9 5   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40742 "TEMPE 9 6   "   13.80 "1" : #9 mva=68.9265 1.72845 0 0 1.8935 1.7993 0.234 0.3656 0.1359 0.1039 5.8296 0.8821 0.0604 0.0534 0.0943 0.6393 0 0
exac2     40742 "TEMPE 9 6   "   13.80 "1" : #9 0 1 1 1000 0.041667 9.2404 -9.2404 1 21.663 -21.663 1.3 4 0 0.49 1 0.1 0.8 1 10 3.9771 0.0014 5.3028 0.0116 0
ggov1     40742 "TEMPE 9 6   "   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40742 "TEMPE 9 6   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40743 "TEMPE 9 7   "   22.00 "1" : #9 mva=80.3485 4.32411 0 0 2.0117 1.8947 0.3551 0.5406 0.2308 0.1796 7.305 0.6622 0.0658 0.0549 0.1364 0.3921 0 0
esst4b    40743 "TEMPE 9 7   "   22.00 "1" : #9 0 3.3856 3.3856 0 1 -1 1 0 1 -1 0 5.4802 0 0 0.08 0 6.1722 999
ggov1     40743 "TEMPE 9 7   "   22.00 "1" : #9 0.04 1 1 0.05 -0.05 10 7.19 0 1 1 0.15 0.5 1.5853 0.1498 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40743 "TEMPE 9 7   "   22.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40744 "TEMPE 9 8   "   13.80 "1" : #9 mva=71.4198 3.01531 0 0 1.5717 1.5397 0.3388 0.5614 0.1928 0.1493 4.6456 0.9164 0.0698 0.0639 0.1552 0.649 0 0
exac2     40744 "TEMPE 9 8   "   13.80 "1" : #9 0 1 1 400 0.041667 12.3096 -12.3096 1 26.1924 -26.1924 1.3 4 0 0.0256 1 0.1 0.8 1 14 3.146 0.0095 4.1947 0.02 0
ggov1     40744 "TEMPE 9 8   "   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 1.657 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40744 "TEMPE 9 8   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40745 "TEMPE 9 9   "   13.80 "1" : #9 mva=56.021 8.06078 0 0 2.3802 2.192 0.1561 0.3059 0.1111 0.0842 5.7727 0.9359 0.0507 0.0598 0.0285 0.2114 0 0
esst4b    40745 "TEMPE 9 9   "   13.80 "1" : #9 0 3.5342 3.5342 0 1 -1 1 0 1 -1 0 5.1451 0 0 0.08 0 7.59 999
ggov1     40745 "TEMPE 9 9   "   13.80 "1" : #9 0.04 1 1 0.05 -0.05 21.9334 1.5207 0 1 1 0.15 0.2811 1.5 0.1431 0.5 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40745 "TEMPE 9 9   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40756 "MOHAVE VALLEY 2 6"   13.80 "1" : #9 mva=236 5.29668 0 0 2.1248 1.986 0.2082 0.5103 0.1565 0.1203 5.8574 0.7796 0.0579 0.0739 0.1924 0.5547 0 0
esst4b    40756 "MOHAVE VALLEY 2 6"   13.80 "1" : #9 0 3.7008 3.7008 0 1 -1 1 0 1 -1 0 5.1695 0 0 0.08 0 7.8827 999
ggov1     40756 "MOHAVE VALLEY 2 6"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 0.1732 0 1 1 0.15 0.5 1.5 0.1268 0.5 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40756 "MOHAVE VALLEY 2 6"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40757 "MOHAVE VALLEY 2 7"   13.80 "1" : #9 mva=267.066 4.67703 0 0 2.0086 1.8922 0.3255 0.5715 0.244 0.1901 6.7531 1.2583 0.0636 0.0759 0.1492 0.7432 0 0
exac2     40757 "MOHAVE VALLEY 2 7"   13.80 "1" : #9 0.025 1 1 1000 0.01 100 -100 1 25.1684 -25.1684 1.3 4 0 0.0201 1 0.1 0.8 1 10 3.7241 0.0026 4.9654 0.0129 0
ggov1     40757 "MOHAVE VALLEY 2 7"   13.80 "1" : #9 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 2.3829 0.2 0.1 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40757 "MOHAVE VALLEY 2 7"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40758 "MOHAVE VALLEY 2 8"   18.00 "1" : #9 mva=270.869 5.45334 0 0 2.0076 1.8915 0.3863 0.6238 0.2584 0.2016 6.7466 0.6269 0.0512 0.0441 0.1908 0.6829 0 0
esst4b    40758 "MOHAVE VALLEY 2 8"   18.00 "1" : #9 0 3.8357 3.8357 0 1 -1 1 0 1 -1 0 6.5979 0 0 0.08 0 8.3973 999
ggov1     40758 "MOHAVE VALLEY 2 8"   18.00 "1" : #9 0.04 1 1 0.05 -0.05 2.7192 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40758 "MOHAVE VALLEY 2 8"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40763 "SAINT JOHNS 2 4"   13.80 "1" : #9 mva=471.847 2.5529 0 0 1.7089 1.6307 0.1929 0.7318 0.1413 0.1039 8.5362 0.6722 0.046 0.0656 0.081 0.3969 0 0
ieeet1    40763 "SAINT JOHNS 2 4"   13.80 "1" : #9 0.06 25 0.058 7 -7 0 0.5 0.08 1 0 3.3298 0.0872 4.4398 0.3459 0
ieeeg1    40763 "SAINT JOHNS 2 4"   13.80 "1" : #9 25 0 0 0.1 0.1 -0.1 1.2488 0 0.3454 0.31 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    40763 "SAINT JOHNS 2 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40764 "SAINT JOHNS 2 5"   13.80 "1" : #9 mva=521.051 2.40624 0 0 2.3191 2.1994 0.2296 0.5027 0.1671 0.1239 6.4196 1.4342 0.0473 0.0658 0.0555 0.3459 0 0
ieeet1    40764 "SAINT JOHNS 2 5"   13.80 "1" : #9 0.06 400 0.2 1 -1 0 0.5 0.1125 1 0 2.5979 0.4278 3.4639 0.7282 0
ieeeg1    40764 "SAINT JOHNS 2 5"   13.80 "1" : #9 20 0.1482 0 0.2 0.1 -0.1 0.7532 0 0.1655 0.2986 0 3.8528 0 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    40764 "SAINT JOHNS 2 5"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40768 "COCHISE 4   "   18.00 "1" : #9 mva=235.866 3.16176 0 0 2.1129 2.0072 0.2153 0.379 0.1571 0.1161 4.6057 0.6524 0.0569 0.0431 0.0229 0.2809 0 0
esac1a    40768 "COCHISE 4   "   18.00 "1" : #9 0.020833 0 0 275.796 0 11.6292 -11.6292 1.1326 0.0127 1 0.2 1 1 3.5261 0.2989 4.7015 2.6901 9 -9 0
ieeeg1    40768 "COCHISE 4   "   18.00 "1" : #9 25 0.2 0 0.15 0.1 -0.1 0.8067 0 0.308 0.3052 0 7.7529 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    40768 "COCHISE 4   "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40769 "COCHISE 5   "   13.80 "1" : #9 mva=250.047 1.70335 0 0 2.1888 2.078 0.2135 0.5216 0.1558 0.1151 5.0498 0.9217 0.0562 0.0686 0.1746 0.5841 0 0
esac1a    40769 "COCHISE 5   "   13.80 "1" : #9 0.020833 0 0 253.78 0.1 50 -50 0.9614 0.0217 1 0.2 1 1 3.5196 0.262 4.6928 2.358 9 -9 0
ieeeg1    40769 "COCHISE 5   "   13.80 "1" : #9 20 0.25 0 0.1 2 -2 1.0019 0 0.2645 0.2947 0 5.7432 0 0 0.4 0.3942 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    40769 "COCHISE 5   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40770 "COCHISE 6   "   22.00 "1" : #9 mva=106.297 1.71217 0 0 2.1471 2.0391 0.2012 0.5889 0.1472 0.1084 5.6812 0.991 0.0572 0.0511 0.1848 0.6045 0 0
ieeet1    40770 "COCHISE 6   "   22.00 "1" : #9 0 400 0.041667 7 -7 0 0.7275 0.1034 1 0 3.4147 0.0577 4.553 0.3128 0
ieeeg1    40770 "COCHISE 6   "   22.00 "1" : #9 10.3391 0.25 0 0.2 0.1 -0.1 0.8536 0 0.4246 0.3205 0 10 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    40770 "COCHISE 6   "   22.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40771 "COCHISE 7   "   13.80 "1" : #9 mva=49.8392 2.79775 0 0 1.3477 1.294 0.2659 0.3796 0.1925 0.1436 4.0221 1.2498 0.0363 0.0608 0.1294 0.4938 0 0
ieeet1    40771 "COCHISE 7   "   13.80 "1" : #9 0 25 0.2 1 -1 0 0.5 0.08 1 0 1.7296 0.3199 2.3062 0.6071 0
ieeeg1    40771 "COCHISE 7   "   13.80 "1" : #9 10 0 0 0.1 0.2848 -0.2848 0.7696 0 0.2655 1 0 10 0.2949 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    40771 "COCHISE 7   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40772 "COCHISE 8   "   13.80 "1" : #9 mva=62.4578 4.78085 0 0 2.1499 2.0417 0.2703 0.5741 0.1956 0.146 6.168 1.2994 0.0441 0.0749 0.1957 0.6263 0 0
ieeet1    40772 "COCHISE 8   "   13.80 "1" : #9 0 400 0.2 7 -7 0 0.5 0.0873 1 0 4.2513 0.2664 5.6684 0.547 0
ieeeg1    40772 "COCHISE 8   "   13.80 "1" : #9 20 0.1871 0 0.2 0.3984 -0.3984 1.147 0 0.244 0.2914 0 3.7057 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    40772 "COCHISE 8   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40772 "COCHISE 8   "   13.80 "2" : #9 mva=43.4194 5.27692 0 0 2.1239 2.0175 0.4626 0.3198 0.3039 0.2301 5.5412 1.0693 0.041667 0.0451 0.0778 0.3905 0 0
esst4b    40772 "COCHISE 8   "   13.80 "2" : #9 0 26.4283 5.27 0 1 -1 1 0 1 -1 0 4.034 0 0 0.0911 0 7.1646 999
ieeeg1    40772 "COCHISE 8   "   13.80 "2" : #9 19.9286 0 0 0.1 0.1 -0.1 1.0582 0 0.3191 1 0 9.46 0.4 0 0.5 0.3218 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    40772 "COCHISE 8   "   13.80 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40773 "COCHISE 9   "   18.00 "1" : #9 mva=52.3363 1.84652 0 0 2.4337 2.3063 0.2573 0.7617 0.1865 0.1389 4.0324 0.8962 0.0393 0.0718 0.0733 0.3817 0 0
ieeet1    40773 "COCHISE 9   "   18.00 "1" : #9 0.02 25 0.0528 1 -1 0 0.6904 0.0544 1 0 3.0308 0.1801 4.0411 0.4502 0
ieeeg1    40773 "COCHISE 9   "   18.00 "1" : #9 20 0.2 0 0.1 2 -2 1.2998 0 0.1026 0.284 0 6.2472 0.1954 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    40773 "COCHISE 9   "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    40775 "PHOENIX 72 1"  115.00 "1" : #9 mva=10.6639 6 0.464 0.4253 1.5835 0 0.9905 0.6422 0.2795 0.2731 0.091 0.1119 0.4951 0 0 0
scrx      40775 "PHOENIX 72 1"  115.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     40775 "PHOENIX 72 1"  115.00 "1" : #9 0.05 0.3731 2.4664 0.05 0.33 0.167 1 0 1.4038 1.2 0 0.0778 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    40775 "PHOENIX 72 1"  115.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    40775 "PHOENIX 72 1"  115.00 "2" : #9 mva=59.5144 6 0.1113 0.262 3.9137 0 1.0049 0.6516 0.2119 0.1745 0.1564 0.2912 0.7816 0 0 0
ieeet1    40775 "PHOENIX 72 1"  115.00 "2" : #9 0 25 0.2 1 -1 0 0.646 0.103 1 0 2.8345 0.0841 3.7793 0.3855 0
hygov     40775 "PHOENIX 72 1"  115.00 "2" : #9 0.05 0.6355 2.38 0.05 0.33 0.167 1 0 1.5926 1.25 0 0.0731 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    40775 "PHOENIX 72 1"  115.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40786 "PAGE 2 4    "   18.00 "1" : #9 mva=968.039 3.21812 0 0 1.8268 1.7405 0.2718 0.3543 0.1966 0.1468 7.8249 1.0294 0.0587 0.0617 0.1443 0.5235 0 0
esst4b    40786 "PAGE 2 4    "   18.00 "1" : #9 0 24.7996 3.5181 0 6 -6 1 0 4.6 -4.6 0 4.5701 0 0 0.1205 0 8.9502 999
ieeeg1    40786 "PAGE 2 4    "   18.00 "1" : #9 25 0.1314 0 0.2 0.1 -0.1 1.1673 0 0.3492 0.2972 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    40786 "PAGE 2 4    "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 1.5 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40787 "PAGE 2 5    "   13.80 "1" : #9 mva=856.083 2.44496 0 0 1.8818 1.7918 0.2241 0.2789 0.1632 0.1209 7.7003 0.5832 0.041667 0.041667 0.1755 0.586 0 0
esst4b    40787 "PAGE 2 5    "   13.80 "1" : #9 0 52.0839 7.2741 0 6 -6 1 0 4.6 -4.6 0 1 0 0 0.0918 0 7.2933 999
ieeeg1    40787 "PAGE 2 5    "   13.80 "1" : #9 10.9561 0 0 0.1 2 -2 1.0813 0 0.266 0.2673 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    40787 "PAGE 2 5    "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 1.5 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40788 "PAGE 2 6    "   22.00 "1" : #9 mva=944.996 3.47803 0 0 2.0489 1.9476 0.4364 0.4173 0.312 0.2364 5.6289 0.867 0.0582 0.0566 0.0793 0.3936 0 0
esac1a    40788 "PAGE 2 6    "   22.00 "1" : #9 0 0 0 381.058 0 50 -50 1.0021 0.0294 1 0.2 1 1 4.7088 0.3199 6.2784 2.8795 9 -9 0
ieeeg1    40788 "PAGE 2 6    "   22.00 "1" : #9 17.1643 0 0 0.1 2 -2 0.9144 0 0.3189 1 0 0 0 0 0.4 0.4593 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    40788 "PAGE 2 6    "   22.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 1.5 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40797 "PHOENIX 73 4"   13.80 "1" : #9 mva=198.431 4.90279 0 0 2.2463 2.0841 0.4555 0.7648 0.283 0.2212 5.1262 1.1526 0.0696 0.0804 0.096 0.4274 0 0
esst4b    40797 "PHOENIX 73 4"   13.80 "1" : #9 0 3.5313 3.5313 0 1 -1 1 0 1 -1 0 5.866 0 0 0.08 0 7.4399 999
ggov1     40797 "PHOENIX 73 4"   13.80 "1" : #9 0.05 1 1 0.05 -0.05 17.2524 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40797 "PHOENIX 73 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40798 "PHOENIX 73 5"   13.80 "1" : #9 mva=233.714 5.50667 0 0 1.9034 1.8073 0.2172 0.4662 0.1301 0.0993 7.1322 0.7427 0.0667 0.0626 0.052 0.3481 0 0
exac2     40798 "PHOENIX 73 5"   13.80 "1" : #9 0 1 1 1000 0.041667 12.5646 -12.5646 1 25.7626 -25.7626 0.55 4 0 0.49 1 0.1 0.8 1 10 3.5085 0.0003 4.678 0.0105 0
ggov1     40798 "PHOENIX 73 5"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 4.861 2 0 1 1 0.15 0.1831 1.5 0.2 0.5 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40798 "PHOENIX 73 5"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40799 "PHOENIX 73 6"   13.80 "1" : #9 mva=209.515 3.35681 0 0 2.4358 2.2369 0.3029 0.3888 0.1906 0.1475 4.1866 0.3732 0.0418 0.0732 0.0035 0.1977 0 0
esst4b    40799 "PHOENIX 73 6"   13.80 "1" : #9 0 3.7941 3.7941 0.01 1 -1 1 0 1 -1 0 6.2516 0 0 0.08 0 7.8904 999
ggov1     40799 "PHOENIX 73 6"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40799 "PHOENIX 73 6"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40800 "PHOENIX 73 7"   13.80 "1" : #9 mva=190.681 4.77476 0 0 2.3904 2.2003 0.2872 0.3623 0.1634 0.1258 5.119 1.0364 0.0551 0.0554 0.0675 0.4237 0 0
expic1    40800 "PHOENIX 73 7"   13.80 "1" : #9 0 3 1 1 -0.87 0.01 0 0 1 -0.87 0 1 0 7.1153 0 0 0 1 0 1.2 0 5.3243 0 0.08
ggov1     40800 "PHOENIX 73 7"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 5.3822 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40800 "PHOENIX 73 7"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40801 "PHOENIX 73 8"   13.80 "1" : #9 mva=206.805 5.49715 0 0 2.0003 1.8855 0.3742 0.5729 0.2989 0.2338 5.8986 1.1105 0.0502 0.0598 0.1012 0.606 0 0
esst4b    40801 "PHOENIX 73 8"   13.80 "1" : #9 0 3.6665 3.6665 0 1 -1 1 0 1 -1 0 6.1153 0 0 0.08 0 6.6337 999
ggov1     40801 "PHOENIX 73 8"   13.80 "1" : #9 0.05 1 1 0.05 -0.05 7.7726 2 0 1 1 0.15 0.4793 1.5 0.1649 0.1 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40801 "PHOENIX 73 8"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40802 "PHOENIX 73 9"   13.80 "1" : #9 mva=214.194 5.89209 0 0 1.9541 1.8482 0.2969 0.4626 0.1993 0.1544 6.4985 0.5428 0.0547 0.0997 0.0989 0.4091 0 0
expic1    40802 "PHOENIX 73 9"   13.80 "1" : #9 0 3.5 1 1 -0.87 0 0 0 1 -0.87 0 1 0 8.1524 0 0 0 1 0 1.2 0 6.0639 0 0.08
ggov1     40802 "PHOENIX 73 9"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.2877 0.2 0.1 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40802 "PHOENIX 73 9"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40803 "PHOENIX 73 10"   13.80 "1" : #9 mva=54.5396 5.20826 0 0 2.3125 2.1374 0.2398 0.592 0.1366 0.1045 6.8691 1.2217 0.041667 0.0653 0.1057 0.5024 0 0
expic1    40803 "PHOENIX 73 10"   13.80 "1" : #9 0 3.5 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.8545 0 0 0 1 0 1.2 0 5.6934 0 0.08
ggov1     40803 "PHOENIX 73 10"   13.80 "1" : #9 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.3 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40803 "PHOENIX 73 10"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40804 "PHOENIX 73 11"   13.80 "1" : #9 mva=67.8312 3.95838 0 0 1.4714 1.4588 0.2518 0.2952 0.1182 0.0898 7.6251 1.3658 0.0589 0.0643 0.1512 0.7482 0 0
exac2     40804 "PHOENIX 73 11"   13.80 "1" : #9 0 1 1 400 0.041667 100 -100 1 21.4529 -21.4529 0.55 4 0 0.0162 1 0 0 1 14 3.9434 0.0055 5.2578 0.0159 0
ggov1     40804 "PHOENIX 73 11"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 2.3515 2 0 1 1 0.15 0.5 1.5 0.1767 0.5 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40804 "PHOENIX 73 11"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40806 "TUCSON 49 2 "  115.00 "1" : #9 mva=31.7331 5.43975 0 0 2.2986 2.1263 0.2505 0.359 0.2033 0.1576 5.5805 0.6199 0.0441 0.0499 0.1228 0.3908 0 0
expic1    40806 "TUCSON 49 2 "  115.00 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.2806 0 0 0 1 0 1.2 0 6.7894 0 0.08
ggov1     40806 "TUCSON 49 2 "  115.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.7679 0.2 0.1 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40806 "TUCSON 49 2 "  115.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40806 "TUCSON 49 2 "  115.00 "2" : #9 mva=26.95 6.84045 0 0 1.7651 1.6957 0.1608 0.2478 0.1259 0.096 4.2008 0.8855 0.06 0.0424 0.1589 0.503 0 0
esst4b    40806 "TUCSON 49 2 "  115.00 "2" : #9 0 3.9598 3.9598 0.01 1 -1 1 0 1 -1 0 5.2354 0 0 0.08 0 7.423 999
ggov1     40806 "TUCSON 49 2 "  115.00 "2" : #9 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.1632 0.1 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40806 "TUCSON 49 2 "  115.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40806 "TUCSON 49 2 "  115.00 "3" : #9 mva=31.3311 1.00416 0 0 2.378 2.1903 0.515 0.769 0.424 0.3336 4.1501 1.1667 0.0443 0.097 0.1143 0.4145 0 0
esst4b    40806 "TUCSON 49 2 "  115.00 "3" : #9 0 3.103 3.103 0 1 -1 1 0 1 -1 0 6.0146 0 0 0.08 0 8.0265 999
ggov1     40806 "TUCSON 49 2 "  115.00 "3" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40806 "TUCSON 49 2 "  115.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40806 "TUCSON 49 2 "  115.00 "4" : #9 mva=32.1676 2.5107 0 0 2.1641 2.0177 0.2436 0.4804 0.1396 0.1068 9.6643 0.7431 0.0507 0.0684 0.0201 0.2307 0 0
expic1    40806 "TUCSON 49 2 "  115.00 "4" : #9 0 4 1 1 -0.87 0.01 0 0 1 -0.87 0 1 0 6.3184 0 0 0 1 0 1.2 0 5.2853 0 0.08
ggov1     40806 "TUCSON 49 2 "  115.00 "4" : #9 0.04 1 1 0.05 -0.05 7.3321 2 0 1 1 0.15 0.5 1.1032 0.1908 0.1 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40806 "TUCSON 49 2 "  115.00 "4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40813 "GLENDALE 23 5"   20.00 "1" : #9 mva=162.137 4.86621 0 0 1.8253 1.7443 0.1666 0.4291 0.1059 0.08 6.3861 0.4171 0.0634 0.0818 0.0287 0.1978 0 0
esst4b    40813 "GLENDALE 23 5"   20.00 "1" : #9 0 3.8035 3.8035 0 1 -1 1 0 1 -1 0 5.9802 0 0 0.08 0 6.6118 999
ggov1     40813 "GLENDALE 23 5"   20.00 "1" : #9 0.04 1 1 0.05 -0.05 7.5906 1.9961 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40813 "GLENDALE 23 5"   20.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40814 "GLENDALE 23 6"   18.00 "1" : #9 mva=163.647 5.86764 0 0 2.1014 1.9671 0.333 0.5086 0.2306 0.1794 5.929 0.8243 0.0572 0.0562 0.066 0.2023 0 0
esst4b    40814 "GLENDALE 23 6"   18.00 "1" : #9 0 3.4572 3.4572 0 1 -1 1 0 1 -1 0 5.5131 0 0 0.08 0 8.571 999
ggov1     40814 "GLENDALE 23 6"   18.00 "1" : #9 0.05 1 1 0.05 -0.05 5.4151 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40814 "GLENDALE 23 6"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40815 "GLENDALE 23 7"   13.80 "1" : #9 mva=183.063 6.9183 0 0 2.0603 1.9339 0.3521 0.5857 0.2716 0.2121 4.2247 1.4146 0.0607 0.041667 0.1705 0.4756 0 0
exac2     40815 "GLENDALE 23 7"   13.80 "1" : #9 0.041667 1 1 1000 0.041667 100 -100 1 29.7068 -29.7068 1.3 4 0 0.0277 1 0 0 1 10 3.7645 0.0023 5.0193 0.0126 0
ggov1     40815 "GLENDALE 23 7"   13.80 "1" : #9 0.05 1 1 0.05 -0.05 10 1.778 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40815 "GLENDALE 23 7"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40816 "GLENDALE 23 8"   24.00 "1" : #9 mva=74.5222 4.55949 0 0 2.1679 2.0208 0.2141 0.3148 0.1023 0.0771 4.041 1.2742 0.0529 0.0597 0.0841 0.335 0 0
esst4b    40816 "GLENDALE 23 8"   24.00 "1" : #9 0 3.5763 3.5763 0 1 -1 1 0 1 -1 0 5.4483 0 0 0.08 0 6.7031 999
ggov1     40816 "GLENDALE 23 8"   24.00 "1" : #9 0.04 1 1 0.05 -0.05 5.3565 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40816 "GLENDALE 23 8"   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40817 "GLENDALE 23 9"   24.00 "1" : #9 mva=101.597 3.30433 0 0 1.6719 1.6205 0.1702 0.3347 0.1091 0.0825 7.0405 0.4543 0.0421 0.0891 0.1118 0.6139 0 0
esst4b    40817 "GLENDALE 23 9"   24.00 "1" : #9 0 3.3472 3.3472 0 1 -1 1 0 1 -1 0 6.8416 0 0 0.08 0 8.1345 999
ggov1     40817 "GLENDALE 23 9"   24.00 "1" : #9 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.1824 0.1113 0.1 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40817 "GLENDALE 23 9"   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40818 "GLENDALE 23 10"   20.00 "1" : #9 mva=76.4093 3.65941 0 0 2.3656 2.1803 0.3473 0.6469 0.1836 0.1419 4.8488 0.6298 0.0516 0.0623 0.1138 0.6588 0 0
esst4b    40818 "GLENDALE 23 10"   20.00 "1" : #9 0 3.1865 3.1865 0 1 -1 1 0 1 -1 0 6.5517 0 0 0.08 0 6.0144 999
ggov1     40818 "GLENDALE 23 10"   20.00 "1" : #9 0.04 1 1 0.05 -0.05 5.856 0.55 0 1 1 0.15 0.5 1.6632 0.2 0.1 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40818 "GLENDALE 23 10"   20.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40824 "CHANDLER 14 6"   13.80 "1" : #9 mva=151.685 4.69958 0 0 1.5941 1.5578 0.2824 0.4624 0.1897 0.1468 9.4592 1.3784 0.0432 0.092 0.2086 0.5807 0 0
esst4b    40824 "CHANDLER 14 6"   13.80 "1" : #9 0 3.7072 3.7072 0 1 -1 1 0 1 -1 0 6.734 0 0 0.08 0 7.4647 999
ggov1     40824 "CHANDLER 14 6"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.1422 1.4771 0.2 0.5 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40824 "CHANDLER 14 6"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40825 "CHANDLER 14 7"   22.00 "1" : #9 mva=142.341 2.15798 0 0 1.7956 1.7203 0.1694 0.4213 0.1332 0.1018 8.809 0.3982 0.0656 0.0781 0.0299 0.1911 0 0
exac2     40825 "CHANDLER 14 7"   22.00 "1" : #9 0 1 1 400 0.041667 12.0677 -12.0677 1 21.4292 -21.429199 1.3 4 0 0.49 1 0.1 0.8 1 14 3.3332 0.9384 4.4443 0.9787 0
ggov1     40825 "CHANDLER 14 7"   22.00 "1" : #9 0.04 1 1 0.05 -0.05 9.4437 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40825 "CHANDLER 14 7"   22.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40826 "CHANDLER 14 8"   18.00 "1" : #9 mva=155.423 7.31412 0 0 1.5353 1.5103 0.182 0.2233 0.1282 0.0978 7.0109 0.4926 0.048 0.0929 0.1126 0.5874 0 0
esst4b    40826 "CHANDLER 14 8"   18.00 "1" : #9 0 3.0234 3.0234 0 1 -1 1 0 1 -1 0 5.6187 0 0 0.08 0 8.5805 999
ggov1     40826 "CHANDLER 14 8"   18.00 "1" : #9 0.04 1 1 0.05 -0.05 10 3.9064 0 1 1 0.15 0.5 1.5807 0.1738 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40826 "CHANDLER 14 8"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40827 "CHANDLER 14 9"   13.80 "1" : #9 mva=155.188 2.34735 0 0 1.9835 1.872 0.1831 0.224 0.1515 0.1163 7.0855 1.3806 0.0504 0.0633 0.15 0.4127 0 0
esst4b    40827 "CHANDLER 14 9"   13.80 "1" : #9 0 3.3809 3.3809 0 1 -1 1 0 1 -1 0 5.7418 0 0 0.08 0 7.8785 999
ggov1     40827 "CHANDLER 14 9"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 5.6775 0 1 1 0.15 0.5 1.5 0.2 0.3 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40827 "CHANDLER 14 9"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40828 "CHANDLER 14 10"   13.80 "1" : #9 mva=139.619 2.93372 0 0 1.964 1.8563 0.2406 0.5051 0.1485 0.1139 6.808 0.423 0.0474 0.0553 0.0594 0.2228 0 0
esst4b    40828 "CHANDLER 14 10"   13.80 "1" : #9 0 3.9428 3.9428 0 1 -1 1 0 1 -1 0 6.5173 0 0 0.08 0 8.1032 999
ggov1     40828 "CHANDLER 14 10"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 2.0845 0.1503 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40828 "CHANDLER 14 10"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40829 "CHANDLER 14 11"   13.80 "1" : #9 mva=154.179 2.27504 0 0 1.5805 1.5468 0.1702 0.2239 0.1299 0.0991 6.541 1.0098 0.0633 0.0502 0.0666 0.206 0 0
exac2     40829 "CHANDLER 14 11"   13.80 "1" : #9 0 1 1 1000 0.041667 9.1888 -9.1888 1 28.3252 -28.325199 1.3 4 0 0.0254 1 0.1 0.8 1 14 4.8329 0.0078 3.6247 0.0182 0
ggov1     40829 "CHANDLER 14 11"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 9.4959 0.653 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40829 "CHANDLER 14 11"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40836 "ARLINGTON 9 2"   13.80 "1" : #9 mva=230.53 5.81659 0 0 2.393 2.2024 0.2925 0.3819 0.1763 0.1361 4.7628 1.2059 0.0457 0.0907 0.179 0.6666 0 0
esst4b    40836 "ARLINGTON 9 2"   13.80 "1" : #9 0 3.8429 3.8429 0.01 1 -1 1 0 1 -1 0 6.6054 0 0 0.08 0 7.1697 999
ggov1     40836 "ARLINGTON 9 2"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 1.4966 0 1 1 0.15 0.5 1.5 0.1316 0.1 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40836 "ARLINGTON 9 2"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40837 "ARLINGTON 9 3"   13.80 "1" : #9 mva=264.305 4.58998 0 0 1.929 1.828 0.2179 0.333 0.1254 0.0956 6.2494 0.312 0.0692 0.0588 0.1256 0.6627 0 0
esst4b    40837 "ARLINGTON 9 3"   13.80 "1" : #9 0 3.953 3.953 0 1 -1 1 0 1 -1 0 5.729 0 0 0.08 0 8.3768 999
ggov1     40837 "ARLINGTON 9 3"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 8.5526 0.507 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40837 "ARLINGTON 9 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40838 "ARLINGTON 9 4"   18.00 "1" : #9 mva=309.241 5 0 0 1.8053 1.7282 0.1581 0.2021 0.1319 0.1007 4.3259 0.7436 0.0552 0.0675 0.1268 0.3243 0 0
exac2     40838 "ARLINGTON 9 4"   18.00 "1" : #9 0 1 1 1000 0.041667 12.1074 -12.1074 1 23.6318 -23.6318 1.3 4 0 0.49 1 0 0 1 14 3.5467 0.0098 4.7289 0.0204 0
ggov1     40838 "ARLINGTON 9 4"   18.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.0359 1.5 0.2 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40838 "ARLINGTON 9 4"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40843 "PHOENIX 74 4"   13.80 "1" : #9 mva=1663.53 2.47326 0 0 2 1.902 0.4222 0.5488 0.3021 0.2287 6.3778 0.981 0.041667 0.0519 0.1941 0.623 0 0
ieeet1    40843 "PHOENIX 74 4"   13.80 "1" : #9 0 400 0.0561 1 -1 0 0.9161 0.08 0.35 0 4.0895 0.0241 5.4527 0.2751 0
ieeeg1    40843 "PHOENIX 74 4"   13.80 "1" : #9 20 0.25 0 0.5 1 -1 1.9382 0 0.1332 0.3004 0 10 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    40843 "PHOENIX 74 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40844 "PHOENIX 74 5"   13.80 "1" : #9 mva=1764.36 3.08982 0 0 2 1.902 0.224 0.3147 0.1632 0.1208 6.4224 1.0572 0.0495 0.0441 0.1357 0.5063 0 0
ieeet1    40844 "PHOENIX 74 5"   13.80 "1" : #9 0 400 0.2 7 -7 0 0.5 0.08 0.35 0 3.529 0.4266 4.7054 0.7269 0
ieeeg1    40844 "PHOENIX 74 5"   13.80 "1" : #9 20 0.1286 0 0.15 0.1 -0.1 0.9801 0 0.4523 0.2951 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    40844 "PHOENIX 74 5"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40845 "PHOENIX 74 6"   18.00 "1" : #9 mva=1608.37 2.3333 0 0 2 1.902 0.3746 0.3592 0.2687 0.2028 8.3789 1.4916 0.0588 0.0612 0.1433 0.5216 0 0
ieeet1    40845 "PHOENIX 74 6"   18.00 "1" : #9 0 400 0.2 1 -1 0 0.4264 0.0452 1 0 3.3239 0.3824 4.4319 0.6773 0
ieeeg1    40845 "PHOENIX 74 6"   18.00 "1" : #9 20 0 0 0.1 2 -2 1.7666 0 0.3927 0.3016 0 0 0 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    40845 "PHOENIX 74 6"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40854 "TUCSON 50 4 "   13.80 "1" : #9 mva=235.037 3.38689 0 0 1.8086 1.7236 0.3537 0.6181 0.254 0.1914 7.4927 0.8719 0.0536 0.05 0.0779 0.3907 0 0
esst4b    40854 "TUCSON 50 4 "   13.80 "1" : #9 0 36.2127 1.5764 0 1 -1 1 0 4.6 -4.6 0 7.5725 0 0 0.0592 0 7.017 999
ieeeg1    40854 "TUCSON 50 4 "   13.80 "1" : #9 25 0.1105 0 0.1 0.4432 -0.4432 1.3008 0 0.4247 0.2914 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    40854 "TUCSON 50 4 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40855 "TUCSON 50 5 "   18.00 "1" : #9 mva=136.583 2.37049 0 0 1.7014 1.6237 0.3391 0.5246 0.2438 0.1835 8.652 1.1432 0.0595 0.0613 0.0807 0.3965 0 0
esac6a    40855 "TUCSON 50 5 "   18.00 "1" : #9 0 587.907 14.8423 3 0.23 0.9 9.08 -9.08 9.08 -9.08 3.215 0 0 0 0 10 0 0 1 4.3231 0.1394 5.7642 0.9292 0
ieeeg1    40855 "TUCSON 50 5 "   18.00 "1" : #9 20 0 0 0.1 1 -1 0.8867 0 0.3385 0.2984 0 2.5926 0.1968 0 0.5 0.4383 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    40855 "TUCSON 50 5 "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40856 "TUCSON 50 6 "   13.80 "1" : #9 mva=124.225 2.8658 0 0 2.4072 2.2816 0.5391 0.2334 0.2218 0.1663 6.1821 1.3003 0.0471 0.0726 0.0819 0.3987 0 0
esac6a    40856 "TUCSON 50 6 "   13.80 "1" : #9 0 510.737 19.4676 3 0.1203 0.9 9.08 -9.08 9.08 -9.08 3.215 0 0 0 100 1 0 0 1 3.0402 0.1108 4.0536 0.7386 0
ieeeg1    40856 "TUCSON 50 6 "   13.80 "1" : #9 10 0.1396 0 0.1 0.1 -0.1 1.0879 0 0.161 0.3335 0 8.862 0.1815 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    40856 "TUCSON 50 6 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40857 "TUCSON 50 7 "   13.80 "1" : #9 mva=156.306 5.00274 0 0 2.2135 2.101 0.4008 0.5729 0.2871 0.2171 5.812 1.4534 0.0425 0.0652 0.1341 0.5031 0 0
esac1a    40857 "TUCSON 50 7 "   13.80 "1" : #9 0.020833 0 0 262.426 0.1 50 -50 1.0744 0.0193 1 0.2 1 1 3.0325 0.1749 4.0434 1.5742 9 -9 0
ieeeg1    40857 "TUCSON 50 7 "   13.80 "1" : #9 25 0 0 0.3 0.4206 -0.4206 0.9049 0 0.2225 1 0 4.123 0.1067 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    40857 "TUCSON 50 7 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40858 "TUCSON 50 8 "   13.80 "1" : #9 mva=35.97 3.09051 0 0 1.9693 1.8733 0.4367 0.4194 0.3122 0.2366 9.8045 1.3554 0.0554 0.0643 0.0737 0.3824 0 0
exac1     40858 "TUCSON 50 8 "   13.80 "1" : #9 0 0 0 400 0 6.717 -6.717 0.6569 0.08 1 0.2953 0.5 1 2.5737 0.0708 3.4315 0.3539 6.717 -6.717
ieeeg1    40858 "TUCSON 50 8 "   13.80 "1" : #9 20 0.1855 0 0.2 0.1 -0.1 1.4091 0 0.3906 0.2656 0 5.6604 0.4 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    40858 "TUCSON 50 8 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40859 "TUCSON 50 9 "   13.80 "1" : #9 mva=27.0698 5.61892 0 0 1.7358 1.6558 0.1824 0.451 0.134 0.0982 9.6792 1.3356 0.052 0.0517 0.0738 0.3827 0 0
exac1     40859 "TUCSON 50 9 "   13.80 "1" : #9 0 0 0 400 0 7.4573 -7.4573 0.7316 0.035 1 0.2542 0.5 1 2.3321 0.0764 3.1094 0.3818 7.4573 -7.4573
ieeeg1    40859 "TUCSON 50 9 "   13.80 "1" : #9 20 0.2 0 0.1 0.2143 -0.2143 0.7998 0 0.4638 0.2885 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    40859 "TUCSON 50 9 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40861 "YUMA 7 1    "  115.00 "1" : #9 mva=35.9016 4.45045 0 0 1.5773 1.5442 0.2319 0.526 0.1171 0.089 4.1558 1.3596 0.0551 0.0956 0.1844 0.6169 0 0
esst4b    40861 "YUMA 7 1    "  115.00 "1" : #9 0 3.4634 3.4634 0.01 1 -1 1 0 1 -1 0 5.8811 0 0 0.08 0 7.2454 999
ggov1     40861 "YUMA 7 1    "  115.00 "1" : #9 0.05 1 1 0.05 -0.05 10 1.1071 0 1 1 0.15 0.5 1.2138 0.2 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40861 "YUMA 7 1    "  115.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40861 "YUMA 7 1    "  115.00 "2" : #9 mva=44.5094 1.84062 0 0 2.3052 2.1316 0.1613 0.2205 0.1292 0.0986 6.1865 0.7643 0.0672 0.051 0.098 0.5753 0 0
esst4b    40861 "YUMA 7 1    "  115.00 "2" : #9 0 3.0602 3.0602 0 1 -1 1 0 1 -1 0 6.7835 0 0 0.08 0 8.7867 999
ggov1     40861 "YUMA 7 1    "  115.00 "2" : #9 0.04 1 1 0.05 -0.05 10 5.1448 0 1 1 0.15 0.4949 1.5 0.19 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40861 "YUMA 7 1    "  115.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40863 "CHANDLER 15 2"   13.80 "1" : #9 mva=11.3529 7.87527 0 0 1.8634 1.7751 0.2278 0.546 0.1815 0.1403 8.3993 0.9939 0.0606 0.0483 0.1186 0.5219 0 0
esst4b    40863 "CHANDLER 15 2"   13.80 "1" : #9 0 3.0321 3.0321 0 1 -1 1 0 1 -1 0 5.3754 0 0 0.08 0 7.794 999
ggov1     40863 "CHANDLER 15 2"   13.80 "1" : #9 0.05 1 1 0.05 -0.05 27.0398 1.217 0 1 1 0.15 0.5 1.1126 0.2 0.1 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40863 "CHANDLER 15 2"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40865 "TUCSON 51 1 "  115.00 "1" : #9 mva=85 7.5341 0 0 1.9789 1.8683 0.1783 0.2321 0.1518 0.1166 7.87 0.9934 0.043 0.0448 0.0862 0.3771 0 0
esst4b    40865 "TUCSON 51 1 "  115.00 "1" : #9 0 3.9823 3.9823 0 1 -1 1 0 1 -1 0 6.188 0 0 0.08 0 7.5075 999
ggov1     40865 "TUCSON 51 1 "  115.00 "1" : #9 0.04 1 1 0.05 -0.05 10 0.2123 0 1 1 0.15 0.5 1.3098 0.2 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40865 "TUCSON 51 1 "  115.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40868 "CASA GRANDE 5 3"   13.80 "1" : #9 mva=323.055 5 0 0 2.3021 2.1291 0.3551 0.4727 0.2694 0.2103 9.3875 1.0461 0.0462 0.0453 0.1475 0.3855 0 0
esst4b    40868 "CASA GRANDE 5 3"   13.80 "1" : #9 0 3.8804 3.8804 0 1 -1 1 0 1 -1 0 5.5738 0 0 0.08 0 6.8321 999
ggov1     40868 "CASA GRANDE 5 3"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.8402 0.2 0.5 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40868 "CASA GRANDE 5 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40869 "CASA GRANDE 5 4"   13.80 "1" : #9 mva=267.927 4.59497 0 0 1.9357 1.8334 0.2375 0.2773 0.1623 0.125 4.3577 1.394 0.0453 0.0807 0.1092 0.6631 0 0
esst4b    40869 "CASA GRANDE 5 4"   13.80 "1" : #9 0 3.0362 3.0362 0 1 -1 1 0 1 -1 0 5.3419 0 0 0.08 0 8.3473 999
ggov1     40869 "CASA GRANDE 5 4"   13.80 "1" : #9 0.05 1 1 0.05 -0.05 3.403 2 0 1 1 0.15 0.0926 1.5 0.2 0.5 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40869 "CASA GRANDE 5 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40870 "CASA GRANDE 5 5"   18.00 "1" : #9 mva=290.33 5.12968 0 0 2.1009 1.9667 0.1507 0.246 0.1036 0.0782 8.2413 0.6086 0.0497 0.0946 0.0241 0.2289 0 0
esst4b    40870 "CASA GRANDE 5 5"   18.00 "1" : #9 0 3.4282 3.4282 0 1 -1 1 0 1 -1 0 6.4136 0 0 0.08 0 7.1642 999
ggov1     40870 "CASA GRANDE 5 5"   18.00 "1" : #9 0.04 1 1 0.05 -0.05 7.3659 2 0 1 1 0.15 0.5 1.5 0.1837 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40870 "CASA GRANDE 5 5"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40871 "TUCSON 52 1 "  115.00 "1" : #9 mva=9.08066 1.67918 0 0 1.3106 1.329 0.1637 0.2405 0.122 0.0929 5.0607 1.4354 0.0592 0.0998 0.042 0.2201 0 0
esst4b    40871 "TUCSON 52 1 "  115.00 "1" : #9 0 3.7723 3.7723 0 1 -1 1 0 1 -1 0 5.2403 0 0 0.08 0 7.3903 999
ggov1     40871 "TUCSON 52 1 "  115.00 "1" : #9 0.05 1 1 0.05 -0.05 8.9148 0.6992 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40871 "TUCSON 52 1 "  115.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40878 "SPRINGERVILLE 2 4"   13.80 "1" : #9 mva=565.189 2.74773 0 0 2.3109 2.1918 0.3205 0.2219 0.2108 0.1578 4.7956 1.1674 0.0482 0.0712 0.1765 0.5879 0 0
esst4b    40878 "SPRINGERVILLE 2 4"   13.80 "1" : #9 0 3.418 6.262 0 1 -1 1 0 4.6 -4.6 0 5.0957 0 0 0.1049 0 8.0238 999
ieeeg1    40878 "SPRINGERVILLE 2 4"   13.80 "1" : #9 20 0.078 0 0.2 0.1 -0.1 1.0734 0 0.1099 0.3139 0 10 0.4 0 0.4 0.3963 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    40878 "SPRINGERVILLE 2 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40879 "SPRINGERVILLE 2 5"   13.80 "1" : #9 mva=454.508 2.99371 0 0 2.1424 2.0347 0.3524 0.7717 0.2531 0.1907 4.2434 1.1255 0.0551 0.0427 0.1179 0.4708 0 0
ieeet1    40879 "SPRINGERVILLE 2 5"   13.80 "1" : #9 0.02 400 0.2 1 -1 0 0.8017 0.08 1 0 2.0092 0.1089 2.6789 0.3702 0
ieeeg1    40879 "SPRINGERVILLE 2 5"   13.80 "1" : #9 20 0.1761 0 0.2 0.1314 -0.1314 1.0365 0 0.4888 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    40879 "SPRINGERVILLE 2 5"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40880 "SPRINGERVILLE 2 6"   22.00 "1" : #9 mva=532.283 3.58448 0 0 2.2727 2.1562 0.2833 0.5278 0.2047 0.1531 8.9396 1.0398 0.041667 0.0495 0.1874 0.6097 0 0
esst4b    40880 "SPRINGERVILLE 2 6"   22.00 "1" : #9 0 43.5372 4.488 0 1 -1 1 0 4.6 -4.6 0 1 0 0 0.0668 0 8.7212 999
ieeeg1    40880 "SPRINGERVILLE 2 6"   22.00 "1" : #9 10 0.25 0 0.5 1 -1 0.7572 0 0.3382 1 0 10 0 0 0.4 0.5568 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    40880 "SPRINGERVILLE 2 6"   22.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40881 "SPRINGERVILLE 2 7"   13.20 "1" : #9 mva=514.016 2.67354 0 0 2.3143 2.195 0.3828 0.7082 0.2744 0.2072 4.7174 0.9711 0.044 0.0466 0.1288 0.4926 0 0
ieeet1    40881 "SPRINGERVILLE 2 7"   13.20 "1" : #9 0 400 0.2 1 -1 0 0.9186 0.08 1 0 3.0917 0.1835 4.1223 0.454 0
ieeeg1    40881 "SPRINGERVILLE 2 7"   13.20 "1" : #9 25 0.0795 0 0.15 0.2004 -0.2004 0.8799 0 0.474 0.3208 0 4.3977 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    40881 "SPRINGERVILLE 2 7"   13.20 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40884 "GILA BEND 5 2"   13.80 "1" : #9 mva=257.897 5.5195 0 0 2.0217 1.9028 0.2755 0.4866 0.2162 0.1679 7.6944 0.8365 0.0495 0.0933 0.0558 0.3285 0 0
expic1    40884 "GILA BEND 5 2"   13.80 "1" : #9 0 3.5 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.2253 0 0 0 1 0 1.2 0 6.0137 0 0.08
ggov1     40884 "GILA BEND 5 2"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.1981 0.2 0.1 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40884 "GILA BEND 5 2"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40885 "GILA BEND 5 3"   18.00 "1" : #9 mva=258.594 5.16574 0 0 1.6158 1.5753 0.2882 0.3736 0.1869 0.1446 5.4912 1.3351 0.0474 0.041667 0.013 0.2323 0 0
exac2     40885 "GILA BEND 5 3"   18.00 "1" : #9 0 1 1 1000 0.041667 12.171 -12.171 1 23.0618 -23.0618 1.3 4 0 0.0279 1 0.1 1.6 1 10 3.271 0.9905 4.3613 1.0325 0
ggov1     40885 "GILA BEND 5 3"   18.00 "1" : #9 0.04 1 1 0.05 -0.05 10 0.0131 0 1 1 0.15 0.0892 1.5 0.2 0.3 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40885 "GILA BEND 5 3"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40886 "GILA BEND 5 4"   13.80 "1" : #9 mva=266.684 4.82794 0 0 2.2307 2.0714 0.492 0.7604 0.3477 0.2728 5.3866 1.0937 0.0439 0.0581 0.1661 0.5948 0 0
exac2     40886 "GILA BEND 5 4"   13.80 "1" : #9 0 1 1 1000 0.041667 100 -100 1 24.3975 -24.397499 0.55 4 0 0.0168 1 0.1 0.8 1 14 3.5653 0.0063 4.7538 0.0167 0
ggov1     40886 "GILA BEND 5 4"   13.80 "1" : #9 0.05 1 1 0.05 -0.05 10 1.7775 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40886 "GILA BEND 5 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40887 "GILA BEND 5 5"   13.80 "1" : #9 mva=267.583 5.22355 0 0 1.9872 1.875 0.3992 0.5695 0.3106 0.2432 8.47 0.6447 0.0599 0.0819 0.2025 0.742 0 0
esst4b    40887 "GILA BEND 5 5"   13.80 "1" : #9 0 3.4823 3.4823 0 1 -1 1 0 1 -1 0 5.1694 0 0 0.08 0 7.6096 999
ggov1     40887 "GILA BEND 5 5"   13.80 "1" : #9 0.05 1 1 0.05 -0.05 10 5.5847 0 1 1 0.15 0.0304 1.5 0.2 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40887 "GILA BEND 5 5"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40888 "GILA BEND 5 6"   13.80 "1" : #9 mva=249.521 5.70945 0 0 2.1459 2.003 0.1742 0.2854 0.1063 0.0803 4.5775 0.3042 0.0685 0.0596 0.1933 0.6778 0 0
esst4b    40888 "GILA BEND 5 6"   13.80 "1" : #9 0 3.9689 3.9689 0 1 -1 1 0 1 -1 0 6.9692 0 0 0.08 0 6.6209 999
ggov1     40888 "GILA BEND 5 6"   13.80 "1" : #9 0.05 1 1 0.05 -0.05 10 0.1871 0 1 1 0.15 0.5 2.4757 0.2 0.1 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40888 "GILA BEND 5 6"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40889 "GILA BEND 5 7"   13.80 "1" : #9 mva=214.432 5.18546 0 0 2.3062 2.1323 0.2731 0.5493 0.208 0.1614 4.4815 1.3608 0.0554 0.081 0.1868 0.6575 0 0
esst4b    40889 "GILA BEND 5 7"   13.80 "1" : #9 0 3.2967 3.2967 0 1 -1 1 0 1 -1 0 6.8565 0 0 0.08 0 6.7439 999
ggov1     40889 "GILA BEND 5 7"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 5.3034 0 1 1 0.15 0.3495 1.5 0.2 0.1 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40889 "GILA BEND 5 7"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40892 "CHANDLER 16 3"   22.00 "1" : #9 mva=117.3 7.12304 0 0 1.6355 1.5912 0.2546 0.4648 0.1502 0.1153 4.996 1.4391 0.0591 0.0525 0.0678 0.5407 0 0
esst4b    40892 "CHANDLER 16 3"   22.00 "1" : #9 0 3.9349 3.9349 0 1 -1 1 0 1 -1 0 5.7414 0 0 0.08 0 6.505 999
ggov1     40892 "CHANDLER 16 3"   22.00 "1" : #9 0.04 1 1 0.05 -0.05 4.6014 0.176 0 1 1 0.15 0.5 1.6857 0.2 0.5 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40892 "CHANDLER 16 3"   22.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40893 "CHANDLER 16 4"   13.80 "1" : #9 mva=116.171 1.96411 0 0 1.8325 1.7502 0.389 0.6014 0.3354 0.263 7.0079 0.996 0.0603 0.0888 0.0478 0.3587 0 0
esst4b    40893 "CHANDLER 16 4"   13.80 "1" : #9 0 3.7674 3.7674 0 1 -1 1 0 1 -1 0 5.0771 0 0 0.08 0 8.5406 999
ggov1     40893 "CHANDLER 16 4"   13.80 "1" : #9 0.05 1 1 0.05 -0.05 5.7245 2 0 1 1 0.15 0.5 1.3933 0.2 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40893 "CHANDLER 16 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40894 "CHANDLER 16 5"   24.00 "1" : #9 mva=111.947 1.93551 0 0 1.6152 1.5748 0.2585 0.3074 0.172 0.1327 5.7419 0.8528 0.0581 0.0639 0.1678 0.6153 0 0
esst4b    40894 "CHANDLER 16 5"   24.00 "1" : #9 0 3.1474 3.1474 0 1 -1 1 0 1 -1 0 5.3507 0 0 0.08 0 8.7619 999
ggov1     40894 "CHANDLER 16 5"   24.00 "1" : #9 0.05 1 1 0.05 -0.05 16.1023 2 0 1 1 0.15 0.5 1.2904 0.1141 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40894 "CHANDLER 16 5"   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40895 "CHANDLER 16 6"   13.80 "1" : #9 mva=111.769 1.92835 0 0 2.2398 2.0788 0.2909 0.3603 0.2418 0.1883 7.8935 0.4074 0.0695 0.0799 0.137 0.5579 0 0
expic1    40895 "CHANDLER 16 6"   13.80 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.5118 0 0 0 1 0 1.2 0 6.8399 0 0.08
ggov1     40895 "CHANDLER 16 6"   13.80 "1" : #9 0.05 1 1 0.05 -0.05 10 1.5155 0 1 1 0.15 0.5 1.7987 0.1243 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40895 "CHANDLER 16 6"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40896 "CHANDLER 16 7"   18.00 "1" : #9 mva=131.26 3.59892 0 0 2.2756 2.1077 0.2007 0.4037 0.1019 0.0768 8.1585 0.5345 0.0537 0.0672 0.0428 0.2109 0 0
esst4b    40896 "CHANDLER 16 7"   18.00 "1" : #9 0 3.3763 3.3763 0 1 -1 1 0 1 -1 0 5.0297 0 0 0.08 0 8.0054 999
ggov1     40896 "CHANDLER 16 7"   18.00 "1" : #9 0.04 1 1 0.05 -0.05 1.5277 2 0 1 1 0.15 0.5 2.1552 0.2 0.1 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40896 "CHANDLER 16 7"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40897 "CHANDLER 16 8"   18.00 "1" : #9 mva=119.046 6.64229 0 0 1.5751 1.5425 0.3169 0.5339 0.1806 0.1396 4.0383 0.6721 0.0605 0.0485 0.1095 0.4104 0 0
esst4b    40897 "CHANDLER 16 8"   18.00 "1" : #9 0 3.3422 3.3422 0 1 -1 1 0 1 -1 0 6.3124 0 0 0.08 0 8.2562 999
ggov1     40897 "CHANDLER 16 8"   18.00 "1" : #9 0.05 1 1 0.05 -0.05 5.2625 2 0 1 1 0.15 0.3828 1.5 0.2 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40897 "CHANDLER 16 8"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40903 "GILBERT 12 6"   13.80 "1" : #9 mva=261.62 4.43994 0 0 2.1857 2.0351 0.2975 0.6941 0.1845 0.1426 5.1001 1.2425 0.0601 0.041667 0.171 0.5348 0 0
esst4b    40903 "GILBERT 12 6"   13.80 "1" : #9 0 3.4923 3.4923 0 1 -1 1 0 1 -1 0 6.0072 0 0 0.08 0 8.6902 999
ggov1     40903 "GILBERT 12 6"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 3.5275 1.0545 0 1 1 0.15 0.5 1.5 0.1076 0.5 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40903 "GILBERT 12 6"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40904 "GILBERT 12 7"   13.80 "1" : #9 mva=227.384 5.30538 0 0 1.7468 1.681 0.1925 0.2382 0.1108 0.0839 6.5351 1.3563 0.0655 0.0685 0.2086 0.6086 0 0
esst4b    40904 "GILBERT 12 7"   13.80 "1" : #9 0 3.0346 3.0346 0 1 -1 1 0 1 -1 0 5.1837 0 0 0.08 0 7.7674 999
ggov1     40904 "GILBERT 12 7"   13.80 "1" : #9 0.05 1 1 0.05 -0.05 10 5.0514 0 1 1 0.15 0.5 1.5 0.1131 0.1 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40904 "GILBERT 12 7"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40905 "GILBERT 12 8"   13.80 "1" : #9 mva=247.262 5.46564 0 0 1.5946 1.5582 0.2449 0.4888 0.1901 0.1471 4.8179 1.3447 0.0518 0.0783 0.2113 0.6557 0 0
esst4b    40905 "GILBERT 12 8"   13.80 "1" : #9 0 3.0468 3.0468 0 1 -1 1 0 1 -1 0 6.5025 0 0 0.08 0 8.6954 999
ggov1     40905 "GILBERT 12 8"   13.80 "1" : #9 0.05 1 1 0.05 -0.05 22.0652 2 0 1 1 0.15 0.5 2.492 0.1916 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40905 "GILBERT 12 8"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40906 "GILBERT 12 9"   18.00 "1" : #9 mva=262.145 4.76426 0 0 2.1244 1.9856 0.2275 0.3672 0.108 0.0817 7.2413 1.0844 0.0444 0.0864 0.0799 0.5683 0 0
expic1    40906 "GILBERT 12 9"   18.00 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.3858 0 0 0 1 0 1.2 0 5.4909 0 0.08
ggov1     40906 "GILBERT 12 9"   18.00 "1" : #9 0.04 1 1 0.05 -0.05 10 4.9745 0 1 1 0.15 0.3226 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40906 "GILBERT 12 9"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40907 "GILBERT 12 10"   20.00 "1" : #9 mva=237.667 5.91706 0 0 1.7673 1.6975 0.2462 0.5873 0.1513 0.1162 5.6683 0.49 0.041667 0.041667 0.1139 0.5369 0 0
esst4b    40907 "GILBERT 12 10"   20.00 "1" : #9 0 3.2395 3.2395 0 1 -1 1 0 1 -1 0 5.5062 0 0 0.08 0 8.1869 999
ggov1     40907 "GILBERT 12 10"   20.00 "1" : #9 0.05 1 1 0.05 -0.05 20.0381 0.9045 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40907 "GILBERT 12 10"   20.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40908 "GILBERT 12 11"   24.00 "1" : #9 mva=221 4.37498 0 0 1.9778 1.8674 0.3206 0.6612 0.2518 0.1963 7.3268 1.32 0.0486 0.0903 0.0897 0.4161 0 0
esst4b    40908 "GILBERT 12 11"   24.00 "1" : #9 0 3.0114 3.0114 0 1 -1 1 0 1 -1 0 5.2649 0 0 0.08 0 7.0055 999
ggov1     40908 "GILBERT 12 11"   24.00 "1" : #9 0.04 1 1 0.05 -0.05 6.9284 2 0 1 1 0.15 0.3805 1.5 0.2 0.1 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40908 "GILBERT 12 11"   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40912 "TONOPAH 4 4 "   13.80 "1" : #9 mva=256.667 5.2641 0 0 1.842 1.7578 0.2291 0.3385 0.1959 0.1517 5.9088 0.7181 0.041667 0.0862 0.1188 0.477 0 0
expic1    40912 "TONOPAH 4 4 "   13.80 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.8785 0 0 0 1 0 1.2 0 6.3434 0 0.08
ggov1     40912 "TONOPAH 4 4 "   13.80 "1" : #9 0.04 1 1 0.05 -0.05 26.6251 2 0 1 1 0.15 0.2966 1.5 0.2 0.1 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40912 "TONOPAH 4 4 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40913 "TONOPAH 4 5 "   13.80 "1" : #9 mva=272.96 4.98381 0 0 1.7953 1.7202 0.3107 0.5596 0.1928 0.1493 9.7941 1.4702 0.0484 0.0847 0.0657 0.4308 0 0
esst4b    40913 "TONOPAH 4 5 "   13.80 "1" : #9 0 3.648 3.648 0 1 -1 1 0 1 -1 0 5.1472 0 0 0.08 0 8.8245 999
ggov1     40913 "TONOPAH 4 5 "   13.80 "1" : #9 0.04 1 1 0.05 -0.05 4.5668 2.7998 0 1 1 0.15 0.5 1.5 0.1059 0.1 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40913 "TONOPAH 4 5 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40914 "TONOPAH 4 6 "   18.00 "1" : #9 mva=302.801 5 0 0 1.9772 1.8669 0.1592 0.2214 0.1016 0.0766 5.505 1.3621 0.042 0.0491 0.0723 0.416 0 0
esst4b    40914 "TONOPAH 4 6 "   18.00 "1" : #9 0 3.4012 3.4012 0.01 1 -1 1 0 1 -1 0 6.1951 0 0 0.08 0 6.728 999
ggov1     40914 "TONOPAH 4 6 "   18.00 "1" : #9 0.04 1 1 0.05 -0.05 13.2923 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40914 "TONOPAH 4 6 "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40915 "TONOPAH 4 7 "   22.00 "1" : #9 mva=292.792 5.05764 0 0 2.0056 1.8898 0.2952 0.5132 0.2374 0.1848 5.4332 0.8108 0.0577 0.0802 0.1354 0.3717 0 0
expic1    40915 "TONOPAH 4 7 "   22.00 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 8.2494 0 0 0 1 0 1.2 0 6.0262 0 0.08
ggov1     40915 "TONOPAH 4 7 "   22.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.4127 1.4051 0.2 0.5 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40915 "TONOPAH 4 7 "   22.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40916 "TONOPAH 4 8 "   13.80 "1" : #9 mva=228.012 6.17068 0 0 2.3009 2.1281 0.4407 0.785 0.329 0.2578 6.9829 1.2406 0.046 0.0993 0.1185 0.337 0 0
esst4b    40916 "TONOPAH 4 8 "   13.80 "1" : #9 0 3.0071 3.0071 0 1 -1 1 0 1 -1 0 5.4205 0 0 0.08 0 8.1307 999
ggov1     40916 "TONOPAH 4 8 "   13.80 "1" : #9 0.04 1 1 0.05 -0.05 9.4902 3.9223 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40916 "TONOPAH 4 8 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40917 "TONOPAH 4 9 "   18.00 "1" : #9 mva=238.78 5.65145 0 0 2.045 1.9216 0.2492 0.4146 0.134 0.1024 4.3795 0.7082 0.0557 0.08 0.131 0.7359 0 0
esst4b    40917 "TONOPAH 4 9 "   18.00 "1" : #9 0 3.1178 3.1178 0 1 -1 1 0 1 -1 0 5.2322 0 0 0.08 0 7.0492 999
ggov1     40917 "TONOPAH 4 9 "   18.00 "1" : #9 0.04 1 1 0.05 -0.05 6.4064 2 0 1 1 0.15 0.5 1.3228 0.2 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40917 "TONOPAH 4 9 "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    40924 "PAGE 3 3    "   18.00 "1" : #9 mva=314.456 6 0.2763 0.5251 2.7981 0 1 0.6484 0.2517 0.1573 0.1264 0.2823 0.8427 0 0 0
scrx      40924 "PAGE 3 3    "   18.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     40924 "PAGE 3 3    "   18.00 "1" : #9 0.07 0.2108 4.637 0.041667 0.4 0.167 1 0 1.6821 1.25 0.5 0.0752 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    40924 "PAGE 3 3    "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 1.5 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    40925 "PAGE 3 4    "   13.80 "1" : #9 mva=275.312 6 0.5599 0.3427 2.5147 0 1 0.6484 0.3907 0.2358 0.1012 0.2879 0.9136 0 0 0
esdc1a    40925 "PAGE 3 4    "   13.80 "1" : #9 0.06 40 0.041667 0 0 1 -1 0 0.9 0.0761 1 0 2.3657 0.1403 3.1543 0.4209 0 1
hygov     40925 "PAGE 3 4    "   13.80 "1" : #9 0.05 0.4124 7.8319 0.05 0.33 0.167 1 0 1.1695 1.2 1 0.073 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    40925 "PAGE 3 4    "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 1.5 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    40926 "PAGE 3 5    "   13.80 "1" : #9 mva=265.1 6 0.1456 0.4274 2.0545 0 1 0.6484 0.3216 0.2538 0.1872 0.2505 0.8575 0 0 0
scrx      40926 "PAGE 3 5    "   13.80 "1" : #9 0.1 10.01 100 0.01 -4 5 0 0
hygov     40926 "PAGE 3 5    "   13.80 "1" : #9 0.05 0.9392 8.3998 0.05 0.5 0.167 1 0 1.2616 1.2 1 0.0788 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    40926 "PAGE 3 5    "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 1.5 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    40927 "PAGE 3 6    "   13.80 "1" : #9 mva=260.632 6 0.0936 0.5894 3.882 0 1 0.6484 0.2274 0.1735 0.167 0.2995 0.7681 0 0 0
esdc2a    40927 "PAGE 3 6    "   13.80 "1" : #9 0.020833 50 0.041667 0.1 0.5 1.17 -1.17 0.2 0.2 0 0.15 0 1.33 0.1912 1.7733 0.7648 0.7646 0
hygov     40927 "PAGE 3 6    "   13.80 "1" : #9 0.05 0.5967 5.2605 0.05 0.4 0.167 1 0 1.6993 1.25 0 0.0727 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    40927 "PAGE 3 6    "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 1.5 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    40928 "PAGE 3 7    "   13.80 "1" : #9 mva=218.67 6 0.3854 0.4624 3.8652 0 1 0.6484 0.4699 0.3214 0.2493 0.2732 0.9063 0 0 0
ieeet1    40928 "PAGE 3 7    "   13.80 "1" : #9 0 25 0.2 1.211 -1.211 0 0.5 0.103 1 0 2.9272 0.0802 3.9029 0.3677 0
hygov     40928 "PAGE 3 7    "   13.80 "1" : #9 0.07 0.9211 7.7752 0.05 0.4 0.167 1 0 1.0779 1.2 0 0.077 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    40928 "PAGE 3 7    "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 1.5 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    40929 "PAGE 3 8    "   18.00 "1" : #9 mva=267.798 6 0.5933 0.0466 3.1443 0 1 0.6484 0.3134 0.3087 0.1678 0.1756 0.6485 0 0 0
esdc2a    40929 "PAGE 3 8    "   18.00 "1" : #9 0.02 50 0.01 0.1 0.75 1.17 -1.17 1 1 0 0.15 0 1.33 0.2115 1.7733 0.846 0.8458 0
hygov     40929 "PAGE 3 8    "   18.00 "1" : #9 0.05 0.9834 6.1113 0.4 0.33 0.167 1 0 1.4207 1.2 0.5 0.0743 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    40929 "PAGE 3 8    "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 1.5 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40934 "JOSEPH CITY 2 4"   13.80 "1" : #9 mva=417.057 2.16462 0 0 2.1973 2.0859 0.3783 0.7238 0.2713 0.2048 5.0856 0.7786 0.041667 0.0742 0.0422 0.3194 0 0
exac1     40934 "JOSEPH CITY 2 4"   13.80 "1" : #9 0 0 0 2876 0 10.1078 -10.1078 1.1 0.035 1 0.2631 0.5 1 3.9605 0.0454 5.2806 0.2269 10.1078 -10.1078
ieeeg1    40934 "JOSEPH CITY 2 4"   13.80 "1" : #9 10 0.2 0 0.5 0.1385 -0.1385 1.1143 0 0.3051 0.2515 0 7.5036 0.1618 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    40934 "JOSEPH CITY 2 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40935 "JOSEPH CITY 2 5"   13.80 "1" : #9 mva=302.001 2.83447 0 0 1.7893 1.7056 0.4062 0.5179 0.2908 0.22 7.2035 1.1654 0.041667 0.0775 0.094 0.4229 0 0
ieeet1    40935 "JOSEPH CITY 2 5"   13.80 "1" : #9 0 25 0.2 1 -1 0 0.5 0.08 1 0 3.4067 0.0413 4.5422 0.2943 0
ieeeg1    40935 "JOSEPH CITY 2 5"   13.80 "1" : #9 10.634 0.0902 0 0.2 0.4463 -0.4463 1.0223 0 0.1368 0.2539 0 6.1395 0.3505 0 0.5 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    40935 "JOSEPH CITY 2 5"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40936 "JOSEPH CITY 2 6"   13.80 "1" : #9 mva=337.032 2.99588 0 0 1.8121 1.7268 0.1627 0.6002 0.1202 0.0875 4.9175 0.9964 0.0565 0.0711 0.094 0.423 0 0
esac6a    40936 "JOSEPH CITY 2 6"   13.80 "1" : #9 0 481.428 11.615 2 0.2042 0.2 9.08 -9.08 9.08 -9.08 0.5 0 0 0 100 10 0 0 1 3.7945 0.0111 5.0593 0.0737 0
ieeeg1    40936 "JOSEPH CITY 2 6"   13.80 "1" : #9 25 0 0 0.1 0.4028 -0.4028 0.9731 0 0.4592 1 0 6.7335 0.1663 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    40936 "JOSEPH CITY 2 6"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40937 "JOSEPH CITY 2 7"   13.80 "1" : #9 mva=327.444 3.93893 0 0 2.1048 1.9997 0.1794 0.3975 0.1319 0.0965 6.2609 0.7812 0.0518 0.0758 0.1352 0.5054 0 0
ieeet1    40937 "JOSEPH CITY 2 7"   13.80 "1" : #9 0 25 0.2 1 -1 0 0.5 0.094 1 0 2.7471 0.0504 3.6628 0.3046 0
ieeeg1    40937 "JOSEPH CITY 2 7"   13.80 "1" : #9 11.4267 0.2 0 0.2 0.4506 -0.4506 1.1455 0 0.4447 0.3079 0 5.1099 0.4 0 0.4 0.459 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    40937 "JOSEPH CITY 2 7"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40943 "TEMPE 10 5  "   13.80 "1" : #9 mva=119.843 1.47474 0 0 1.9169 1.8183 0.1798 0.2547 0.1109 0.084 9.7281 1.1372 0.0537 0.0992 0.1875 0.6186 0 0
esst4b    40943 "TEMPE 10 5  "   13.80 "1" : #9 0 3.0746 3.0746 0 1 -1 1 0 1 -1 0 6.1295 0 0 0.08 0 6.6031 999
ggov1     40943 "TEMPE 10 5  "   13.80 "1" : #9 0.04 1 1 0.05 -0.05 2.3199 1.5908 0 1 1 0.15 0.5 1.0794 0.1814 0.1 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40943 "TEMPE 10 5  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40944 "TEMPE 10 6  "   13.80 "1" : #9 mva=133.277 6.37089 0 0 1.7981 1.7224 0.1649 0.4024 0.1323 0.101 8.7883 1.1033 0.0637 0.0482 0.1017 0.3755 0 0
expic1    40944 "TEMPE 10 6  "   13.80 "1" : #9 0 3.5 1 1 -0.87 0.01 0 0 1 -0.87 0 1 0 6.8515 0 0 0 1 0 1.2 0 5.5395 0 0.08
ggov1     40944 "TEMPE 10 6  "   13.80 "1" : #9 0.04 1 1 0.05 -0.05 6.6398 0.7242 0 1 1 0.15 0.2416 1.5 0.2 0.5 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40944 "TEMPE 10 6  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40945 "TEMPE 10 7  "   18.00 "1" : #9 mva=54.1667 7.17583 0 0 2.0993 1.9654 0.2338 0.4405 0.1105 0.0836 5.2076 0.3276 0.0437 0.0642 0.1224 0.6555 0 0
esst4b    40945 "TEMPE 10 7  "   18.00 "1" : #9 0 3.1771 3.1771 0 1 -1 1 0 1 -1 0 6.2038 0 0 0.08 0 7.179 999
ggov1     40945 "TEMPE 10 7  "   18.00 "1" : #9 0.04 1 1 0.05 -0.05 4.6645 7.8373 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40945 "TEMPE 10 7  "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40946 "TEMPE 10 8  "   13.80 "1" : #9 mva=70.4261 8.06666 0 0 2.0049 1.8893 0.196 0.296 0.1097 0.083 9.8202 0.6655 0.0639 0.0936 0.1039 0.624 0 0
expic1    40946 "TEMPE 10 8  "   13.80 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.2985 0 0 0 1 0 1.2 0 5.4415 0 0.08
ggov1     40946 "TEMPE 10 8  "   13.80 "1" : #9 0.05 1 1 0.05 -0.05 12.6182 2 0 1 1 0.15 0.5 1.5 0.1412 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40946 "TEMPE 10 8  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    40949 "PHOENIX 75 1"  115.00 "1" : #9 mva=18.1658 6 0.2103 0.1627 2.6226 0 0.9593 0.6219 0.266 0.2632 0.1114 0.2965 0.7093 0 0 0
scrx      40949 "PHOENIX 75 1"  115.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     40949 "PHOENIX 75 1"  115.00 "1" : #9 0.07 0.4187 9.1443 0.4 0.33 0.167 1 0 1.5763 1.2 0.2 0.0759 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    40949 "PHOENIX 75 1"  115.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    40953 "PHOENIX 76 1"  500.00 "1" : #9 mva=123.099 6 0.3518 0.0924 3.4711 0 1 0.6484 0.4388 0.382 0.2169 0.062 0.4326 0 0 0
scrx      40953 "PHOENIX 76 1"  500.00 "1" : #9 0.1 10.01 100 0.01 -4 5 0 0
hygov     40953 "PHOENIX 76 1"  500.00 "1" : #9 0.05 0.8785 3.2619 0.4 0.4 0.167 1 0 1.9053 1.2 1 0.0732 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    40953 "PHOENIX 76 1"  500.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    40954 "PHOENIX 76 2"  115.00 "1" : #9 mva=14.5348 6 0.1499 0.1222 3.947 0 1.2908 0.8381 0.6285 0.5855 0.1065 0.2612 0.8668 0 0 0
ieeet1    40954 "PHOENIX 76 2"  115.00 "1" : #9 0 25 0.2 1.211 -1.211 0 0.646 0.103 1 0 2.7037 0.0871 3.6049 0.3991 0
hygov     40954 "PHOENIX 76 2"  115.00 "1" : #9 0.07 0.2257 3.3662 0.041667 0.4 0.167 1 0 0.3338 1.2 1 0.0717 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    40954 "PHOENIX 76 2"  115.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    40954 "PHOENIX 76 2"  115.00 "2" : #9 mva=12.5771 6 0.5392 0.5363 1.9894 0 0.7551 0.4886 0.2947 0.2276 0.1229 0.1458 0.5358 0 0 0
esdc1a    40954 "PHOENIX 76 2"  115.00 "2" : #9 0.06 100 0.041667 0 0 10 -10 0 0.9 0.0484 1 0 2.3221 0.1385 3.0962 0.4155 0 1
hygov     40954 "PHOENIX 76 2"  115.00 "2" : #9 0.07 0.8202 4.9746 0.05 0.4 0.07 1 0 1.9211 1.2 0 0.0704 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    40954 "PHOENIX 76 2"  115.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    40954 "PHOENIX 76 2"  115.00 "3" : #9 mva=9.9 6 0.5176 0.0566 1.6921 0 0.7839 0.5074 0.2943 0.2358 0.1513 0.1449 0.5502 0 0 0
scrx      40954 "PHOENIX 76 2"  115.00 "3" : #9 0.1 10.01 100 0.01 -4 5 0 0
hygov     40954 "PHOENIX 76 2"  115.00 "3" : #9 0.07 0.9821 6.5216 0.4 0.33 0.07 1 0 0.3256 1.2 0.5 0.0785 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    40954 "PHOENIX 76 2"  115.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40959 "GILA BEND 6 4"   18.00 "1" : #9 mva=265.586 4.77537 0 0 1.9451 1.841 0.1735 0.3792 0.131 0.1 9.9783 0.905 0.0537 0.0666 0.1288 0.517 0 0
exac2     40959 "GILA BEND 6 4"   18.00 "1" : #9 0 1 1 1000 0.041667 8.4205 -8.4205 1 26.1442 -26.144199 1.3 4 0 0.49 1 0.1 1.6 1 10 3.6291 0.0054 4.8388 0.0157 0
ggov1     40959 "GILA BEND 6 4"   18.00 "1" : #9 0.05 1 1 0.05 -0.05 7.2228 2 0 1 1 0.15 0.5 1.5 0.2 0.3 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40959 "GILA BEND 6 4"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40960 "GILA BEND 6 5"   13.80 "1" : #9 mva=226.925 5.39507 0 0 1.7109 1.652 0.3264 0.4946 0.169 0.1303 8.3023 0.5379 0.0678 0.0806 0.2362 0.661 0 0
exac2     40960 "GILA BEND 6 5"   13.80 "1" : #9 0 1 1 1000 0.041667 100 -100 1 23.328 -23.327999 1.3 4 0 0.49 1 0 0 1 10 3.562 1.0444 4.7493 1.0881 0
ggov1     40960 "GILA BEND 6 5"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.3872 1.5 0.2 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40960 "GILA BEND 6 5"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40961 "GILA BEND 6 6"   13.80 "1" : #9 mva=217.56 3.41036 0 0 2.0049 1.8893 0.3908 0.6757 0.2295 0.1785 7.0258 1.0585 0.0563 0.0924 0.1028 0.28 0 0
esst4b    40961 "GILA BEND 6 6"   13.80 "1" : #9 0 3.6335 3.6335 0 1 -1 1 0 1 -1 0 5.4768 0 0 0.08 0 7.3811 999
ggov1     40961 "GILA BEND 6 6"   13.80 "1" : #9 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40961 "GILA BEND 6 6"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40962 "GILA BEND 6 7"   18.00 "1" : #9 mva=239.419 5.20658 0 0 1.7048 1.6471 0.1664 0.2442 0.1224 0.0932 4.9449 1.4712 0.0529 0.0651 0.0685 0.5259 0 0
esst4b    40962 "GILA BEND 6 7"   18.00 "1" : #9 0 3.0915 3.0915 0.01 1 -1 1 0 1 -1 0 5.4523 0 0 0.08 0 7.6401 999
ggov1     40962 "GILA BEND 6 7"   18.00 "1" : #9 0.04 1 1 0.05 -0.05 10 1.4467 0 1 1 0.15 0.4273 1.388 0.1596 0.1 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40962 "GILA BEND 6 7"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40963 "GILA BEND 6 8"   13.80 "1" : #9 mva=209.769 5.72393 0 0 1.6318 1.5882 0.2665 0.5967 0.1229 0.0936 7.5107 0.3053 0.0513 0.0599 0.0596 0.2185 0 0
esst4b    40963 "GILA BEND 6 8"   13.80 "1" : #9 0 3.7121 3.7121 0 1 -1 1 0 1 -1 0 5.8868 0 0 0.08 0 6.7425 999
ggov1     40963 "GILA BEND 6 8"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 2.4904 1.1857 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40963 "GILA BEND 6 8"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40964 "GILA BEND 6 9"   13.80 "1" : #9 mva=254.344 5.34566 0 0 1.8567 1.7696 0.2861 0.5604 0.1595 0.1227 9.9467 0.9484 0.0529 0.0431 0.1568 0.4892 0 0
esst4b    40964 "GILA BEND 6 9"   13.80 "1" : #9 0 3.9985 3.9985 0.01 1 -1 1 0 1 -1 0 6.4178 0 0 0.08 0 8.8066 999
ggov1     40964 "GILA BEND 6 9"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 7.3209 0 1 1 0.15 0.1821 1.6995 0.1468 0.1 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40964 "GILA BEND 6 9"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40969 "ARLINGTON 10 3"   13.80 "1" : #9 mva=199.258 4.19512 0 0 1.7746 1.7034 0.4244 0.6171 0.3503 0.2748 9.6944 0.3869 0.0473 0.0759 0.2018 0.767 0 0
esst4b    40969 "ARLINGTON 10 3"   13.80 "1" : #9 0 3.0053 3.0053 0 1 -1 1 0 1 -1 0 5.7288 0 0 0.08 0 8.7809 999
ggov1     40969 "ARLINGTON 10 3"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 24.5362 2 0 1 1 0.15 0.0235 1.5 0.2 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40969 "ARLINGTON 10 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40970 "ARLINGTON 10 4"   13.80 "1" : #9 mva=231.879 5.48529 0 0 1.616 1.5754 0.3029 0.4144 0.1706 0.1316 5.8402 0.4036 0.0429 0.0807 0.196 0.7396 0 0
esst4b    40970 "ARLINGTON 10 4"   13.80 "1" : #9 0 3.8862 3.8862 0 1 -1 1 0 1 -1 0 5.2779 0 0 0.08 0 7.7737 999
ggov1     40970 "ARLINGTON 10 4"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 2.7565 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40970 "ARLINGTON 10 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40971 "ARLINGTON 10 5"   13.80 "1" : #9 mva=246.854 4.65618 0 0 2.4005 2.2085 0.163 0.2242 0.1061 0.0802 8.756 0.3306 0.0451 0.0539 0.1224 0.5515 0 0
expic1    40971 "ARLINGTON 10 5"   13.80 "1" : #9 0 3.5 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.9363 0 0 0 1 0 1.2 0 5.0323 0 0.08
ggov1     40971 "ARLINGTON 10 5"   13.80 "1" : #9 0.05 1 1 0.05 -0.05 3.0105 1.6176 0 1 1 0.15 0.5 2.0445 0.144 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40971 "ARLINGTON 10 5"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40972 "ARLINGTON 10 6"   13.80 "1" : #9 mva=275.327 4.67157 0 0 1.8949 1.8005 0.2115 0.3727 0.1647 0.1269 6.7111 0.8108 0.0496 0.0633 0.0898 0.5894 0 0
esst4b    40972 "ARLINGTON 10 6"   13.80 "1" : #9 0 3.8131 3.8131 0 1 -1 1 0 1 -1 0 6.7654 0 0 0.08 0 6.1837 999
ggov1     40972 "ARLINGTON 10 6"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 15.6415 2 0 1 1 0.15 0.5 1.5 0.1933 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40972 "ARLINGTON 10 6"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40973 "ARLINGTON 10 7"   18.00 "1" : #9 mva=243.591 3.96351 0 0 2.2795 2.1109 0.2712 0.4351 0.1422 0.1089 9.6133 1.2955 0.0439 0.0898 0.2549 0.7367 0 0
esst4b    40973 "ARLINGTON 10 7"   18.00 "1" : #9 0 3.6995 3.6995 0 1 -1 1 0 1 -1 0 5.5225 0 0 0.08 0 8.4579 999
ggov1     40973 "ARLINGTON 10 7"   18.00 "1" : #9 0.05 1 1 0.05 -0.05 9.5138 2 0 1 1 0.15 0.4951 1.5 0.2 0.1 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40973 "ARLINGTON 10 7"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40974 "ARLINGTON 10 8"   13.80 "1" : #9 mva=220.569 5.58327 0 0 2.3568 2.1732 0.2008 0.4347 0.1083 0.0819 8.6203 1.1521 0.0656 0.0907 0.2235 0.6908 0 0
esst4b    40974 "ARLINGTON 10 8"   13.80 "1" : #9 0 3.695 3.695 0 1 -1 1 0 1 -1 0 5.1402 0 0 0.08 0 7.1345 999
ggov1     40974 "ARLINGTON 10 8"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 3.9187 2 0 1 1 0.15 0.3997 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40974 "ARLINGTON 10 8"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    40984 "CHLORIDE 2 6"   13.80 "1" : #9 mva=251.982 6 0.2795 0.2433 2.5575 0 1 0.6484 0.3412 0.267 0.2267 0.0998 0.4719 0 0 0
esdc1a    40984 "CHLORIDE 2 6"   13.80 "1" : #9 0.06 100 0.041667 0 0 10 -10 0 0.9 0.0186 1 0 2.3656 0.1473 3.1541 0.442 0 1
hygov     40984 "CHLORIDE 2 6"   13.80 "1" : #9 0.05 0.7261 8.4729 0.05 0.5 0.07 1 0 1.67 1.2 0.5 0.0729 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    40984 "CHLORIDE 2 6"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    40985 "CHLORIDE 2 7"   13.80 "1" : #9 mva=259.845 6 0.1632 0.3294 2.3716 0 1 0.6484 0.4455 0.3886 0.1422 0.2823 0.802 0 0 0
scrx      40985 "CHLORIDE 2 7"   13.80 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     40985 "CHLORIDE 2 7"   13.80 "1" : #9 0.05 0.8316 4.8082 0.05 0.5 0.1 1 0 1.1485 1.25 0 0.0783 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    40985 "CHLORIDE 2 7"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    40986 "CHLORIDE 2 8"   13.80 "1" : #9 mva=195.263 6 0.3423 0.5222 2.8929 0 1 0.6484 0.3585 0.2344 0.2128 0.2009 0.4969 0 0 0
esdc2a    40986 "CHLORIDE 2 8"   13.80 "1" : #9 0.020833 50 0.041667 0.1 0.5 1.17 -1.17 1 3.5 0 1 0 1.76 0.1707 2.3467 0.6828 0.6829 0
hygov     40986 "CHLORIDE 2 8"   13.80 "1" : #9 0.07 0.9811 8.1817 0.4 0.4 0.07 1 0 1.5582 1.2 1 0.0734 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    40986 "CHLORIDE 2 8"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    40987 "CHLORIDE 2 9"   13.80 "1" : #9 mva=234.882 6 0.4811 0.4759 2.8841 0 1 0.6484 0.4649 0.444 0.0761 0.1177 0.5076 0 0 0
esdc1a    40987 "CHLORIDE 2 9"   13.80 "1" : #9 0.06 40 0.041667 0 0 1 -1 0 0.9 0.0709 1 0 2.3768 0.1369 3.169 0.4108 0 1
hygov     40987 "CHLORIDE 2 9"   13.80 "1" : #9 0.05 0.276 9.8917 0.05 0.5 0.167 1 0 0.8988 1.25 0.2 0.0705 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    40987 "CHLORIDE 2 9"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    40988 "CHLORIDE 2 10"   13.80 "1" : #9 mva=191.179 6 0.5031 0.4348 2.2247 0 1 0.6484 0.3986 0.3044 0.2411 0.0643 0.4252 0 0 0
esdc2a    40988 "CHLORIDE 2 10"   13.80 "1" : #9 0.01 50 0.01 0.1 0.5 1.17 -1.17 1 1 0 1 0 2.36 0.1967 3.1467 0.7868 0.7867 0
hygov     40988 "CHLORIDE 2 10"   13.80 "1" : #9 0.05 0.3396 4.5211 0.4 0.4 0.167 1 0 0.6344 1.2 0 0.0721 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    40988 "CHLORIDE 2 10"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    40989 "CHLORIDE 2 11"   18.00 "1" : #9 mva=234.619 6 0.4964 0.5475 2.1415 0 1 0.6484 0.2049 0.1203 0.1051 0.141 0.618 0 0 0
ieeet1    40989 "CHLORIDE 2 11"   18.00 "1" : #9 0.06 25 0.2 1.211 -1.211 0 0.5 0.103 1 0 2.7324 0.0875 3.6433 0.4008 0
hygov     40989 "CHLORIDE 2 11"   18.00 "1" : #9 0.07 0.2509 2.1212 0.04 0.4 0.07 1 0 1.9617 1.25 0 0.0798 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    40989 "CHLORIDE 2 11"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40993 "ARLINGTON 11 3"   13.80 "1" : #9 mva=250.704 5.71964 0 0 2.1906 2.0391 0.2881 0.5281 0.2064 0.1601 9.7053 1.0058 0.0477 0.0668 0.1241 0.7441 0 0
esst4b    40993 "ARLINGTON 11 3"   13.80 "1" : #9 0 3.7012 3.7012 0.01 1 -1 1 0 1 -1 0 6.3552 0 0 0.08 0 7.8788 999
ggov1     40993 "ARLINGTON 11 3"   13.80 "1" : #9 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.4154 1.0442 0.1644 0.5 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40993 "ARLINGTON 11 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40994 "ARLINGTON 11 4"   18.00 "1" : #9 mva=298.531 4.97845 0 0 2.1151 1.9782 0.2973 0.3941 0.2288 0.178 6.1703 0.669 0.0616 0.0967 0.0795 0.5517 0 0
esst4b    40994 "ARLINGTON 11 4"   18.00 "1" : #9 0 3.6633 3.6633 0 1 -1 1 0 1 -1 0 5.1428 0 0 0.08 0 8.1012 999
ggov1     40994 "ARLINGTON 11 4"   18.00 "1" : #9 0.04 1 1 0.05 -0.05 3.7973 2 0 1 1 0.15 0.5 1.5467 0.2 0.1 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40994 "ARLINGTON 11 4"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    40995 "ARLINGTON 11 5"   20.00 "1" : #9 mva=240.197 3.88997 0 0 2.2694 2.1027 0.2194 0.4324 0.1011 0.0762 6.0445 0.8642 0.0446 0.0574 0.2131 0.6432 0 0
expic1    40995 "ARLINGTON 11 5"   20.00 "1" : #9 0 4 1 1 -0.87 0.01 0 0 1 -0.87 0 1 0 7.6537 0 0 0 1 0 1.2 0 6.8337 0 0.08
ggov1     40995 "ARLINGTON 11 5"   20.00 "1" : #9 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    40995 "ARLINGTON 11 5"   20.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    41000 "ARLINGTON 12 3"   13.80 "1" : #9 mva=263.852 4.77993 0 0 2.3595 2.1754 0.2895 0.5786 0.1854 0.1434 9.9774 0.854 0.0548 0.0722 0.1317 0.6257 0 0
expic1    41000 "ARLINGTON 12 3"   13.80 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.3356 0 0 0 1 0 1.2 0 5.8019 0 0.08
ggov1     41000 "ARLINGTON 12 3"   13.80 "1" : #9 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.3767 1.4816 0.2 0.1 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    41000 "ARLINGTON 12 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    41001 "ARLINGTON 12 4"   24.00 "1" : #9 mva=260.163 4.87368 0 0 2.2003 2.0469 0.1571 0.3035 0.1159 0.088 6.7303 1.2875 0.0507 0.0644 0.1294 0.4076 0 0
expic1    41001 "ARLINGTON 12 4"   24.00 "1" : #9 0 3 1 1 -0.87 0.01 0 0 1 -0.87 0 1 0 8.145 0 0 0 1 0 1.2 0 5.4622 0 0.08
ggov1     41001 "ARLINGTON 12 4"   24.00 "1" : #9 0.05 1 1 0.05 -0.05 1.1053 2 0 1 1 0.15 0.1048 1.5 0.1452 0.5 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    41001 "ARLINGTON 12 4"   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    41002 "ARLINGTON 12 5"   13.20 "1" : #9 mva=296.192 4.95392 0 0 2.1901 2.0387 0.3244 0.7314 0.2655 0.2072 9.5944 1.0999 0.0586 0.0564 0.0758 0.5174 0 0
esst4b    41002 "ARLINGTON 12 5"   13.20 "1" : #9 0 3.7616 3.7616 0.01 1 -1 1 0 1 -1 0 5.8649 0 0 0.08 0 8.8515 999
ggov1     41002 "ARLINGTON 12 5"   13.20 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.3688 0.2 0.3 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    41002 "ARLINGTON 12 5"   13.20 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    41009 "LAKE HAVASU CITY 4 4"   22.00 "1" : #9 mva=237.856 4.49203 0 0 2.2845 2.1149 0.3112 0.5736 0.2705 0.2112 5.7214 0.9051 0.0646 0.0804 0.0896 0.4281 0 0
esst4b    41009 "LAKE HAVASU CITY 4 4"   22.00 "1" : #9 0 3.2642 3.2642 0 1 -1 1 0 1 -1 0 5.5296 0 0 0.08 0 6.2926 999
ggov1     41009 "LAKE HAVASU CITY 4 4"   22.00 "1" : #9 0.05 1 1 0.05 -0.05 10 0.9811 0 1 1 0.15 0.5 1.0272 0.1817 0.5 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    41009 "LAKE HAVASU CITY 4 4"   22.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    41010 "LAKE HAVASU CITY 4 5"   18.00 "1" : #9 mva=281.766 4.66432 0 0 2.1309 1.9909 0.333 0.5046 0.2084 0.1617 4.385 0.6024 0.0475 0.0961 0.109 0.637 0 0
exac2     41010 "LAKE HAVASU CITY 4 5"   18.00 "1" : #9 0.041667 1 1 400 0.041667 100 -100 1 25.2911 -25.2911 0.55 4 0 0.0297 1 0.1 0.8 1 14 3.6921 0.0033 4.9228 0.0136 0
ggov1     41010 "LAKE HAVASU CITY 4 5"   18.00 "1" : #9 0.05 1 1 0.05 -0.05 10 1.7117 0 1 1 0.15 0.5 1.1213 0.2 0.3 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    41010 "LAKE HAVASU CITY 4 5"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    41011 "LAKE HAVASU CITY 4 6"   13.80 "1" : #9 mva=261.248 4.51079 0 0 2.2619 2.0966 0.1813 0.5021 0.1062 0.0802 8.5772 0.7908 0.0592 0.054 0.1057 0.5693 0 0
esst4b    41011 "LAKE HAVASU CITY 4 6"   13.80 "1" : #9 0 3.1483 3.1483 0 1 -1 1 0 1 -1 0 6.7696 0 0 0.08 0 7.2559 999
ggov1     41011 "LAKE HAVASU CITY 4 6"   13.80 "1" : #9 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.1788 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    41011 "LAKE HAVASU CITY 4 6"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    50360 "OREM 6 5    "   18.00 "1" : #9 mva=272.471 4.6465 0 0 1.9644 1.8566 0.1872 0.2275 0.1142 0.0866 8.3726 0.9874 0.0601 0.0539 0.0567 0.3016 0 0
esst4b    50360 "OREM 6 5    "   18.00 "1" : #9 0 3.2394 3.2394 0 1 -1 1 0 1 -1 0 6.8556 0 0 0.08 0 7.2542 999
ggov1     50360 "OREM 6 5    "   18.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.0193 1.5 0.2 0.5 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    50360 "OREM 6 5    "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    50361 "OREM 6 6    "   13.20 "1" : #9 mva=288.126 5.1475 0 0 2.0197 1.9012 0.2837 0.5801 0.1916 0.1483 7.1259 0.3636 0.0615 0.0723 0.1383 0.5279 0 0
esst4b    50361 "OREM 6 6    "   13.20 "1" : #9 0 3.4887 3.4887 0.01 1 -1 1 0 1 -1 0 6.581 0 0 0.08 0 6.6235 999
ggov1     50361 "OREM 6 6    "   13.20 "1" : #9 0.05 1 1 0.05 -0.05 21.5496 2 0 1 1 0.15 0.4555 1.5 0.1217 0.5 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    50361 "OREM 6 6    "   13.20 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    50362 "OREM 6 7    "   13.80 "1" : #9 mva=250.648 4.36863 0 0 2.1056 1.9705 0.1997 0.2285 0.1467 0.1125 9.3058 0.3326 0.041667 0.041667 0.1041 0.381 0 0
esst4b    50362 "OREM 6 7    "   13.80 "1" : #9 0 3.6778 3.6778 0 1 -1 1 0 1 -1 0 5.0541 0 0 0.08 0 7.3451 999
ggov1     50362 "OREM 6 7    "   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 7.5035 0 1 1 0.15 0.5 1.5 0.1333 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    50362 "OREM 6 7    "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    50363 "OREM 6 8    "   20.00 "1" : #9 mva=318.997 5 0 0 2.3103 2.1357 0.1891 0.3175 0.1036 0.0782 9.2867 0.9009 0.0644 0.0697 0.1401 0.38 0 0
exac2     50363 "OREM 6 8    "   20.00 "1" : #9 0 1 1 1000 0.041667 8.0204 -8.0204 1 22.1364 -22.1364 1.3 4 0 0.49 1 0.1 0.8 1 14 3.1277 0.9508 4.1702 0.9915 0
ggov1     50363 "OREM 6 8    "   20.00 "1" : #9 0.04 1 1 0.05 -0.05 1.4443 2 0 1 1 0.15 0.5 1.4144 0.2 0.5 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    50363 "OREM 6 8    "   20.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    50364 "OREM 6 9    "   13.80 "1" : #9 mva=236.592 4.34959 0 0 1.5959 1.5592 0.2874 0.4366 0.1653 0.1273 8.0192 0.8662 0.046 0.0769 0.0205 0.324 0 0
esst4b    50364 "OREM 6 9    "   13.80 "1" : #9 0 3.7026 3.7026 0.01 1 -1 1 0 1 -1 0 6.2065 0 0 0.08 0 8.3818 999
ggov1     50364 "OREM 6 9    "   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    50364 "OREM 6 9    "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    50365 "OREM 6 10   "   22.00 "1" : #9 mva=307.379 5 0 0 1.7957 1.7204 0.1557 0.3424 0.1174 0.0892 7.9572 1.0347 0.0634 0.0927 0.1383 0.5203 0 0
esst4b    50365 "OREM 6 10   "   22.00 "1" : #9 0 3.9632 3.9632 0 1 -1 1 0 1 -1 0 6.2936 0 0 0.08 0 7.1469 999
ggov1     50365 "OREM 6 10   "   22.00 "1" : #9 0.04 1 1 0.05 -0.05 7.261 2 0 1 1 0.15 0.5 1.9971 0.2 0.5 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    50365 "OREM 6 10   "   22.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    50366 "OREM 6 11   "   13.80 "1" : #9 mva=8.38278 8.28776 0 0 1.8298 1.748 0.3014 0.4618 0.2368 0.1844 4.0077 1.2713 0.0691 0.0813 0.1958 0.6364 0 0
esst4b    50366 "OREM 6 11   "   13.80 "1" : #9 0 3.1642 3.1642 0 1 -1 1 0 1 -1 0 5.7658 0 0 0.08 0 7.2053 999
ggov1     50366 "OREM 6 11   "   13.80 "1" : #9 0.04 1 1 0.05 -0.05 23.5 2.2691 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    50366 "OREM 6 11   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    50367 "SUNNYSIDE 2 1"  500.00 "1" : #9 mva=67.9203 2.37659 0 0 2.4478 2.3194 0.3356 0.2316 0.22 0.165 8.3357 1.4247 0.0593 0.0687 0.0906 0.4161 0 0
exac1     50367 "SUNNYSIDE 2 1"  500.00 "1" : #9 0 0 0 400 0 5.2719 -5.2719 1.1 0.035 1 0.2208 0.5 1 4.1651 0.0617 5.5535 0.3086 5.2719 -5.2719
ieeeg1    50367 "SUNNYSIDE 2 1"  500.00 "1" : #9 20 0.1064 0 0.1 2 -2 0.9703 0 0.3548 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    50367 "SUNNYSIDE 2 1"  500.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    50369 "SALT LAKE CITY 29 1"  161.00 "1" : #9 mva=8.15973 1.08662 0 0 2.1724 2.0244 0.3587 0.7203 0.3086 0.2416 5.6533 0.9281 0.056 0.0682 0.1158 0.4126 0 0
esst4b    50369 "SALT LAKE CITY 29 1"  161.00 "1" : #9 0 3.2981 3.2981 0.01 1 -1 1 0 1 -1 0 6.8297 0 0 0.08 0 8.7599 999
ggov1     50369 "SALT LAKE CITY 29 1"  161.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    50369 "SALT LAKE CITY 29 1"  161.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    50369 "SALT LAKE CITY 29 1"  161.00 "2" : #9 mva=13.7884 2.31736 0 0 1.3768 1.3824 0.1504 0.3385 0.1291 0.0985 4.8836 0.9707 0.0467 0.0669 0.1749 0.7665 0 0
esst4b    50369 "SALT LAKE CITY 29 1"  161.00 "2" : #9 0 3.5376 3.5376 0.01 1 -1 1 0 1 -1 0 5.8715 0 0 0.08 0 6.1792 999
ggov1     50369 "SALT LAKE CITY 29 1"  161.00 "2" : #9 0.04 1 1 0.05 -0.05 8.2453 0.7192 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    50369 "SALT LAKE CITY 29 1"  161.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    50369 "SALT LAKE CITY 29 1"  161.00 "3" : #9 mva=13.8439 3.37722 0 0 1.8549 1.7682 0.164 0.4189 0.1335 0.1021 7.6335 1.4131 0.0562 0.0709 0.1217 0.5642 0 0
expic1    50369 "SALT LAKE CITY 29 1"  161.00 "3" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.9606 0 0 0 1 0 1.2 0 6.7473 0 0.08
ggov1     50369 "SALT LAKE CITY 29 1"  161.00 "3" : #9 0.04 1 1 0.05 -0.05 4.9916 7.8005 0 1 1 0.15 0.5 2.2653 0.1438 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    50369 "SALT LAKE CITY 29 1"  161.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    50374 "SALT LAKE CITY 30 5"   13.80 "1" : #9 mva=63.8081 7.52794 0 0 1.5878 1.5527 0.225 0.4729 0.1862 0.144 4.2171 1.0257 0.0629 0.0643 0.1017 0.6009 0 0
esst4b    50374 "SALT LAKE CITY 30 5"   13.80 "1" : #9 0 3.3139 3.3139 0 1 -1 1 0 1 -1 0 5.5634 0 0 0.08 0 7.1611 999
ggov1     50374 "SALT LAKE CITY 30 5"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 0.0867 0 1 1 0.15 0.3917 1.6917 0.2 0.5 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    50374 "SALT LAKE CITY 30 5"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    50374 "SALT LAKE CITY 30 5"   13.80 "2" : #9 mva=47.2938 3.4653 0 0 2.2462 2.0839 0.2433 0.38 0.1094 0.0828 5.1974 1.0866 0.0442 0.0618 0.1689 0.5211 0 0
exac2     50374 "SALT LAKE CITY 30 5"   13.80 "2" : #9 0 1 1 400 0.041667 11.1141 -11.1141 1 24.3852 -24.385201 1.3 4 0 0.49 1 0.1 1.6 1 10 3.8958 0.0044 5.1944 0.0148 0
ggov1     50374 "SALT LAKE CITY 30 5"   13.80 "2" : #9 0.04 1 1 0.05 -0.05 3.359 0.9059 0 1 1 0.15 0.5 1.1321 0.2 0.1 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    50374 "SALT LAKE CITY 30 5"   13.80 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    50375 "SALT LAKE CITY 30 6"   13.80 "1" : #9 mva=61.2469 3.64077 0 0 1.9862 1.8742 0.3527 0.6943 0.1986 0.1539 9.3262 1.0211 0.0549 0.0963 0.1573 0.5688 0 0
esst4b    50375 "SALT LAKE CITY 30 6"   13.80 "1" : #9 0 3.6022 3.6022 0 1 -1 1 0 1 -1 0 5.235 0 0 0.08 0 7.8097 999
ggov1     50375 "SALT LAKE CITY 30 6"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.1203 1.4687 0.2 0.5 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    50375 "SALT LAKE CITY 30 6"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    50375 "SALT LAKE CITY 30 6"   13.80 "2" : #9 mva=64.3081 8.81442 0 0 2.5108 2.2974 0.3404 0.6511 0.2382 0.1855 9.5325 1.3417 0.0474 0.0677 0.1234 0.6666 0 0
esst4b    50375 "SALT LAKE CITY 30 6"   13.80 "2" : #9 0 3.415 3.415 0 1 -1 1 0 1 -1 0 5.4144 0 0 0.08 0 8.7197 999
ggov1     50375 "SALT LAKE CITY 30 6"   13.80 "2" : #9 0.04 1 1 0.05 -0.05 8.3846 2 0 1 1 0.15 0.5 1.5 0.1205 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    50375 "SALT LAKE CITY 30 6"   13.80 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    50376 "SALT LAKE CITY 30 7"   24.00 "1" : #9 mva=62.0481 7.07356 0 0 2.1686 2.0213 0.3884 0.6025 0.2674 0.2088 5.2127 0.6196 0.0667 0.041667 0.1222 0.7139 0 0
exac2     50376 "SALT LAKE CITY 30 7"   24.00 "1" : #9 0 1 1 1000 0.041667 8.2509 -8.2509 1 29.8256 -29.8256 0.55 4 0 0.49 1 0.1 1.6 1 14 3.2453 0.0009 4.3271 0.0111 0
ggov1     50376 "SALT LAKE CITY 30 7"   24.00 "1" : #9 0.05 1 1 0.05 -0.05 4.7874 0.0249 0 1 1 0.15 0.5 1.5 0.1866 0.1 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    50376 "SALT LAKE CITY 30 7"   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    50379 "COLLINSTON 2"   13.80 "1" : #9 mva=19.0353 6 0.2109 0.3697 2.2266 0 0.6525 0.4217 0.2147 0.1501 0.1196 0.1386 0.5191 0 0 0
scrx      50379 "COLLINSTON 2"   13.80 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     50379 "COLLINSTON 2"   13.80 "1" : #9 0.07 0.4697 5.9604 0.05 0.4 0.167 1 0 1.7389 1.25 1 0.076 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    50379 "COLLINSTON 2"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    50379 "COLLINSTON 2"   13.80 "2" : #9 mva=15 6 0.1344 0.3703 1.5725 0 1.3268 0.8616 0.5476 0.3916 0.166 0.1887 0.5347 0 0 0
esdc1a    50379 "COLLINSTON 2"   13.80 "2" : #9 0.06 40 0.041667 0 0 1 -1 0 0.9 0.0193 1 0 2.4495 0.1422 3.2661 0.4267 0 1
hygov     50379 "COLLINSTON 2"   13.80 "2" : #9 0.07 0.8491 9.8861 0.4 0.5 0.1 1 0 0.7776 1.2 1 0.0785 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    50379 "COLLINSTON 2"   13.80 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    50382 "VERNAL 3 3  "   18.00 "1" : #9 mva=528.198 2.65016 0 0 2.1464 2.0385 0.2015 0.5219 0.1474 0.1086 8.928 1.429 0.041667 0.0532 0.1167 0.4684 0 0
esac6a    50382 "VERNAL 3 3  "   18.00 "1" : #9 0 536.804 24.46 5 0.1646 0.9 100 -100 100 -100 3.215 0 0.25 1 0 1 0.225 22.5 1 5.4536 0.1221 7.2715 0.8141 0
ieeeg1    50382 "VERNAL 3 3  "   18.00 "1" : #9 13.4216 0.25 0 0.1 0.1 -0.1 1.1046 0 0.3947 1 0 4.1493 0.4 0 0.5 0.3887 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    50382 "VERNAL 3 3  "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    50385 "DELTA 2 3   "   20.00 "1" : #9 mva=936.789 3.25572 0 0 2.0863 1.9824 0.3289 0.3392 0.2366 0.1779 4.0257 1.3344 0.041667 0.0672 0.1754 0.5856 0 0
esst4b    50385 "DELTA 2 3   "   20.00 "1" : #9 0 54.5815 5.1698 0 1 -1 1 0 1 -1 0 4.6465 0 0 0.0447 0 7.1342 999
ieeeg1    50385 "DELTA 2 3   "   20.00 "1" : #9 20 0.2 0 0.1 0.1 -0.1 0.931 0 0.1124 1 0 3.9559 0.4 0 0.5 0.5633 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    50385 "DELTA 2 3   "   20.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    50386 "DELTA 2 4   "   20.00 "1" : #9 mva=866.593 2.86816 0 0 1.8843 1.7942 0.1968 0.7782 0.1441 0.106 6.0684 1.2472 0.0565 0.0653 0.0615 0.3579 0 0
ieeet1    50386 "DELTA 2 4   "   20.00 "1" : #9 0.06 25 0.0524 1 -1 0 0.5 0.0997 1 0 4.4728 0.1281 5.9637 0.3918 0
ieeeg1    50386 "DELTA 2 4   "   20.00 "1" : #9 14.7853 0.1062 0 0.15 0.1 -0.1 0.9123 0 0.485 0.2982 0 5.3291 0 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    50386 "DELTA 2 4   "   20.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    50387 "DELTA 2 5   "   13.80 "1" : #9 mva=8.81476 2.63045 0 0 2.1905 2.0796 0.3815 0.4116 0.2735 0.2065 8.1664 1.1214 0.0571 0.0486 0.0387 0.3125 0 0
ieeet1    50387 "DELTA 2 5   "   13.80 "1" : #9 0 400 0.0535 1 -1 0 0.5 0.1057 1 0 2.7505 0.1517 3.6673 0.4183 0
ieeeg1    50387 "DELTA 2 5   "   13.80 "1" : #9 10 0.2 0 0.1 0.1 -0.1 0.8015 0 0.3015 0.2735 0 10 0.3179 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    50387 "DELTA 2 5   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    50387 "DELTA 2 5   "   13.80 "2" : #9 mva=9.59284 3.60763 0 0 2.3047 2.186 0.3502 0.7602 0.2516 0.1895 4.847 1.0128 0.0588 0.0545 0.0427 0.3205 0 0
ieeet1    50387 "DELTA 2 5   "   13.80 "2" : #9 0.06 400 0.041667 1 -1 0 0.5 0.08 1 0 3.4816 0.428 4.6421 0.7284 0
ieeeg1    50387 "DELTA 2 5   "   13.80 "2" : #9 25 0.1054 0 0.1 0.1 -0.1 1.1394 0 0.4034 1 0 0 0 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    50387 "DELTA 2 5   "   13.80 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    50397 "CASTLE DALE 2 3"   18.00 "1" : #9 mva=592.391 3.14957 0 0 2.2256 2.1123 0.4953 0.3563 0.3385 0.257 5.5335 0.5642 0.041667 0.0781 0.0683 0.3717 0 0
esac6a    50397 "CASTLE DALE 2 3"   18.00 "1" : #9 0 413.01 18.1457 3 0.2129 0.9 9.08 -9.08 9.08 -9.08 1 0 0.25 1 100 1 0.225 22.5 1 5.4761 0.1332 7.3014 0.8881 0
ieeeg1    50397 "CASTLE DALE 2 3"   18.00 "1" : #9 15.9003 0.0906 0 0.3 0.1 -0.1 1.2068 0 0.3537 0.2708 0 10 0.3238 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    50397 "CASTLE DALE 2 3"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    50398 "CASTLE DALE 2 4"   13.80 "1" : #9 mva=587.41 3.72971 0 0 2.1162 2.0103 0.1825 0.3764 0.1341 0.0982 9.0792 0.8914 0.041667 0.0635 0.0723 0.3796 0 0
esst4b    50398 "CASTLE DALE 2 4"   13.80 "1" : #9 0 51.822 2.5816 0 6 -6 1 0 1 -1 0 7.6467 0 0 0.1009 0 7.3664 999
ieeeg1    50398 "CASTLE DALE 2 4"   13.80 "1" : #9 16.8014 0.1411 0 0.3 0.1 -0.1 0.8595 0 0.3986 0.3499 0 5.719 0.4 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    50398 "CASTLE DALE 2 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    50399 "CASTLE DALE 2 5"   13.80 "1" : #9 mva=585.953 3.46639 0 0 2.0176 1.9184 0.3711 0.4142 0.2662 0.2009 4.581 0.6009 0.041667 0.0689 0.0226 0.2802 0 0
esst4b    50399 "CASTLE DALE 2 5"   13.80 "1" : #9 0 7.632 4.615 0 6 -6 1 0 1 -1 0 4.1902 0 0 0.0327 0 6.5076 999
ieeeg1    50399 "CASTLE DALE 2 5"   13.80 "1" : #9 16.8369 0.2 0 0.1 0.3111 -0.3111 0.7975 0 0.2777 0.3193 0 10 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    50399 "CASTLE DALE 2 5"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    50402 "MONA 2 3    "   13.80 "1" : #9 mva=221.083 3.63983 0 0 2.1383 1.9969 0.21 0.2602 0.1242 0.0946 4.2899 1.431 0.0696 0.0932 0.0738 0.2956 0 0
esst4b    50402 "MONA 2 3    "   13.80 "1" : #9 0 3.2982 3.2982 0 1 -1 1 0 1 -1 0 6.2397 0 0 0.08 0 8.2918 999
ggov1     50402 "MONA 2 3    "   13.80 "1" : #9 0.04 1 1 0.05 -0.05 1.4777 2 0 1 1 0.15 0.4506 1.8944 0.2 0.1 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    50402 "MONA 2 3    "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    50403 "MONA 2 4    "   13.80 "1" : #9 mva=244.916 5.81829 0 0 1.6475 1.6009 0.3035 0.4194 0.1957 0.1516 4.1671 0.5391 0.0557 0.0567 0.2269 0.6728 0 0
esst4b    50403 "MONA 2 4    "   13.80 "1" : #9 0 3.8514 3.8514 0 1 -1 1 0 1 -1 0 6.2815 0 0 0.08 0 6.1028 999
ggov1     50403 "MONA 2 4    "   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 5.5927 0 1 1 0.15 0.5 1.5 0.1331 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    50403 "MONA 2 4    "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    50404 "MONA 2 5    "   13.80 "1" : #9 mva=270.362 5.37011 0 0 1.8144 1.7356 0.3726 0.5426 0.231 0.1797 6.9423 0.6858 0.0575 0.0902 0.1463 0.7045 0 0
esst4b    50404 "MONA 2 5    "   13.80 "1" : #9 0 3.9602 3.9602 0 1 -1 1 0 1 -1 0 6.2783 0 0 0.08 0 8.3311 999
ggov1     50404 "MONA 2 5    "   13.80 "1" : #9 0.05 1 1 0.05 -0.05 10 0.4279 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    50404 "MONA 2 5    "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    50412 "BOUNTIFUL 3 2"   13.80 "1" : #9 mva=10.13 5.36757 0 0 1.3848 1.3889 0.2889 0.4556 0.2046 0.1587 5.0544 1.3209 0.0462 0.0767 0.1801 0.7038 0 0
esst4b    50412 "BOUNTIFUL 3 2"   13.80 "1" : #9 0 3.7277 3.7277 0.01 1 -1 1 0 1 -1 0 6.304 0 0 0.08 0 8.3253 999
ggov1     50412 "BOUNTIFUL 3 2"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.0133 0.1558 0.1 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    50412 "BOUNTIFUL 3 2"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    50412 "BOUNTIFUL 3 2"   13.80 "2" : #9 mva=10.13 2.93659 0 0 1.5403 1.5144 0.1592 0.4254 0.1276 0.0973 9.2604 0.3314 0.0488 0.0424 0.0777 0.2345 0 0
esst4b    50412 "BOUNTIFUL 3 2"   13.80 "2" : #9 0 3.1538 3.1538 0 1 -1 1 0 1 -1 0 5.2348 0 0 0.08 0 8.6033 999
ggov1     50412 "BOUNTIFUL 3 2"   13.80 "2" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.3364 1.5 0.2 0.1 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    50412 "BOUNTIFUL 3 2"   13.80 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    50413 "BOUNTIFUL 3 3"   18.00 "1" : #9 mva=11.2605 5.4284 0 0 2.3281 2.1501 0.2073 0.3134 0.1409 0.1079 9.578 1.3431 0.055 0.0971 0.0346 0.3114 0 0
esst4b    50413 "BOUNTIFUL 3 3"   18.00 "1" : #9 0 3.9038 3.9038 0 1 -1 1 0 1 -1 0 6.0644 0 0 0.08 0 6.3303 999
ggov1     50413 "BOUNTIFUL 3 3"   18.00 "1" : #9 0.04 1 1 0.05 -0.05 1.6493 2 0 1 1 0.15 0.2111 1.5128 0.2 0.5 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    50413 "BOUNTIFUL 3 3"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    50418 "HELPER 2 5  "   18.00 "1" : #9 mva=104.385 1.85714 0 0 1.919 1.8265 0.3347 0.4224 0.2407 0.1811 6.8515 0.8365 0.0481 0.041667 0.1299 0.4947 0 0
esac6a    50418 "HELPER 2 5  "   18.00 "1" : #9 0 560.755 24.6213 3 0.23 0.2 100 -100 100 -100 0.5 0 0 0 100 1 0 0 1 4.9532 0.1198 6.6043 0.7986 0
ieeeg1    50418 "HELPER 2 5  "   18.00 "1" : #9 15.1187 0 0 0.2 2 -2 1.1003 0 0.1747 0.2963 0 5.3878 0.3853 0 0.5 0.5418 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    50418 "HELPER 2 5  "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    50419 "HELPER 2 6  "   18.00 "1" : #9 mva=142.903 4.05416 0 0 1.8647 1.7759 0.2806 0.39 0.2028 0.1516 4.0807 1.1456 0.0522 0.0715 0.188 0.6109 0 0
esac6a    50419 "HELPER 2 6  "   18.00 "1" : #9 0 552.594 17.1408 3 0.1317 0.9 9.08 -9.08 9.08 -9.08 1 0 0 0 100 1 0 0 1 3.9031 0.0808 5.2042 0.5389 0
ieeeg1    50419 "HELPER 2 6  "   18.00 "1" : #9 11.4272 0.25 0 0.1 0.1 -0.1 0.7987 0 0.1122 0.2949 0 3.6348 0.2685 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    50419 "HELPER 2 6  "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    50424 "PAYSON 3 1  "  500.00 "1" : #9 mva=78.2593 3.08791 0 0 1.6319 1.5883 0.2098 0.3173 0.1282 0.0978 4.0599 0.5981 0.0422 0.0791 0.1131 0.5197 0 0
esst4b    50424 "PAYSON 3 1  "  500.00 "1" : #9 0 3.7578 3.7578 0 1 -1 1 0 1 -1 0 6.1267 0 0 0.08 0 6.6101 999
ggov1     50424 "PAYSON 3 1  "  500.00 "1" : #9 0.04 1 1 0.05 -0.05 10 1.7488 0 1 1 0.15 0.5 1.5 0.163 0.5 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    50424 "PAYSON 3 1  "  500.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    50424 "PAYSON 3 1  "  500.00 "2" : #9 mva=71.6886 2.23005 0 0 2.1051 1.9701 0.1764 0.2387 0.1045 0.0789 4.7158 0.9086 0.0636 0.0757 0.0198 0.1865 0 0
esst4b    50424 "PAYSON 3 1  "  500.00 "2" : #9 0 3.2453 3.2453 0 1 -1 1 0 1 -1 0 5.1762 0 0 0.08 0 6.2182 999
ggov1     50424 "PAYSON 3 1  "  500.00 "2" : #9 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.1823 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    50424 "PAYSON 3 1  "  500.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    50437 "SALT LAKE CITY 31 1"  161.00 "1" : #9 mva=14.2626 2.30866 0 0 2.5836 2.3562 0.3557 0.6656 0.2292 0.1783 4.714 0.9893 0.0451 0.0766 0.0094 0.2182 0 0
esst4b    50437 "SALT LAKE CITY 31 1"  161.00 "1" : #9 0 3.657 3.657 0.01 1 -1 1 0 1 -1 0 6.0783 0 0 0.08 0 6.286 999
ggov1     50437 "SALT LAKE CITY 31 1"  161.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.2714 1.5 0.145 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    50437 "SALT LAKE CITY 31 1"  161.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    50437 "SALT LAKE CITY 31 1"  161.00 "2" : #9 mva=14.0348 3.87168 0 0 2.5025 2.2908 0.3683 0.4971 0.273 0.2132 7.7528 0.8831 0.0678 0.0739 0.1305 0.5083 0 0
expic1    50437 "SALT LAKE CITY 31 1"  161.00 "2" : #9 0 4 1 1 -0.87 0.01 0 0 1 -0.87 0 1 0 7.3069 0 0 0 1 0 1.2 0 5.4058 0 0.08
ggov1     50437 "SALT LAKE CITY 31 1"  161.00 "2" : #9 0.04 1 1 0.05 -0.05 10 1.5525 0 1 1 0.15 0.0852 1.5 0.2 0.5 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    50437 "SALT LAKE CITY 31 1"  161.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    50437 "SALT LAKE CITY 31 1"  161.00 "3" : #9 mva=17.8139 5.0207 0 0 1.8262 1.7451 0.2085 0.2468 0.101 0.0761 4.6606 0.9568 0.0477 0.0874 0.0517 0.4895 0 0
expic1    50437 "SALT LAKE CITY 31 1"  161.00 "3" : #9 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.9065 0 0 0 1 0 1.2 0 5.1278 0 0.08
ggov1     50437 "SALT LAKE CITY 31 1"  161.00 "3" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    50437 "SALT LAKE CITY 31 1"  161.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    50440 "MAGNA 3 3   "   24.00 "1" : #9 mva=48.3273 3.64672 0 0 1.5886 1.5186 0.201 0.5834 0.147 0.1083 8.6866 1.3124 0.0453 0.0641 0.0777 0.3905 0 0
exac1     50440 "MAGNA 3 3   "   24.00 "1" : #9 0 0 0 400 0 7.1129 -7.1129 1.1 0.035 1 0.2005 0.5 1 4.7015 0.0648 6.2687 0.3242 7.1129 -7.1129
ieeeg1    50440 "MAGNA 3 3   "   24.00 "1" : #9 20 0.25 0 0.2 0.2737 -0.2737 1.0473 0 0.2067 1 0 0 0 0 0.4 0.5295 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    50440 "MAGNA 3 3   "   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    50440 "MAGNA 3 3   "   24.00 "2" : #9 mva=50.8978 4.75332 0 0 1.4826 1.4198 0.3177 0.2905 0.2288 0.1718 6.0728 0.5619 0.0498 0.0664 0.0692 0.3733 0 0
esst4b    50440 "MAGNA 3 3   "   24.00 "2" : #9 0 48.9046 5.3951 0 1 -1 1 0 1 -1 0 7.6734 0 0 0.0721 0 6.472 999
ieeeg1    50440 "MAGNA 3 3   "   24.00 "2" : #9 20 0.2 0 0.3 2 -2 0.9576 0 0.1744 0.3077 0 9.5187 0 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    50440 "MAGNA 3 3   "   24.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    50441 "MAGNA 3 4   "   13.80 "1" : #9 mva=67.4962 2.5975 0 0 1.8378 1.7508 0.3096 0.3998 0.2231 0.1674 6.0115 0.7873 0.0578 0.0767 0.1933 0.6215 0 0
esac6a    50441 "MAGNA 3 4   "   13.80 "1" : #9 0 467.281 12.3768 5 0.23 0.9 9.08 -9.08 9.08 -9.08 0.5 0 0 0 0 10 0 0 1 5.7325 0.1386 7.6434 0.9237 0
ieeeg1    50441 "MAGNA 3 4   "   13.80 "1" : #9 25 0 0 0.5 0.1 -0.1 0.9253 0 0.3578 0.2836 0 10 0.2702 0 0.5 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    50441 "MAGNA 3 4   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    50441 "MAGNA 3 4   "   13.80 "2" : #9 mva=46.459 3.78367 0 0 2.2837 2.1664 0.4529 0.6368 0.3236 0.2454 7.5558 0.7248 0.0595 0.0665 0.021 0.2771 0 0
ieeet1    50441 "MAGNA 3 4   "   13.80 "2" : #9 0 400 0.0512 1 -1 0 0.5 0.08 1 0 2.7774 0.3242 3.7032 0.612 0
ieeeg1    50441 "MAGNA 3 4   "   13.80 "2" : #9 20 0.25 0 0.1 0.2488 -0.2488 1.1205 0 0.2236 0.3033 0 6.7954 0.2545 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    50441 "MAGNA 3 4   "   13.80 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    50442 "MAGNA 3 5   "   13.80 "1" : #9 mva=39.8467 4.49115 0 0 1.5397 1.4729 0.2862 0.5238 0.2068 0.1547 4.5966 1.414 0.0568 0.0468 0.092 0.419 0 0
esac1a    50442 "MAGNA 3 5   "   13.80 "1" : #9 0 0 0 254.321 0.1 12.9501 -12.9501 0.8351 0.024 1 0.2 0.4 1 1.981 0.1998 2.6414 1.7986 9 -9 0
ieeeg1    50442 "MAGNA 3 5   "   13.80 "1" : #9 20 0.0528 0 0.1 0.1 -0.1 0.8624 0 0.4658 0.3296 0 2.5339 0.3518 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    50442 "MAGNA 3 5   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    50443 "SALT LAKE CITY 32 1"  500.00 "1" : #9 mva=82.9997 6.18046 0 0 1.7423 1.6773 0.1993 0.2733 0.1703 0.1314 4.3003 1.1384 0.0517 0.0984 0.2052 0.6631 0 0
esst4b    50443 "SALT LAKE CITY 32 1"  500.00 "1" : #9 0 3.4644 3.4644 0 1 -1 1 0 1 -1 0 5.865 0 0 0.08 0 8.5896 999
ggov1     50443 "SALT LAKE CITY 32 1"  500.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 2.4065 0.2 0.1 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    50443 "SALT LAKE CITY 32 1"  500.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    50443 "SALT LAKE CITY 32 1"  500.00 "2" : #9 mva=99.9686 6.2809 0 0 1.6179 1.577 0.2574 0.5234 0.1863 0.1441 8.5073 0.4566 0.0555 0.0554 0.1648 0.7052 0 0
esst4b    50443 "SALT LAKE CITY 32 1"  500.00 "2" : #9 0 3.7065 3.7065 0 1 -1 1 0 1 -1 0 6.6407 0 0 0.08 0 8.9315 999
ggov1     50443 "SALT LAKE CITY 32 1"  500.00 "2" : #9 0.04 1 1 0.05 -0.05 10 0.814 0 1 1 0.15 0.3673 1.5 0.2 0.1 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    50443 "SALT LAKE CITY 32 1"  500.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    50443 "SALT LAKE CITY 32 1"  500.00 "3" : #9 mva=97.3988 3.90192 0 0 2.3607 2.1763 0.2923 0.5344 0.1801 0.1391 5.5391 0.4315 0.0673 0.0469 0.0963 0.597 0 0
exac2     50443 "SALT LAKE CITY 32 1"  500.00 "3" : #9 0 1 1 1000 0.041667 12.4732 -12.4732 1 22.0397 -22.0397 0.55 4 0 0.49 1 0.1 1.6 1 10 3.1446 0.9674 4.1928 1.0087 0
ggov1     50443 "SALT LAKE CITY 32 1"  500.00 "3" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    50443 "SALT LAKE CITY 32 1"  500.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    50443 "SALT LAKE CITY 32 1"  500.00 "4" : #9 mva=97.4849 3.93612 0 0 1.9672 1.8589 0.2967 0.5846 0.1925 0.149 6.8272 0.8482 0.0443 0.0455 0.1291 0.5039 0 0
esst4b    50443 "SALT LAKE CITY 32 1"  500.00 "4" : #9 0 3.1806 3.1806 0 1 -1 1 0 1 -1 0 5.4642 0 0 0.08 0 7.2773 999
ggov1     50443 "SALT LAKE CITY 32 1"  500.00 "4" : #9 0.05 1 1 0.05 -0.05 5.2241 0.2272 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    50443 "SALT LAKE CITY 32 1"  500.00 "4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    50443 "SALT LAKE CITY 32 1"  500.00 "5" : #9 mva=97.7782 6.88264 0 0 2.0645 1.9373 0.2257 0.3409 0.1681 0.1296 5.4376 1.0085 0.0545 0.0457 0.0952 0.4497 0 0
exac2     50443 "SALT LAKE CITY 32 1"  500.00 "5" : #9 0.041667 1 1 1000 0.041667 100 -100 1 23.929 -23.929001 1.3 4 0 0.0124 1 0.1 0.8 1 14 3.127 0.0042 4.1693 0.0146 0
ggov1     50443 "SALT LAKE CITY 32 1"  500.00 "5" : #9 0.04 1 1 0.05 -0.05 8.2281 0.1032 0 1 1 0.15 0.1636 1.5 0.2 0.3 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    50443 "SALT LAKE CITY 32 1"  500.00 "5" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    50443 "SALT LAKE CITY 32 1"  500.00 "6" : #9 mva=101.447 6.7624 0 0 1.9932 1.8798 0.3841 0.6357 0.2458 0.1916 8.8606 1.4556 0.041667 0.08 0.1082 0.4382 0 0
expic1    50443 "SALT LAKE CITY 32 1"  500.00 "6" : #9 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.4828 0 0 0 1 0 1.2 0 6.4779 0 0.08
ggov1     50443 "SALT LAKE CITY 32 1"  500.00 "6" : #9 0.04 1 1 0.05 -0.05 10 1.931 0 1 1 0.15 0.5 1.5 0.1952 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    50443 "SALT LAKE CITY 32 1"  500.00 "6" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    50448 "HUNTINGTON 2 3"   13.80 "1" : #9 mva=609.956 3.93561 0 0 1.9592 1.864 0.2169 0.6964 0.1582 0.117 9.3921 1.1269 0.053 0.0502 0.0409 0.3169 0 0
ieeet1    50448 "HUNTINGTON 2 3"   13.80 "1" : #9 0 25 0.0451 7 -7 0 0.6253 0.1082 1 0 4.3053 0.1847 5.7404 0.4553 0
ieeeg1    50448 "HUNTINGTON 2 3"   13.80 "1" : #9 14.6383 0 0 0.3 0.1 -0.1 1.8566 0 0.1657 0.307 0 9.2852 0.2854 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    50448 "HUNTINGTON 2 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    50449 "HUNTINGTON 2 4"   18.00 "1" : #9 mva=582.833 2.03466 0 0 2.2919 2.1741 0.5425 0.4469 0.3863 0.2941 5.9185 1.0763 0.0465 0.0538 0.0873 0.4095 0 0
ieeet1    50449 "HUNTINGTON 2 4"   18.00 "1" : #9 0 25 0.0374 1 -1 0 0.5 0.08 1 0 4.0982 0.0108 5.4643 0.2602 0
ieeeg1    50449 "HUNTINGTON 2 4"   18.00 "1" : #9 10.9585 0.0882 0 0.1 0.3808 -0.3808 1.8144 0 0.1897 0.2563 0 8.0584 0 0 0.4 0.419 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    50449 "HUNTINGTON 2 4"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    50451 "GRANTSVILLE 2 2"  161.00 "1" : #9 mva=20.3352 1.55594 0 0 1.9472 1.8427 0.2137 0.309 0.1252 0.0954 4.674 1.4945 0.052 0.0462 0.0705 0.5408 0 0
exac2     50451 "GRANTSVILLE 2 2"  161.00 "1" : #9 0.041667 1 1 400 0.041667 100 -100 1 25.9537 -25.953699 1.3 4 0 0.49 1 0.1 0.8 1 14 3.3308 0.0097 4.4411 0.0203 0
ggov1     50451 "GRANTSVILLE 2 2"  161.00 "1" : #9 0.04 1 1 0.05 -0.05 10 0.3561 0 1 1 0.15 0.2603 1.5 0.2 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    50451 "GRANTSVILLE 2 2"  161.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    50451 "GRANTSVILLE 2 2"  161.00 "2" : #9 mva=20.8332 8.14472 0 0 2.0293 1.9089 0.2161 0.3381 0.1077 0.0815 9.7502 0.5613 0.0612 0.0513 0.0958 0.4794 0 0
esst4b    50451 "GRANTSVILLE 2 2"  161.00 "2" : #9 0 3.2317 3.2317 0 1 -1 1 0 1 -1 0 5.8663 0 0 0.08 0 8.7209 999
ggov1     50451 "GRANTSVILLE 2 2"  161.00 "2" : #9 0.04 1 1 0.05 -0.05 10 1.0464 0 1 1 0.15 0.1165 1.6149 0.1341 0.1 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    50451 "GRANTSVILLE 2 2"  161.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    50451 "GRANTSVILLE 2 2"  161.00 "3" : #9 mva=16.4046 3.81747 0 0 2.0403 1.9178 0.2686 0.5674 0.2251 0.175 5.0771 0.378 0.0588 0.0741 0.1262 0.6359 0 0
esst4b    50451 "GRANTSVILLE 2 2"  161.00 "3" : #9 0 3.982 3.982 0 1 -1 1 0 1 -1 0 6.9346 0 0 0.08 0 7.9946 999
ggov1     50451 "GRANTSVILLE 2 2"  161.00 "3" : #9 0.05 1 1 0.05 -0.05 4.4217 2 0 1 1 0.15 0.5 1.5 0.1902 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    50451 "GRANTSVILLE 2 2"  161.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    50457 "SAINT GEORGE 5 5"   18.00 "1" : #9 mva=54.2395 1.55314 0 0 2.3187 2.1425 0.339 0.6456 0.2746 0.2145 6.9945 0.5368 0.0508 0.0432 0.1815 0.6021 0 0
esst4b    50457 "SAINT GEORGE 5 5"   18.00 "1" : #9 0 3.4843 3.4843 0.01 1 -1 1 0 1 -1 0 6.9909 0 0 0.08 0 7.9979 999
ggov1     50457 "SAINT GEORGE 5 5"   18.00 "1" : #9 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.1739 1.0392 0.2 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    50457 "SAINT GEORGE 5 5"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    50457 "SAINT GEORGE 5 5"   18.00 "2" : #9 mva=45.1453 1.32546 0 0 1.8855 1.7929 0.1551 0.3866 0.1283 0.0978 7.7728 1.1521 0.0578 0.0463 0.0682 0.489 0 0
esst4b    50457 "SAINT GEORGE 5 5"   18.00 "2" : #9 0 3.9121 3.9121 0 1 -1 1 0 1 -1 0 6.2074 0 0 0.08 0 8.4114 999
ggov1     50457 "SAINT GEORGE 5 5"   18.00 "2" : #9 0.04 1 1 0.05 -0.05 10 6.943 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    50457 "SAINT GEORGE 5 5"   18.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    50458 "DUTCH JOHN 1"  500.00 "1" : #9 mva=60.5196 6 0.0468 0.105 2.1815 0 1.0971 0.7117 0.4722 0.3305 0.2 0.2906 0.845 0 0 0
scrx      50458 "DUTCH JOHN 1"  500.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     50458 "DUTCH JOHN 1"  500.00 "1" : #9 0.05 0.9298 9.2679 0.05 0.5 0.167 1 0 1.8373 1.2 0 0.0779 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    50458 "DUTCH JOHN 1"  500.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    50458 "DUTCH JOHN 1"  500.00 "2" : #9 mva=63.4168 6 0.4151 0.3802 3.0628 0 1.0909 0.7077 0.3111 0.2406 0.1973 0.0856 0.4581 0 0 0
scrx      50458 "DUTCH JOHN 1"  500.00 "2" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     50458 "DUTCH JOHN 1"  500.00 "2" : #9 0.05 0.5178 8.5729 0.4 0.4 0.167 1 0 0.8173 1.25 0 0.0724 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    50458 "DUTCH JOHN 1"  500.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    50458 "DUTCH JOHN 1"  500.00 "3" : #9 mva=56.8274 6 0.0497 0.1499 2.8006 0 0.8872 0.5748 0.4045 0.3234 0.157 0.2209 0.5418 0 0 0
scrx      50458 "DUTCH JOHN 1"  500.00 "3" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     50458 "DUTCH JOHN 1"  500.00 "3" : #9 0.05 0.7823 3.5376 0.4 0.5 0.07 1 0 0.3722 1.25 0 0.073 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    50458 "DUTCH JOHN 1"  500.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    53215 "WATERFLOW 4 "   13.80 "1" : #9 mva=519.255 2.65334 0 0 1.7477 1.6669 0.2882 0.2313 0.2082 0.1558 9.9812 0.673 0.0562 0.0638 0.0201 0.2752 0 0
exac1     53215 "WATERFLOW 4 "   13.80 "1" : #9 0 0 0 400 0.1 8.6673 -8.6673 0.501 0.02 1 0.2331 0.5 1 3.0425 0.0823 4.0567 0.4116 8.6673 -8.6673
ieeeg1    53215 "WATERFLOW 4 "   13.80 "1" : #9 20 0.2 0 0.2 0.1 -0.1 0.8494 0 0.4466 0.2667 0 3.5004 0.3808 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    53215 "WATERFLOW 4 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    53216 "WATERFLOW 5 "   13.80 "1" : #9 mva=571.299 2.09761 0 0 2.061 1.9589 0.2174 0.7325 0.1585 0.1172 5.6919 1.2498 0.0559 0.0743 0.1913 0.6174 0 0
esac6a    53216 "WATERFLOW 5 "   13.80 "1" : #9 0 515.872 12.4465 3 0.2432 0.9 9.08 -9.08 9.08 -9.08 0.5 0 0 0 0 100 0 0 1 3.7171 0.1055 4.9561 0.7035 0
ieeeg1    53216 "WATERFLOW 5 "   13.80 "1" : #9 20 0.2 0 0.1 0.1 -0.1 1.0134 0 0.2629 0.341 0 0 0 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    53216 "WATERFLOW 5 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    53217 "WATERFLOW 6 "   13.80 "1" : #9 mva=527.574 2.36492 0 0 2.1331 2.0261 0.4708 0.3246 0.3084 0.2336 4.2946 0.8419 0.0436 0.0673 0.0414 0.3178 0 0
esst4b    53217 "WATERFLOW 6 "   13.80 "1" : #9 0 33.0444 5.3373 0 1 -1 1 0 1 -1 0 4.9948 0 0 0.0439 0 5.9105 999
ieeeg1    53217 "WATERFLOW 6 "   13.80 "1" : #9 20 0 0 0.3 2 -2 0.7505 0 0.3358 0.3084 0 10 0.4 0 0.5 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    53217 "WATERFLOW 6 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    53218 "WATERFLOW 7 "   13.80 "1" : #9 mva=533.989 2.52851 0 0 1.6912 1.6142 0.2824 0.4019 0.2041 0.1526 8.6293 0.7624 0.0534 0.041667 0.0769 0.3889 0 0
exac1     53218 "WATERFLOW 7 "   13.80 "1" : #9 0 0 0 400 0 11.9222 -11.9222 0.321 0.08 1 0.2935 0.5 1 3.9401 0.0289 5.2535 0.1443 11.9222 -11.9222
ieeeg1    53218 "WATERFLOW 7 "   13.80 "1" : #9 20 0 0 0.1 0.1 -0.1 1.1027 0 0.3512 0.2559 0 10 0.3688 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
