  26009 'GENROU' 1  8.177900  0.066100  0.771600  0.047400  3.860893  0.000000  1.967700
  1.859200  0.267600  0.442500  0.122400  0.093100  0.067000  0.423500  /
  26009 'ESST4B' 1  0  3.8325  3.8325  1  -1  0.01  1  0  1  -1  0  5.8962  0  6.7501  0.08  0  0  /
  26009 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  2.9178  7.353  0  1  1  0.15  0.4158  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26009 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26009 'GENROU' 2  4.023200  0.052700  1.290300  0.091000  1.177194  0.000000  1.953400
  1.847700  0.216200  0.268400  0.174800  0.135000  0.213000  0.642000  /
  26009 'ESST4B' 2  0  3.9906  3.9906  1  -1  0  1  0  1  -1  0  5.1972  0  6.7511  0.08  0  0  /
  26009 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26009 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26013 'GENROU' 1  7.433600  0.062600  1.217900  0.070400  1.721373  0.000000  2.096200
  1.963000  0.203400  0.344200  0.175800  0.135700  0.178800  0.665700  /
  26013 'ESST4B' 1  0  3.8818  3.8818  1  -1  0.01  1  0  1  -1  0  5.8943  0  8.5685  0.08  0  0  /
  26013 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  2.1814  6.6962  0  1  1  0.15  0.5  1.9251  0.1281  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26013 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26017 'GENROU' 1  6.149400  0.041667  0.940600  0.071200  5.000000  0.000000  1.747800
  1.681800  0.203200  0.219300  0.119200  0.090600  0.028600  0.355100  /
  26017 'ESST4B' 1  0  3.6281  3.6281  1  -1  0  1  0  1  -1  0  6.484  0  8.8943  0.08  0  0  /
  26017 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.9504  0  1  1  0.15  0.4865  1.5  0.1927  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26017 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26018 'GENROU' 1  6.747800  0.056100  0.847700  0.061900  5.000000  0.000000  2.248600
  2.085900  0.183600  0.441400  0.112700  0.085400  0.126000  0.538500  /
  26018 'EXAC2' 1  0  1  1  1000  0.041667  100  -100  1  21.3017  -21.301701  1.3  4  0  0.49  1  0.1  0.8  1  10  4.2626  0.0068  3.1969  0.0172  /
  26018 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.503  0  1  1  0.15  0.5  1.8904  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26018 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26019 'GENROU' 1  9.184300  0.043000  0.731100  0.067800  5.000000  0.000000  1.972800
  1.863300  0.353000  0.575700  0.192700  0.149200  0.073500  0.266200  /
  26019 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  8.1394  0  0  0  1  0  1.2  0  6.5531  0  0.08  /
  26019 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  6.6494  4.9302  0  1  1  0.15  0.5  2.2962  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26019 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26020 'GENROU' 1  9.096400  0.061500  0.343400  0.065400  5.000000  0.000000  2.129100
  1.989500  0.173600  0.478500  0.143300  0.109800  0.114700  0.313100  /
  26020 'ESST4B' 1  0  3.6428  3.6428  1  -1  0  1  0  1  -1  0  5.2347  0  8.5362  0.08  0  0  /
  26020 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  5.538  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26020 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26023 'GENROU' 1  9.682600  0.060400  0.435600  0.055300  2.668494  0.000000  1.550800
  1.522800  0.172000  0.241300  0.148300  0.113800  0.088800  0.627300  /
  26023 'EXAC2' 1  0.01  1  1  1000  0.01  100  -100  1  26.7334  -26.7334  0.55  4  0  0.0208  1  0.1  0.8  1  14  3.905  1.055  5.2066  1.099  /
  26023 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.0872  0  1  1  0.15  0.217  1.9855  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26023 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26023 'GENROU' 2  5.892000  0.056500  0.455700  0.052400  4.216053  0.000000  1.668800
  1.618000  0.271100  0.422500  0.205600  0.159500  0.119500  0.647800  /
  26023 'EXPIC1' 2  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.4317  0  0  0  1  0  1.2  0  5.984  0  0.08  /
  26023 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  4.6529  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26023 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26026 'GENROU' 1  8.510200  0.067300  1.249200  0.041900  7.980874  0.000000  2.237600
  2.077000  0.195800  0.224200  0.164100  0.126400  0.096600  0.381500  /
  26026 'ESST4B' 1  0  3.6024  3.6024  1  -1  0  1  0  1  -1  0  6.3843  0  8.248  0.08  0  0  /
  26026 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26026 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26026 'GENROU' 2  8.151900  0.054800  1.485600  0.087700  8.654066  0.000000  1.804300
  1.727400  0.168700  0.261800  0.143500  0.110000  0.052700  0.202200  /
  26026 'ESST4B' 2  0  3.5768  3.5768  1  -1  0.01  1  0  1  -1  0  6.5073  0  7.6581  0.08  0  0  /
  26026 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  2.3466  0.177  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26026 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26026 'GENROU' 3  7.741000  0.061800  1.208300  0.070800  1.154264  0.000000  1.756800
  1.689100  0.236000  0.304400  0.198600  0.153900  0.116900  0.313100  /
  26026 'ESST4B' 3  0  3.444  3.444  1  -1  0.01  1  0  1  -1  0  5.3481  0  6.7789  0.08  0  0  /
  26026 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  10  5.6301  0  1  1  0.15  0.3518  1.5  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26026 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26029 'GENROU' 1  8.538500  0.061100  1.327600  0.092300  1.545857  0.000000  1.366900
  1.374500  0.207700  0.442400  0.178900  0.138200  0.003300  0.278200  /
  26029 'EXPIC1' 1  0  3  1  1  -0.87  0.01  0  0  1  -0.87  0  1  0  6.3002  0  0  0  1  0  1.2  0  5.3686  0  0.08  /
  26029 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  9.5378  2  0  1  1  0.15  0.4896  1.4741  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26029 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26029 'GENROU' 2  7.750900  0.046800  1.106800  0.076100  9.218962  0.000000  2.574100
  2.348500  0.431800  0.688400  0.364500  0.286100  0.063100  0.471400  /
  26029 'ESST4B' 2  0  3.8299  3.8299  1  -1  0  1  0  1  -1  0  5.4716  0  8.4676  0.08  0  0  /
  26029 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.4994  1.5  0.2  0.5  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26029 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26029 'GENROU' 3  5.113000  0.041667  1.090900  0.076000  4.657442  0.000000  1.647000
  1.600500  0.245000  0.587200  0.105700  0.079900  0.138600  0.542700  /
  26029 'EXAC2' 3  0  1  1  1000  0.041667  7.8682  -7.8682  1  27.2624  -27.2624  1.3  4  0  0.49  1  0.1  0.8  1  10  4.9074  0.0072  3.6805  0.0176  /
  26029 'GGOV1' 3  1  1  0.05  1  0.05  -0.05  1.7512  0.2824  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26029 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26029 'GENROU' 4  7.165300  0.041667  0.717300  0.052100  7.558389  0.000000  2.473800
  2.267600  0.406300  0.627500  0.257400  0.200800  0.197400  0.558500  /
  26029 'EXPIC1' 4  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.3644  0  0  0  1  0  1.2  0  5.4449  0  0.08  /
  26029 'GGOV1' 4  1  1  0.05  1  0.05  -0.05  8.5515  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26029 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26030 'GENROU' 1  7.051600  0.067800  1.447400  0.043500  9.259811  0.000000  2.480800
  2.273200  0.175000  0.257100  0.108700  0.082300  0.159400  0.640600  /
  26030 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.3061  0  0  0  1  0  1.2  0  5.0767  0  0.08  /
  26030 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  1.7168  0  1  1  0.15  0.4206  1.5  0.2  0.5  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26030 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26031 'GENROU' 1  7.776100  0.048400  0.386800  0.058800  2.336245  0.000000  1.777000
  1.705400  0.172100  0.397000  0.131800  0.100600  0.093000  0.522200  /
  26031 'ESST4B' 1  0  3.5626  3.5626  1  -1  0  1  0  1  -1  0  5.3614  0  8.3012  0.08  0  0  /
  26031 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.0887  0.1308  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26031 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26034 'GENROU' 1  9.611600  0.055400  1.226300  0.073600  4.673889  0.000000  2.036800
  1.915000  0.269200  0.374200  0.113700  0.086200  0.011300  0.192500  /
  26034 'ESST4B' 1  0  3.854  3.854  1  -1  0  1  0  1  -1  0  6.8327  0  8.359  0.08  0  0  /
  26034 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  5.5174  2  0  1  1  0.15  0.5  1.2713  0.2  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26034 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26038 'GENROU' 1  8.245200  0.060400  1.014900  0.082800  5.225138  0.000000  1.882000
  1.790100  0.261100  0.619600  0.135300  0.103500  0.093000  0.249100  /
  26038 'ESST4B' 1  0  3.2174  3.2174  1  -1  0  1  0  1  -1  0  5.8858  0  6.4379  0.08  0  0  /
  26038 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  9.5238  2  0  1  1  0.15  0.4419  1.5  0.1248  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26038 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26039 'GENROU' 1  4.520200  0.070000  0.331200  0.064900  5.443412  0.000000  1.897800
  1.802800  0.179300  0.210600  0.140500  0.107600  0.163900  0.525000  /
  26039 'ESST4B' 1  0  3.6515  3.6515  1  -1  0  1  0  1  -1  0  6.5085  0  7.497  0.08  0  0  /
  26039 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26039 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26040 'GENROU' 1  4.977800  0.050200  0.910500  0.064600  3.023529  0.000000  2.150900
  2.007000  0.186400  0.300900  0.144600  0.110800  0.155000  0.426500  /
  26040 'ESST4B' 1  0  3.5831  3.5831  1  -1  0  1  0  1  -1  0  6.3196  0  7.763  0.08  0  0  /
  26040 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  24.0206  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26040 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26042 'GENROU' 1  9.376200  0.056400  0.389200  0.060400  8.080186  0.000000  2.231800
  2.072300  0.437000  0.687500  0.358000  0.281000  0.071700  0.221500  /
  26042 'EXAC2' 1  0.041667  1  1  1000  0.041667  11.7895  -11.7895  1  26.2672  -26.2672  0.55  4  0  0.49  1  0.1  1.6  1  10  3.3978  0.0039  4.5303  0.0143  /
  26042 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  2.5349  2  0  1  1  0.15  0.5  1.3134  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26042 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26043 'GENROU' 1  9.973600  0.062600  0.376500  0.049500  5.877386  0.000000  1.817100
  1.737700  0.405900  0.566600  0.232800  0.181200  0.099100  0.600600  /
  26043 'ESST4B' 1  0  3.0664  3.0664  1  -1  0.01  1  0  1  -1  0  5.1188  0  8.8122  0.08  0  0  /
  26043 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26043 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26044 'GENROU' 1  5.361300  0.050900  1.030100  0.055600  5.854034  0.000000  2.160500
  2.014800  0.476500  0.755800  0.406100  0.319300  0.105600  0.486800  /
  26044 'ESST4B' 1  0  3.9735  3.9735  1  -1  0  1  0  1  -1  0  5.5979  0  6.5551  0.08  0  0  /
  26044 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  17.8824  2  0  1  1  0.15  0.2069  1.5  0.2  0.3  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26044 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26044 'GENROU' 2  6.874500  0.055100  1.284700  0.059300  8.087379  0.000000  2.217900
  2.061100  0.233800  0.372500  0.183500  0.141900  0.028200  0.190600  /
  26044 'ESST4B' 2  0  3.7558  3.7558  1  -1  0  1  0  1  -1  0  5.9641  0  6.4272  0.08  0  0  /
  26044 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  5.8993  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26044 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26051 'GENROU' 1  8.375500  0.064400  0.725900  0.079800  5.646999  0.000000  1.749100
  1.682800  0.280300  0.595200  0.178500  0.137900  0.076900  0.548100  /
  26051 'EXPIC1' 1  0  3  1  1  -0.87  0.01  0  0  1  -0.87  0  1  0  8.1938  0  0  0  1  0  1.2  0  5.6051  0  0.08  /
  26051 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  27.6943  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26051 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26052 'GENROU' 1  9.003000  0.049800  0.380600  0.052500  5.174881  0.000000  1.749000
  1.682800  0.364000  0.589000  0.282700  0.220900  0.063300  0.417300  /
  26052 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  8.1752  0  0  0  1  0  1.2  0  5.4811  0  0.08  /
  26052 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.9451  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26052 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26053 'GENROU' 1  5.260200  0.065800  1.102000  0.095700  5.312188  0.000000  2.301800
  2.128800  0.211900  0.427300  0.130200  0.099400  0.003700  0.302700  /
  26053 'EXAC2' 1  0  1  1  1000  0.041667  8.1841  -8.1841  1  27.8431  -27.8431  1.3  4  0  0.49  1  0.1  1.6  1  10  3.8882  0.9435  5.1843  0.984  /
  26053 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  5.1955  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26053 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26056 'GENROU' 1  7.032500  0.067400  0.457700  0.042600  5.602981  0.000000  2.616800
  2.383000  0.320000  0.681200  0.199100  0.154300  0.023400  0.328000  /
  26056 'ESST4B' 1  0  3.8628  3.8628  1  -1  0  1  0  1  -1  0  5.2996  0  7.033  0.08  0  0  /
  26056 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.5597  0  1  1  0.15  0.5  1.3634  0.1783  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26056 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26061 'GENROU' 1  6.388200  0.055900  0.521500  0.061300  4.208254  0.000000  2.115300
  1.978300  0.236700  0.291100  0.166500  0.128300  0.097900  0.617500  /
  26061 'ESST4B' 1  0  3.3385  3.3385  1  -1  0  1  0  1  -1  0  6.5678  0  8.9399  0.08  0  0  /
  26061 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  7.4766  2  0  1  1  0.15  0.5  1.5  0.2  0.3  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26061 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26062 'GENROU' 1  5.565500  0.046400  0.408500  0.062800  5.005484  0.000000  2.114100
  1.977300  0.378100  0.699700  0.268900  0.210000  0.157700  0.480500  /
  26062 'EXAC2' 1  0.01  1  1  1000  0.02  100  -100  1  25.7269  -25.7269  1.3  4  0  0.49  1  0.1  0.8  1  14  3.7339  1.0366  4.9785  1.0801  /
  26062 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.466  2.4665  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26062 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26063 'GENROU' 1  9.989800  0.064600  1.190400  0.063100  5.000000  0.000000  1.977600
  1.867200  0.301300  0.453400  0.168000  0.129500  0.199900  0.658100  /
  26063 'ESST4B' 1  0  3.4156  3.4156  1  -1  0  1  0  1  -1  0  6.0189  0  7.919  0.08  0  0  /
  26063 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  25.2492  2  0  1  1  0.15  0.2565  1.5  0.2  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26063 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26064 'GENROU' 1  7.115600  0.043800  0.835700  0.056900  7.501081  0.000000  2.264900
  2.099100  0.197700  0.235800  0.140900  0.107900  0.122100  0.471800  /
  26064 'ESST4B' 1  0  3.7989  3.7989  1  -1  0  1  0  1  -1  0  5.791  0  7.1741  0.08  0  0  /
  26064 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  7.7068  1.4639  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26064 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26066 'GENROU' 1  7.568500  0.068100  1.033400  0.044600  3.067591  0.000000  2.659600
  2.417500  0.328900  0.739900  0.249300  0.194300  0.135100  0.571400  /
  26066 'ESST4B' 1  0  3.1076  3.1076  1  -1  0.01  1  0  1  -1  0  5.3179  0  7.1628  0.08  0  0  /
  26066 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.2691  1.2877  0.2  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26066 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26067 'GENROU' 1  7.809600  0.055200  1.210500  0.041800  2.743094  0.000000  1.628400
  1.585400  0.178100  0.251900  0.132700  0.101300  0.097900  0.627800  /
  26067 'ESST4B' 1  0  3.7067  3.7067  1  -1  0.01  1  0  1  -1  0  5.4062  0  6.3476  0.08  0  0  /
  26067 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  3.0735  0  1  1  0.15  0.3825  1.1669  0.2  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26067 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26069 'GENROU' 1  7.527800  0.041667  0.715900  0.056500  1.823667  0.000000  1.378200
  1.383600  0.156700  0.283700  0.101400  0.076400  0.048700  0.252300  /
  26069 'ESST4B' 1  0  3.3106  3.3106  1  -1  0  1  0  1  -1  0  6.0326  0  8.0549  0.08  0  0  /
  26069 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.325  1.5  0.1587  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26069 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26069 'GENROU' 2  8.375000  0.044200  0.686100  0.056700  8.456182  0.000000  1.469600
  1.457300  0.160000  0.277700  0.118300  0.089900  0.011000  0.178200  /
  26069 'ESST4B' 2  0  3.6094  3.6094  1  -1  0.01  1  0  1  -1  0  5.9262  0  8.1077  0.08  0  0  /
  26069 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26069 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26073 'GENROU' 1  5.728100  0.064000  0.654900  0.056300  4.843150  0.000000  1.914900
  1.816600  0.262600  0.462400  0.137700  0.105400  0.075600  0.182600  /
  26073 'ESST4B' 1  0  3.8931  3.8931  1  -1  0  1  0  1  -1  0  5.2655  0  8.0127  0.08  0  0  /
  26073 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  23.5782  2  0  1  1  0.15  0.5  1.5  0.1665  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26073 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26074 'GENROU' 1  5.333800  0.044800  0.367400  0.041667  5.761795  0.000000  1.321300
  1.337600  0.240400  0.430000  0.120300  0.091500  0.120200  0.311700  /
  26074 'EXPIC1' 1  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.877  0  0  0  1  0  1.2  0  6.9332  0  0.08  /
  26074 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  5.7925  0  1  1  0.15  0.5  1.5  0.1058  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26074 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26074 'GENROU' 2  8.754400  0.064600  1.054300  0.084300  3.056980  0.000000  2.031800
  1.910900  0.197800  0.227200  0.107300  0.081200  0.113100  0.536900  /
  26074 'ESST4B' 2  0  3.555  3.555  1  -1  0.01  1  0  1  -1  0  5.3465  0  6.0695  0.08  0  0  /
  26074 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  6.69  0  1  1  0.15  0.5  1.0142  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26074 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26076 'GENROU' 1  4.821700  0.063900  0.587100  0.041667  1.422558  0.000000  2.027300
  1.907300  0.278600  0.396300  0.226300  0.176000  0.119500  0.394100  /
  26076 'EXAC2' 1  0  1  1  1000  0.041667  12.2318  -12.2318  1  20.0447  -20.044701  0.55  4  0  0.49  1  0  0  1  10  3.5319  0.0081  4.7093  0.0186  /
  26076 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  0.1575  0  1  1  0.15  0.271  1.5  0.1044  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26076 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26076 'GENROU' 2  5.017100  0.044800  0.362700  0.071100  8.826300  0.000000  1.692900
  1.637500  0.192400  0.208900  0.109700  0.083000  0.113400  0.510800  /
  26076 'ESST4B' 2  0  3.4983  3.4983  1  -1  0  1  0  1  -1  0  6.7137  0  7.2375  0.08  0  0  /
  26076 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  1.7438  2  0  1  1  0.15  0.5  1.2426  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26076 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26077 'GENROU' 1  8.379300  0.051600  1.082400  0.093000  3.710845  0.000000  1.746600
  1.680800  0.180800  0.254600  0.129400  0.098700  0.108400  0.540900  /
  26077 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.9659  0  0  0  1  0  1.2  0  6.4349  0  0.08  /
  26077 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.0343  1.5  0.2  0.5  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26077 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26078 'GENROU' 1  8.630600  0.065800  0.739300  0.053900  4.593277  0.000000  1.967000
  1.858600  0.155100  0.238500  0.134800  0.103100  0.253800  0.716100  /
  26078 'ESST4B' 1  0  3.6082  3.6082  1  -1  0.01  1  0  1  -1  0  5.9702  0  6.9687  0.08  0  0  /
  26078 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  1.0455  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26078 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26080 'GENROU' 1  8.884400  0.041700  1.378500  0.041667  4.942761  0.000000  1.392000
  1.394700  0.335200  0.462300  0.214700  0.166800  0.107900  0.577300  /
  26080 'ESST4B' 1  0  3.9346  3.9346  1  -1  0  1  0  1  -1  0  6.1162  0  7.3665  0.08  0  0  /
  26080 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  17.048  1.3934  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26080 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26080 'GENROU' 2  5.170900  0.054500  1.100400  0.093800  6.688600  0.000000  2.503300
  2.291400  0.208800  0.367700  0.170100  0.131200  0.128400  0.732900  /
  26080 'EXPIC1' 2  0  4  1  1  -0.87  0.01  0  0  1  -0.87  0  1  0  7.5809  0  0  0  1  0  1.2  0  5.4388  0  0.08  /
  26080 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  10  0.6829  0  1  1  0.15  0.5  1.9326  0.2  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26080 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26080 'GENROU' 3  8.931800  0.051200  1.484300  0.046100  5.218316  0.000000  1.738100
  1.674000  0.283500  0.401800  0.201100  0.155900  0.165000  0.506700  /
  26080 'ESST4B' 3  0  3.8893  3.8893  1  -1  0  1  0  1  -1  0  5.9012  0  7.1396  0.08  0  0  /
  26080 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  4.5386  0.0466  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26080 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26080 'GENROU' 4  5.916200  0.050500  0.547300  0.088200  4.980448  0.000000  1.598400
  1.561300  0.214500  0.236700  0.122200  0.093000  0.166800  0.460700  /
  26080 'ESST4B' 4  0  3.1682  3.1682  1  -1  0  1  0  1  -1  0  6.9994  0  7.2883  0.08  0  0  /
  26080 'GGOV1' 4  1  1  0.05  1  0.05  -0.05  10  0.6969  0  1  1  0.15  0.5  1.2534  0.2  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26080 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26080 'GENROU' 5  8.031700  0.065700  0.794100  0.052800  3.636188  0.000000  2.075800
  1.946500  0.336400  0.584400  0.291400  0.227900  0.130800  0.757100  /
  26080 'ESST4B' 5  0  3.7037  3.7037  1  -1  0  1  0  1  -1  0  5.7452  0  7.4695  0.08  0  0  /
  26080 'GGOV1' 5  1  1  0.04  1  0.05  -0.05  23.4003  6.9986  0  1  1  0.15  0.1502  1.5  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26080 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26085 'GENSAL' 1  6.000000  0.291200  0.477500  3.783300  0.000000  1.084600  0.703600
  0.487000  0.385600  0.186600  0.167000  0.509400  /
  26085 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  26085 'HYGOV' 1  0.07  0.9301  4.0724  0.4  0.5  0.07  1  0  1.5749  1.2  0.5  0.0757  /
  26085 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26085 'GENSAL' 2  6.000000  0.245900  0.417500  2.802900  0.000000  1.065300  0.691000
  0.277800  0.266700  0.187000  0.185300  0.672000  /
  26085 'SCRX' 2  0.1  10.01  100  0.01  -4  5  0  0  /
  26085 'HYGOV' 2  0.05  0.4123  9.6232  0.05  0.33  0.1  1  0  1.7143  1.25  0.5  0.0775  /
  26085 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26086 'GENSAL' 1  6.000000  0.135700  0.286700  1.936200  0.000000  0.795600  0.515100
  0.249800  0.178500  0.159200  0.069300  0.222700  /
  26086 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  26086 'HYGOV' 1  0.05  0.3829  9.2232  0.4  0.33  0.167  1  0  0.8177  1.2  0  0.078  /
  26086 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26097 'GENROU' 1  8.177600  0.068900  1.326500  0.044400  5.000000  0.000000  2.036100
  1.914400  0.163700  0.240600  0.118200  0.089900  0.106600  0.446400  /
  26097 'ESST4B' 1  0  3.2785  3.2785  1  -1  0  1  0  1  -1  0  6.6928  0  6.4365  0.08  0  0  /
  26097 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.4724  1.5  0.2  0.5  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26097 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26098 'GENROU' 1  8.803800  0.060500  0.901200  0.044200  5.000000  0.000000  2.044400
  1.921100  0.331200  0.634300  0.191500  0.148200  0.198600  0.616200  /
  26098 'ESST4B' 1  0  3.2072  3.2072  1  -1  0  1  0  1  -1  0  6.8378  0  7.4757  0.08  0  0  /
  26098 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  27.819  2  0  1  1  0.15  0.1728  1.5  0.1832  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26098 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26099 'GENROU' 1  8.603300  0.045600  0.690500  0.042000  5.000000  0.000000  2.063800
  1.936800  0.335900  0.586900  0.182300  0.140900  0.118600  0.712600  /
  26099 'ESST4B' 1  0  3.5055  3.5055  1  -1  0  1  0  1  -1  0  5.7501  0  6.1743  0.08  0  0  /
  26099 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.1533  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26099 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26100 'GENROU' 1  7.301300  0.060100  0.412200  0.045000  5.000000  0.000000  1.825800
  1.744700  0.175900  0.230100  0.137100  0.104800  0.237300  0.760200  /
  26100 'ESST4B' 1  0  3.5739  3.5739  1  -1  0  1  0  1  -1  0  6.6303  0  6.2821  0.08  0  0  /
  26100 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  5.218  2  0  1  1  0.15  0.117  1.0055  0.2  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26100 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26101 'GENROU' 1  7.763100  0.041667  1.347200  0.087900  5.000000  0.000000  2.174600
  2.026200  0.266600  0.417300  0.120200  0.091500  0.080700  0.491000  /
  26101 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  8.281  0  0  0  1  0  1.2  0  5.5434  0  0.08  /
  26101 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.8031  0  1  1  0.15  0.1826  1.5  0.1597  0.3  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26101 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26102 'GENROU' 1  4.945500  0.068700  1.067600  0.048200  5.000000  0.000000  2.086100
  1.954800  0.419900  0.603800  0.363800  0.285600  0.058700  0.255500  /
  26102 'EXAC2' 1  0.01  1  1  1000  0.01  100  -100  1  28.1403  -28.140301  1.3  4  0  0.0149  1  0.1  0.8  1  14  3.3873  0.0073  4.5163  0.0177  /
  26102 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.6405  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26102 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26105 'GENROU' 1  5.362800  0.045400  1.311400  0.063300  3.182621  0.000000  2.257600
  2.093100  0.196500  0.290800  0.131100  0.100100  0.093900  0.577300  /
  26105 'ESST4B' 1  0  3.1089  3.1089  1  -1  0  1  0  1  -1  0  6.2807  0  8.1607  0.08  0  0  /
  26105 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  1.6559  0  1  1  0.15  0.5  2.059  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26105 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26105 'GENROU' 2  4.538100  0.066900  1.198700  0.074200  7.507939  0.000000  2.541800
  2.322500  0.338500  0.512300  0.209900  0.162900  0.178900  0.639500  /
  26105 'EXAC2' 2  0  1  1  1000  0.041667  100  -100  1  25.4802  -25.4802  0.55  4  0  0.49  1  0.1  0.8  1  14  3.5998  0.0087  4.7998  0.0192  /
  26105 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  2.2788  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26105 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26106 'GENROU' 1  9.079500  0.063700  0.392600  0.074700  6.050145  0.000000  2.157700
  2.012500  0.151800  0.272800  0.121800  0.092700  0.192800  0.689200  /
  26106 'ESST4B' 1  0  3.296  3.296  1  -1  0.01  1  0  1  -1  0  5.0111  0  8.4767  0.08  0  0  /
  26106 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.517  0  1  1  0.15  0.5  1.5347  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26106 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26107 'GENROU' 1  7.243300  0.051100  0.649400  0.083400  7.990962  0.000000  2.085000
  1.953900  0.199800  0.240600  0.108100  0.081800  0.033000  0.276300  /
  26107 'EXPIC1' 1  0  4  1  1  -0.87  0.01  0  0  1  -0.87  0  1  0  7.2102  0  0  0  1  0  1.2  0  6.6617  0  0.08  /
  26107 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.2377  1.5  0.1082  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26107 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26110 'GENROU' 1  8.730400  0.041667  1.009900  0.069400  7.442194  0.000000  1.884800
  1.792300  0.318100  0.442400  0.242600  0.189000  0.259600  0.740100  /
  26110 'ESST4B' 1  0  3.2517  3.2517  1  -1  0  1  0  1  -1  0  5.1104  0  6.2123  0.08  0  0  /
  26110 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  1.4454  0  1  1  0.15  0.0699  1.5  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26110 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26128 'GENROU' 1  8.016500  0.047000  0.453000  0.080400  4.953835  0.000000  2.057100
  1.931400  0.306800  0.629400  0.257100  0.200500  0.043200  0.486300  /
  26128 'ESST4B' 1  0  3.2302  3.2302  1  -1  0.01  1  0  1  -1  0  6.3021  0  6.1712  0.08  0  0  /
  26128 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  0.0771  0  1  1  0.15  0.3318  1.5  0.1872  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26128 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26129 'GENROU' 1  5.618300  0.068000  0.324800  0.045400  4.638709  0.000000  2.370400
  2.184200  0.475900  0.717400  0.382600  0.300500  0.033600  0.292100  /
  26129 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.5392  0  0  0  1  0  1.2  0  5.8979  0  0.08  /
  26129 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  1.4012  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26129 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26133 'GENROU' 1  4.153700  0.046000  1.357700  0.059800  3.699327  0.000000  2.024500
  1.924800  0.461300  0.707800  0.329400  0.250000  0.052600  0.340200  /
  26133 'IEEET1' 1  0  25  0.0513  1  -1  0  0.5  0.08  1  0  2.8625  0.1376  3.8166  0.4025  /
  26133 'IEEEG1' 1 0 0  14.6377  0  0  0.3  0.1  -0.1  0.9299  0  0.281  1  0  6.8274  0.1542  0  0  0  0  0  0  0  /
  26133 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26134 'GENROU' 1  5.840200  0.046200  1.284100  0.049100  3.203294  0.000000  1.999000
  1.901000  0.386700  0.296700  0.277200  0.209400  0.178700  0.592300  /
  26134 'IEEET1' 1  0  400  0.2  1  -1  0  0.5  0.08  0.35  0  4.4672  0.1823  5.9563  0.4527  /
  26134 'IEEEG1' 1 0 0  20  0.1061  0  0.1  0.1  -0.1  0.9667  0  0.3113  0.3329  0  0  0  0  0.4  0.3  0  0  0  0  /
  26134 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26138 'GENROU' 1  7.169800  0.061400  1.195000  0.092200  5.608129  0.000000  1.944100
  1.840200  0.207900  0.237800  0.102200  0.077100  0.169100  0.662600  /
  26138 'ESST4B' 1  0  3.9143  3.9143  1  -1  0.01  1  0  1  -1  0  6.7085  0  7.098  0.08  0  0  /
  26138 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  1.8494  0.2403  0  1  1  0.15  0.3173  2.0521  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26138 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26139 'GENROU' 1  4.335900  0.041100  1.416900  0.063700  6.421541  0.000000  2.209900
  2.054700  0.259000  0.408200  0.163300  0.125800  0.069500  0.530300  /
  26139 'ESST4B' 1  0  3.2749  3.2749  1  -1  0.01  1  0  1  -1  0  6.5615  0  7.6843  0.08  0  0  /
  26139 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.9098  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26139 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26141 'GENROU' 1  8.490800  0.058400  1.042600  0.077800  1.811933  0.000000  2.397900
  2.206300  0.180200  0.324800  0.146900  0.112700  0.109300  0.532400  /
  26141 'ESST4B' 1  0  3.4072  3.4072  1  -1  0  1  0  1  -1  0  6.5811  0  8.9543  0.08  0  0  /
  26141 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  1.3388  0  1  1  0.15  0.1727  1.5  0.1392  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26141 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26163 'GENROU' 1  9.857100  0.067000  0.332000  0.063400  5.000000  0.000000  2.000000
  1.885300  0.165900  0.454700  0.129300  0.098700  0.054200  0.425900  /
  26163 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.1752  0  0  0  1  0  1.2  0  6.2522  0  0.08  /
  26163 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  4.6353  2  0  1  1  0.15  0.5  1.1558  0.1347  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26163 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26164 'GENROU' 1  9.129500  0.044300  0.909400  0.059600  5.000000  0.000000  2.109500
  1.973700  0.354400  0.722500  0.203100  0.157500  0.106300  0.566800  /
  26164 'ESST4B' 1  0  3.2828  3.2828  1  -1  0  1  0  1  -1  0  5.9407  0  7.5793  0.08  0  0  /
  26164 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  25.386  6.7903  0  1  1  0.15  0.5  1.1092  0.2  0.3  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26164 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26165 'GENROU' 1  6.280000  0.048300  1.286600  0.088500  5.000000  0.000000  1.844600
  1.759900  0.209500  0.271900  0.141300  0.108200  0.127600  0.754900  /
  26165 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.5654  0  0  0  1  0  1.2  0  6.2509  0  0.08  /
  26165 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  2.935  2  0  1  1  0.15  0.4748  1.5  0.1872  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26165 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26166 'GENROU' 1  4.582900  0.065000  1.262100  0.083000  5.000000  0.000000  2.078800
  1.948900  0.383000  0.587500  0.262500  0.204800  0.171600  0.488700  /
  26166 'EXAC2' 1  0  1  1  1000  0.041667  100  -100  1  29.3842  -29.384199  1.3  4  0  0.0246  1  0.1  0.8  1  10  3.7626  0.0036  5.0168  0.0139  /
  26166 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.1164  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26166 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26167 'GENROU' 1  8.125000  0.067200  1.107100  0.091800  1.391729  0.000000  1.741100
  1.676400  0.170300  0.303000  0.116700  0.088600  0.129800  0.495300  /
  26167 'ESST4B' 1  0  3.0909  3.0909  1  -1  0  1  0  1  -1  0  6.3342  0  8.297  0.08  0  0  /
  26167 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.6657  7.3754  0  1  1  0.15  0.3697  1.5  0.1139  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26167 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26167 'GENROU' 2  9.835200  0.057200  0.475100  0.088300  6.145184  0.000000  1.834900
  1.752100  0.204500  0.526200  0.108100  0.081700  0.084100  0.600000  /
  26167 'EXAC2' 2  0  1  1  1000  0.041667  100  -100  1  24.1615  -24.161501  0.55  4  0  0.49  1  0.1  1.6  1  14  3.1551  0.9813  4.2069  1.023  /
  26167 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  7.0129  2  0  1  1  0.15  0.5  1.313  0.2  0.3  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26167 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26167 'GENROU' 3  6.602200  0.053400  0.983400  0.081500  6.724198  0.000000  1.449500
  1.441100  0.157300  0.244800  0.103500  0.078100  0.131300  0.715600  /
  26167 'EXPIC1' 3  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.8687  0  0  0  1  0  1.2  0  5.69  0  0.08  /
  26167 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  10  0.0555  0  1  1  0.15  0.4024  1.1345  0.1928  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26167 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26173 'GENROU' 1  9.706000  0.056400  1.189700  0.044900  5.000000  0.000000  2.320500
  2.143900  0.381700  0.746300  0.270700  0.211300  0.086400  0.315100  /
  26173 'ESST4B' 1  0  3.6747  3.6747  1  -1  0.01  1  0  1  -1  0  6.7508  0  7.1727  0.08  0  0  /
  26173 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  8.7867  7.3028  0  1  1  0.15  0.3613  1.2206  0.2  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26173 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26174 'GENROU' 1  8.163100  0.053700  0.414400  0.081200  4.308277  0.000000  2.130400
  1.990500  0.501800  0.733500  0.424300  0.333800  0.150600  0.570000  /
  26174 'ESST4B' 1  0  3.7995  3.7995  1  -1  0  1  0  1  -1  0  5.4028  0  8.9116  0.08  0  0  /
  26174 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10.6131  2  0  1  1  0.15  0.5  1.5154  0.1904  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26174 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26175 'GENROU' 1  8.735300  0.064500  1.195600  0.052900  5.039278  0.000000  1.705000
  1.647300  0.198100  0.328700  0.128700  0.098200  0.072000  0.583400  /
  26175 'ESST4B' 1  0  3.2595  3.2595  1  -1  0.01  1  0  1  -1  0  6.6159  0  6.1403  0.08  0  0  /
  26175 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.6429  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26175 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26176 'GENROU' 1  6.252100  0.057400  0.487900  0.091800  3.918590  0.000000  2.321600
  2.144800  0.178800  0.305800  0.106200  0.080200  0.077300  0.371800  /
  26176 'ESST4B' 1  0  3.2332  3.2332  1  -1  0  1  0  1  -1  0  5.7227  0  8.9616  0.08  0  0  /
  26176 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  4.0624  2  0  1  1  0.15  0.5  1.3149  0.2  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26176 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26177 'GENROU' 1  7.210800  0.053200  1.207800  0.084100  4.378601  0.000000  2.420900
  2.224900  0.437800  0.764100  0.264400  0.206300  0.015800  0.256900  /
  26177 'ESST4B' 1  0  3.0619  3.0619  1  -1  0  1  0  1  -1  0  5.1374  0  6.0693  0.08  0  0  /
  26177 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.8013  0  1  1  0.15  0.5  2.1805  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26177 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26178 'GENROU' 1  7.071000  0.045700  0.730300  0.046500  4.993485  0.000000  2.546000
  2.325800  0.333700  0.639100  0.180900  0.139800  0.106800  0.404800  /
  26178 'ESST4B' 1  0  3.5616  3.5616  1  -1  0  1  0  1  -1  0  6.3532  0  7.1611  0.08  0  0  /
  26178 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.8317  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26178 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26179 'GENROU' 1  7.556300  0.069300  1.253000  0.082100  5.592933  0.000000  2.114500
  1.977700  0.302000  0.460700  0.143700  0.110100  0.132200  0.725900  /
  26179 'ESST4B' 1  0  3.343  3.343  1  -1  0  1  0  1  -1  0  5.2504  0  6.7632  0.08  0  0  /
  26179 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  3.2705  0  1  1  0.15  0.4028  1.4747  0.1266  0.3  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26179 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26180 'GENROU' 1  9.838300  0.046200  0.339900  0.066600  6.476850  0.000000  2.532200
  2.314700  0.403300  0.783300  0.234600  0.182600  0.126500  0.636300  /
  26180 'EXAC2' 1  0  1  1  400  0.041667  7.8348  -7.8348  1  28.7576  -28.757601  0.55  4  0  0.0172  1  0.1  1.6  1  10  3.218  0.0004  4.2906  0.0107  /
  26180 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  1.1099  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26180 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26181 'GENROU' 1  8.799100  0.063000  0.465100  0.083500  7.828405  0.000000  1.592100
  1.556200  0.260500  0.479200  0.163900  0.126300  0.062700  0.541300  /
  26181 'ESST4B' 1  0  3.4804  3.4804  1  -1  0  1  0  1  -1  0  6.4975  0  8.4457  0.08  0  0  /
  26181 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26181 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26182 'GENROU' 1  5.283500  0.053000  1.490800  0.061400  3.070062  0.000000  2.410700
  2.216700  0.339600  0.707700  0.197700  0.153200  0.146800  0.383800  /
  26182 'ESST4B' 1  0  3.8783  3.8783  1  -1  0  1  0  1  -1  0  5.8379  0  6.7637  0.08  0  0  /
  26182 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  18.4065  2  0  1  1  0.15  0.184  1.5  0.1556  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26182 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26183 'GENROU' 1  4.284700  0.045800  1.488400  0.042200  2.674356  0.000000  2.125300
  1.986400  0.294100  0.642600  0.162600  0.125200  0.122900  0.404900  /
  26183 'ESST4B' 1  0  3.0853  3.0853  1  -1  0  1  0  1  -1  0  6.1425  0  8.3759  0.08  0  0  /
  26183 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  7.2717  2  0  1  1  0.15  0.3475  1.1051  0.1296  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26183 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26185 'GENROU' 1  6.118700  0.066800  1.361100  0.043600  2.641986  0.000000  1.759100
  1.690900  0.178500  0.314800  0.130000  0.099300  0.097700  0.527100  /
  26185 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.989  0  0  0  1  0  1.2  0  5.9895  0  0.08  /
  26185 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26185 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26190 'GENROU' 1  5.084500  0.054500  1.098300  0.073200  1.035828  0.000000  2.431500
  2.233500  0.247300  0.403500  0.133500  0.102000  0.110800  0.307500  /
  26190 'ESST4B' 1  0  3.8576  3.8576  1  -1  0  1  0  1  -1  0  6.0566  0  6.137  0.08  0  0  /
  26190 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.9835  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26190 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26190 'GENROU' 2  5.089100  0.060900  0.880100  0.085600  7.944094  0.000000  1.991900
  1.878800  0.285200  0.551200  0.206100  0.159900  0.064700  0.453700  /
  26190 'ESST4B' 2  0  3.7301  3.7301  1  -1  0  1  0  1  -1  0  6.1625  0  8.9539  0.08  0  0  /
  26190 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26190 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26191 'GENROU' 1  7.061600  0.062600  0.638700  0.055700  8.488655  0.000000  1.991200
  1.878200  0.179600  0.484800  0.128800  0.098200  0.052700  0.364600  /
  26191 'ESST4B' 1  0  3.8249  3.8249  1  -1  0  1  0  1  -1  0  5.801  0  6.1833  0.08  0  0  /
  26191 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1976  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26191 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26197 'GENSAL' 1  6.000000  0.466900  0.213500  3.117200  0.000000  1.000000  0.648400
  0.312600  0.254000  0.233800  0.156800  0.646800  /
  26197 'ESDC1A' 1  0  40  0.041667  0  0  1  -1  0  0.9  0.028  1  0  2.3013  0.1276  3.0684  0.3829  /
  26197 'HYGOV' 1  0.05  0.6261  3.5575  0.2  0.5  0.167  1  0  1.2053  1.2  1  0.078  /
  26197 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26198 'GENSAL' 1  6.000000  0.584300  0.091300  2.073800  0.000000  1.000000  0.648400
  0.240100  0.187500  0.111700  0.168700  0.559700  /
  26198 'ESDC1A' 1  0  100  0.041667  0  0  10  -10  0  0.9  0.0252  1  0  2.4707  0.1335  3.2942  0.4005  /
  26198 'HYGOV' 1  0.05  0.5016  5.6798  0.05  0.4  0.167  1  0  0.8351  1.2  0  0.0743  /
  26198 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26199 'GENSAL' 1  6.000000  0.458400  0.225600  2.388200  0.000000  1.000000  0.648400
  0.274300  0.268600  0.144200  0.255900  0.670400  /
  26199 'ESDC1A' 1  0  40  0.041667  0  0  10  -10  0  0.9  0.0591  1  0  2.3296  0.1428  3.1062  0.4285  /
  26199 'HYGOV' 1  0.05  0.9727  3.0085  0.05  0.33  0.167  1  0  1.8661  1.2  0.2  0.0755  /
  26199 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26200 'GENSAL' 1  6.000000  0.275100  0.310100  3.358400  0.000000  1.000000  0.648400
  0.431400  0.316200  0.188100  0.051300  0.180100  /
  26200 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  26200 'HYGOV' 1  0.05  0.7364  3.6385  0.2  0.5  0.07  1  0  0.4535  1.25  0.5  0.0763  /
  26200 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26201 'GENSAL' 1  6.000000  0.255200  0.427900  2.402800  0.000000  1.000000  0.648400
  0.384600  0.305200  0.229200  0.257500  0.552500  /
  26201 'IEEET1' 1  0.06  40  0.2  1  -1  0  0.5  0.103  1  0  2.6775  0.0818  3.57  0.3751  /
  26201 'HYGOV' 1  0.04  0.7236  9.0327  0.4  0.4  0.167  1  0  0.4062  1.2  0.5  0.0736  /
  26201 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26202 'GENSAL' 1  6.000000  0.226700  0.236600  2.782600  0.000000  1.000000  0.648400
  0.354400  0.326900  0.117600  0.133100  0.287400  /
  26202 'ESDC1A' 1  0.06  40  0.041667  0  0  1  -1  0  0.9  0.073  1  0  2.4755  0.1331  3.3006  0.3993  /
  26202 'HYGOV' 1  0.05  0.402  6.9224  0.05  0.5  0.1  1  0  0.7771  1.2  1  0.0783  /
  26202 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26203 'GENSAL' 1  6.000000  0.133800  0.536800  3.475200  0.000000  0.979100  0.634800
  0.361100  0.307800  0.178300  0.212100  0.464600  /
  26203 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.7697  0.0825  3.6929  0.3781  /
  26203 'HYGOV' 1  0.05  0.2388  5.8578  0.4  0.33  0.07  1  0  0.5163  1.25  0.5  0.075  /
  26203 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26205 'GENSAL' 1  6.000000  0.152200  0.131800  2.966300  0.000000  1.319700  0.857000
  0.600200  0.511800  0.218800  0.076100  0.165000  /
  26205 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.7658  0.0838  3.6878  0.3842  /
  26205 'HYGOV' 1  0.05  0.2446  2.909  0.4  0.5  0.07  1  0  0.4252  1.2  0.5  0.0769  /
  26205 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26206 'GENSAL' 1  6.000000  0.080400  0.165100  2.012000  0.000000  0.737600  0.477200
  0.318900  0.193300  0.151700  0.067200  0.424800  /
  26206 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  26206 'HYGOV' 1  0.05  0.4153  5.0583  0.4  0.5  0.07  1  0  0.3089  1.2  0  0.0725  /
  26206 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26206 'GENSAL' 2  6.000000  0.163700  0.491200  2.296200  0.000000  1.008200  0.653800
  0.355000  0.297900  0.109500  0.275000  0.702900  /
  26206 'ESDC1A' 2  0.06  40  0.041667  0  0  10  -10  0  0.9  0.0385  1  0  2.2939  0.1362  3.0586  0.4086  /
  26206 'HYGOV' 2  0.05  0.3947  4.799  0.05  0.5  0.1  1  0  0.7425  1.25  1  0.0742  /
  26206 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26206 'GENSAL' 3  6.000000  0.198300  0.147000  1.387400  0.000000  1.350400  0.877000
  0.547000  0.534700  0.167700  0.052900  0.439700  /
  26206 'ESDC2A' 3  0.02  9.3  0.01  0.1  0.5  7.21  -7.21  1  1  0  0.15  0  2.36  0.1956  3.1467  0.7824  /
  26206 'HYGOV' 3  0.05  0.85  3.2323  0.05  0.5  0.167  1  0  0.9973  1.25  0.5  0.072  /
  26206 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26206 'GENSAL' 4  6.000000  0.421700  0.293100  3.349200  0.000000  1.086500  0.704800
  0.254600  0.193200  0.131500  0.188500  0.722800  /
  26206 'SCRX' 4  0.1  10.01  100  0  -4  5  0  0  /
  26206 'HYGOV' 4  0.04  0.8805  3.7465  0.05  0.4  0.1  1  0  1.2558  1.2  1  0.0739  /
  26206 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26206 'GENSAL' 5  6.000000  0.441500  0.470700  2.434700  0.000000  1.218600  0.791000
  0.401400  0.324300  0.214300  0.246800  0.584300  /
  26206 'ESDC2A' 5  0.020833  50  0.041667  0.11  0.75  7.21  -7.21  1  1  0  0.15  0  1.76  0.1852  2.3467  0.7408  /
  26206 'HYGOV' 5  0.04  0.2482  9.1436  0.05  0.4  0.167  1  0  0.3954  1.25  0  0.0746  /
  26206 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26208 'GENROU' 1  5.897600  0.049800  1.131500  0.060400  1.823133  0.000000  1.522500
  1.500000  0.268400  0.436500  0.146200  0.112100  0.114600  0.472600  /
  26208 'ESST4B' 1  0  3.4014  3.4014  1  -1  0  1  0  1  -1  0  5.036  0  8.8965  0.08  0  0  /
  26208 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  2.9866  2  0  1  1  0.15  0.5  1.9348  0.1714  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26208 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26208 'GENROU' 2  9.121700  0.055000  0.449300  0.043800  5.065654  0.000000  2.006200
  1.890300  0.251200  0.303000  0.156900  0.120700  0.067700  0.219200  /
  26208 'ESST4B' 2  0  3.9055  3.9055  1  -1  0  1  0  1  -1  0  6.3992  0  6.8579  0.08  0  0  /
  26208 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  1.0681  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26208 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26215 'GENROU' 1  5.512600  0.041667  1.351100  0.078200  4.572245  0.000000  1.654100
  1.606200  0.179300  0.358400  0.113800  0.086300  0.202300  0.717000  /
  26215 'EXAC2' 1  0  1  1  1000  0.041667  100  -100  1  22.6866  -22.6866  0.55  4  0  0.0209  1  0.1  0.8  1  14  3.1307  0.0064  4.1743  0.0168  /
  26215 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  5.6241  0.9893  0  1  1  0.15  0.1139  1.195  0.2  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26215 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26216 'GENROU' 1  6.836600  0.068100  0.942000  0.043900  5.026818  0.000000  2.115100
  1.978200  0.308600  0.706600  0.243900  0.190100  0.013200  0.254200  /
  26216 'ESST4B' 1  0  3.0283  3.0283  1  -1  0  1  0  1  -1  0  5.1784  0  7.9668  0.08  0  0  /
  26216 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10.5276  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26216 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26217 'GENROU' 1  4.672600  0.065600  1.336800  0.083200  5.000000  0.000000  1.947000
  1.842500  0.264400  0.360100  0.139200  0.106600  0.122200  0.581000  /
  26217 'ESST4B' 1  0  3.4335  3.4335  1  -1  0  1  0  1  -1  0  5.1295  0  8.9289  0.08  0  0  /
  26217 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.4279  1.5  0.2  0.3  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26217 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26219 'GENROU' 1  7.060900  0.048500  0.774100  0.049100  3.929738  0.000000  2.374700
  2.187700  0.225900  0.500300  0.101100  0.076200  0.181400  0.535600  /
  26219 'ESST4B' 1  0  3.5738  3.5738  1  -1  0  1  0  1  -1  0  5.3977  0  8.971  0.08  0  0  /
  26219 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.3915  2  0  1  1  0.15  0.5  1.1235  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26219 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26222 'GENSAL' 1  6.000000  0.480900  0.183500  1.369700  0.000000  0.949200  0.615300
  0.335700  0.335600  0.234300  0.211200  0.785300  /
  26222 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  26222 'HYGOV' 1  0.07  0.7452  6.8325  0.041667  0.5  0.07  1  0  1.2421  1.25  0.5  0.0701  /
  26222 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26223 'GENSAL' 1  6.000000  0.418100  0.201500  2.064500  0.000000  0.651100  0.420800
  0.326500  0.236500  0.103500  0.133300  0.447000  /
  26223 'ESDC2A' 1  0.02  9.3  0.01  0.11  0.5  1.17  -1.17  0.2  0.2  0  1  0  2.36  0.2039  3.1467  0.8156  /
  26223 'HYGOV' 1  0.07  0.657  3.7497  0.05  0.4  0.07  1  0  1.7246  1.2  0  0.0751  /
  26223 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26225 'GENSAL' 1  6.000000  0.249200  0.397900  1.333700  0.000000  0.597000  0.385500
  0.235600  0.233500  0.118000  0.198000  0.591400  /
  26225 'ESDC1A' 1  0.06  100  0.041667  0  0  1  -1  0  0.9  0.0342  1  0  2.4996  0.1428  3.3328  0.4283  /
  26225 'HYGOV' 1  0.05  0.5448  8.1921  0.05  0.5  0.07  1  0  0.9793  1.2  0  0.0704  /
  26225 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26226 'GENSAL' 1  6.000000  0.114900  0.494900  3.586100  0.000000  1.006200  0.652400
  0.455900  0.442400  0.222500  0.081500  0.323800  /
  26226 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  26226 'HYGOV' 1  0.05  0.8106  4.1054  0.05  0.4  0.167  1  0  1.0676  1.2  1  0.0763  /
  26226 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26226 'GENSAL' 2  6.000000  0.452400  0.332900  2.171000  0.000000  1.084400  0.703400
  0.442400  0.276400  0.173800  0.139900  0.380900  /
  26226 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  26226 'HYGOV' 2  0.05  0.8542  9.0125  0.05  0.33  0.2  1  0  0.34  1.2  0.5  0.0786  /
  26226 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26227 'GENSAL' 1  6.000000  0.193600  0.597600  3.593500  0.000000  0.650200  0.420200
  0.284300  0.222000  0.212400  0.258700  0.635600  /
  26227 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  26227 'HYGOV' 1  0.04  0.3517  9.3115  0.4  0.33  0.1  1  0  1.9547  1.2  0.5  0.0711  /
  26227 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26227 'GENSAL' 2  6.000000  0.480000  0.111100  1.657700  0.000000  1.115300  0.723600
  0.445900  0.286200  0.166700  0.157400  0.632000  /
  26227 'IEEET1' 2  0.06  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.9069  0.0804  3.8759  0.3687  /
  26227 'HYGOV' 2  0.05  0.9607  8.9223  0.4  0.5  0.167  1  0  1.9423  1.25  0.5  0.0742  /
  26227 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26229 'GENROU' 1  9.227800  0.059800  0.318200  0.041667  3.843476  0.000000  1.561900
  1.531800  0.366200  0.576300  0.225000  0.174900  0.202200  0.631800  /
  26229 'ESST4B' 1  0  3.8899  3.8899  1  -1  0  1  0  1  -1  0  6.142  0  8.753  0.08  0  0  /
  26229 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  4.1243  2  0  1  1  0.15  0.5  1.3737  0.1649  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26229 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26230 'GENROU' 1  9.715000  0.058600  0.518300  0.088000  4.313100  0.000000  1.452400
  1.443400  0.216400  0.485800  0.184200  0.142400  0.082600  0.297100  /
  26230 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.4034  0  0  0  1  0  1.2  0  6.3102  0  0.08  /
  26230 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  2.1418  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26230 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26230 'GENROU' 2  7.852400  0.041667  0.842600  0.080600  1.299333  0.000000  1.912900
  1.815100  0.290600  0.391100  0.247500  0.192900  0.165100  0.542200  /
  26230 'EXAC2' 2  0  1  1  1000  0.041667  100  -100  1  29.1543  -29.154301  1.3  4  0  0.49  1  0  0  1  10  4.3044  0.0045  3.2283  0.0149  /
  26230 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26230 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26237 'GENROU' 1  8.652300  0.048700  1.096700  0.078000  1.651149  0.000000  1.537900
  1.512400  0.291300  0.396000  0.245400  0.191200  0.019600  0.215000  /
  26237 'ESST4B' 1  0  3.1739  3.1739  1  -1  0.01  1  0  1  -1  0  6.9216  0  7.4469  0.08  0  0  /
  26237 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.2527  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26237 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26238 'GENROU' 1  6.010800  0.054600  1.087100  0.062400  2.358738  0.000000  2.169100
  2.021800  0.250800  0.524200  0.137800  0.105400  0.047000  0.422500  /
  26238 'ESST4B' 1  0  3.0502  3.0502  1  -1  0  1  0  1  -1  0  5.0515  0  6.7481  0.08  0  0  /
  26238 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  5.3942  0  1  1  0.15  0.5  1.5  0.1451  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26238 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26238 'GENROU' 2  4.299900  0.054400  1.276100  0.052100  9.117404  0.000000  1.359600
  1.368600  0.179800  0.210000  0.127400  0.097200  0.037300  0.213900  /
  26238 'ESST4B' 2  0  3.5768  3.5768  1  -1  0  1  0  1  -1  0  5.6672  0  6.2578  0.08  0  0  /
  26238 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.3977  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26238 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26238 'GENROU' 3  7.146000  0.068900  1.482400  0.053900  6.720956  0.000000  1.950200
  1.845100  0.267200  0.439400  0.229700  0.178700  0.145300  0.692900  /
  26238 'ESST4B' 3  0  3.104  3.104  1  -1  0  1  0  1  -1  0  5.2396  0  6.8222  0.08  0  0  /
  26238 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  1.4605  2  0  1  1  0.15  0.5  1.8643  0.1451  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26238 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26238 'GENROU' 4  9.371000  0.067400  1.158800  0.092500  6.088784  0.000000  2.646500
  2.407000  0.241200  0.500800  0.115300  0.087500  0.149000  0.554500  /
  26238 'ESST4B' 4  0  3.0491  3.0491  1  -1  0  1  0  1  -1  0  6.2453  0  8.5871  0.08  0  0  /
  26238 'GGOV1' 4  1  1  0.05  1  0.05  -0.05  10  0.8163  0  1  1  0.15  0.38  1.5  0.2  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26238 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26238 'GENROU' 5  8.166000  0.055800  0.805100  0.078800  1.177760  0.000000  1.991500
  1.878500  0.240300  0.340600  0.189100  0.146300  0.115700  0.542300  /
  26238 'ESST4B' 5  0  3.4308  3.4308  1  -1  0  1  0  1  -1  0  5.013  0  7.5268  0.08  0  0  /
  26238 'GGOV1' 5  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.302  0.1079  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26238 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26238 'GENROU' 6  7.071800  0.057800  0.456400  0.077000  5.676593  0.000000  2.204100
  2.050000  0.226700  0.520200  0.169800  0.131000  0.124300  0.478000  /
  26238 'EXPIC1' 6  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  8.2415  0  0  0  1  0  1.2  0  5.7527  0  0.08  /
  26238 'GGOV1' 6  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.4246  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26238 'IEEEST' 6  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26238 'GENROU' 7  8.474000  0.065100  0.729500  0.060200  7.312009  0.000000  1.964900
  1.857000  0.154600  0.288100  0.102800  0.077500  0.172400  0.621000  /
  26238 'ESST4B' 7  0  3.306  3.306  1  -1  0  1  0  1  -1  0  6.85  0  8.1032  0.08  0  0  /
  26238 'GGOV1' 7  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.4148  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26238 'IEEEST' 7  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28725 'GENROU' 1  4.487800  0.048800  0.861100  0.042600  4.931368  0.000000  2.252600
  2.089100  0.468100  0.766300  0.295600  0.231200  0.118000  0.414400  /
  28725 'ESST4B' 1  0  3.9998  3.9998  1  -1  0  1  0  1  -1  0  6.4849  0  6.8295  0.08  0  0  /
  28725 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.7704  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28725 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28729 'GENROU' 1  7.459500  0.052400  0.875000  0.059600  7.539792  0.000000  2.274000
  2.106400  0.373000  0.658300  0.212300  0.164800  0.078700  0.195200  /
  28729 'ESST4B' 1  0  3.1095  3.1095  1  -1  0  1  0  1  -1  0  6.8372  0  8.2636  0.08  0  0  /
  28729 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  3.112  2  0  1  1  0.15  0.4003  1.0333  0.1399  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28729 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28765 'GENROU' 1  5.887800  0.053900  0.763500  0.096500  7.076137  0.000000  1.556300
  1.527300  0.294400  0.460600  0.170600  0.131600  0.116800  0.630200  /
  28765 'ESST4B' 1  0  3.2001  3.2001  1  -1  0  1  0  1  -1  0  5.3104  0  7.6673  0.08  0  0  /
  28765 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28765 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28766 'GENROU' 1  7.589200  0.047600  0.751300  0.087300  6.064440  0.000000  2.236200
  2.075900  0.197700  0.317200  0.151200  0.116100  0.099100  0.451200  /
  28766 'ESST4B' 1  0  3.6567  3.6567  1  -1  0  1  0  1  -1  0  6.5931  0  8.1704  0.08  0  0  /
  28766 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.1471  1.0635  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28766 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28767 'GENROU' 1  8.370800  0.049900  0.595000  0.066600  5.720123  0.000000  1.655000
  1.606900  0.218200  0.300300  0.189200  0.146400  0.069900  0.415300  /
  28767 'ESST4B' 1  0  3.2909  3.2909  1  -1  0.01  1  0  1  -1  0  6.7406  0  6.9224  0.08  0  0  /
  28767 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.3939  1.299  0.1712  0.3  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28767 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28768 'GENROU' 1  8.408000  0.069600  1.399000  0.095000  5.320884  0.000000  1.701800
  1.644700  0.151700  0.320900  0.100100  0.075400  0.170300  0.614000  /
  28768 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.4815  0  0  0  1  0  1.2  0  6.058  0  0.08  /
  28768 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  4.4569  4.2133  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28768 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28769 'GENROU' 1  6.992800  0.054300  0.948600  0.088800  6.069271  0.000000  1.548500
  1.521000  0.193300  0.348900  0.109500  0.082900  0.195400  0.698700  /
  28769 'ESST4B' 1  0  3.8994  3.8994  1  -1  0  1  0  1  -1  0  5.5434  0  6.4748  0.08  0  0  /
  28769 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.2767  1.0961  0.2  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28769 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28770 'GENROU' 1  7.896800  0.045500  1.167000  0.086000  5.979651  0.000000  2.142700
  2.000400  0.182400  0.259900  0.123600  0.094100  0.106900  0.258600  /
  28770 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.5769  0  0  0  1  0  1.2  0  6.255  0  0.08  /
  28770 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.0304  1.5  0.1302  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28770 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28771 'GENROU' 1  6.341700  0.058100  0.423900  0.067200  7.579225  0.000000  2.618000
  2.383900  0.224100  0.301900  0.104300  0.078700  0.226900  0.763500  /
  28771 'ESST4B' 1  0  3.9818  3.9818  1  -1  0  1  0  1  -1  0  5.7324  0  7.5485  0.08  0  0  /
  28771 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  0.2481  0  1  1  0.15  0.5  1.1781  0.1666  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28771 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28778 'GENROU' 1  4.689100  0.046200  1.046000  0.049800  7.076853  0.000000  1.992200
  1.879000  0.424600  0.620200  0.323200  0.253200  0.046200  0.422400  /
  28778 'ESST4B' 1  0  3.148  3.148  1  -1  0  1  0  1  -1  0  5.6487  0  8.3884  0.08  0  0  /
  28778 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  1.2485  2  0  1  1  0.15  0.1021  1.7754  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28778 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28779 'GENROU' 1  5.681800  0.055200  0.816100  0.062700  1.205783  0.000000  2.520700
  2.305500  0.172600  0.293600  0.122300  0.093000  0.052400  0.478800  /
  28779 'ESST4B' 1  0  3.2588  3.2588  1  -1  0  1  0  1  -1  0  5.4858  0  8.0049  0.08  0  0  /
  28779 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.0041  0  1  1  0.15  0.5  1.6638  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28779 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28784 'GENROU' 1  8.343000  0.051600  0.682500  0.094800  5.730776  0.000000  1.990800
  1.877900  0.237300  0.506300  0.140400  0.107500  0.167200  0.476800  /
  28784 'ESST4B' 1  0  3.0051  3.0051  1  -1  0  1  0  1  -1  0  5.1541  0  8.4275  0.08  0  0  /
  28784 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.4044  1.2463  0.1356  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28784 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28785 'GENROU' 1  9.159300  0.061700  0.445800  0.048100  4.825668  0.000000  1.817600
  1.738100  0.259700  0.460400  0.143800  0.110200  0.129900  0.620900  /
  28785 'ESST4B' 1  0  3.829  3.829  1  -1  0  1  0  1  -1  0  6.8846  0  8.8136  0.08  0  0  /
  28785 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  5.2558  4.0747  0  1  1  0.15  0.5  1.3101  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28785 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28786 'GENROU' 1  8.186000  0.055900  0.572900  0.081300  6.188268  0.000000  1.777800
  1.706000  0.446500  0.619900  0.380400  0.298800  0.118500  0.353900  /
  28786 'ESST4B' 1  0  3.7403  3.7403  1  -1  0  1  0  1  -1  0  6.247  0  8.1413  0.08  0  0  /
  28786 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28786 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28787 'GENROU' 1  8.501900  0.045600  0.576300  0.046600  3.328600  0.000000  1.858400
  1.771000  0.248800  0.436800  0.210600  0.163500  0.001200  0.305600  /
  28787 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  8.207  0  0  0  1  0  1.2  0  6.7913  0  0.08  /
  28787 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  1.8142  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28787 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28788 'GENROU' 1  8.357900  0.050700  0.846800  0.082200  6.871006  0.000000  1.638000
  1.593200  0.308100  0.518200  0.148000  0.113600  0.089600  0.205800  /
  28788 'ESST4B' 1  0  3.735  3.735  1  -1  0  1  0  1  -1  0  6.2071  0  7.7311  0.08  0  0  /
  28788 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  4.0198  2  0  1  1  0.15  0.5  1.3033  0.1444  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28788 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28789 'GENROU' 1  9.478300  0.051200  1.377600  0.059100  4.270504  0.000000  2.250900
  2.087800  0.363600  0.600400  0.199100  0.154300  0.054900  0.255500  /
  28789 'EXAC2' 1  0.041667  1  1  1000  0.041667  12.3387  -12.3387  1  29.9452  -29.9452  0.55  4  0  0.0214  1  0.1  0.8  1  14  3.7564  0.0027  5.0085  0.013  /
  28789 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.6883  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28789 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28791 'GENROU' 1  7.686000  0.043400  0.785000  0.070900  4.031618  0.000000  2.390300
  2.200200  0.315000  0.560000  0.240400  0.187200  0.135000  0.676600  /
  28791 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.3773  0  0  0  1  0  1.2  0  6.0715  0  0.08  /
  28791 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28791 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28792 'GENROU' 1  5.776600  0.064700  0.753900  0.057000  1.666596  0.000000  1.602300
  1.564400  0.349600  0.547000  0.227500  0.177000  0.121600  0.340300  /
  28792 'ESST4B' 1  0  3.0178  3.0178  1  -1  0  1  0  1  -1  0  6.459  0  7.8845  0.08  0  0  /
  28792 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  4.666  1.0368  0  1  1  0.15  0.5  1.5  0.1115  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28792 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28797 'GENROU' 1  7.883700  0.057400  1.237700  0.050800  5.000000  0.000000  1.994000
  1.880500  0.421000  0.634800  0.360200  0.282800  0.115600  0.468300  /
  28797 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.3155  0  0  0  1  0  1.2  0  6.0999  0  0.08  /
  28797 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  6.5772  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28797 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28798 'GENROU' 1  4.388100  0.060500  1.274900  0.057200  5.000000  0.000000  2.143900
  2.001400  0.458000  0.708100  0.340200  0.266800  0.165300  0.547900  /
  28798 'ESST4B' 1  0  3.3976  3.3976  1  -1  0  1  0  1  -1  0  5.5668  0  7.4732  0.08  0  0  /
  28798 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  2.2133  0.2  0.3  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28798 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28799 'GENROU' 1  4.218300  0.061000  0.911700  0.094600  1.279993  0.000000  2.252600
  2.089100  0.379200  0.597900  0.311600  0.244000  0.071900  0.184500  /
  28799 'ESST4B' 1  0  3.1115  3.1115  1  -1  0.01  1  0  1  -1  0  6.4699  0  8.1627  0.08  0  0  /
  28799 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.0024  0.0853  0  1  1  0.15  0.1967  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28799 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28799 'GENROU' 2  6.905200  0.069300  0.509500  0.057200  6.330248  0.000000  1.386600
  1.390400  0.232500  0.416900  0.167000  0.128700  0.172600  0.563400  /
  28799 'ESST4B' 2  0  3.3912  3.3912  1  -1  0  1  0  1  -1  0  5.764  0  6.11  0.08  0  0  /
  28799 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.392  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28799 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28800 'GENROU' 1  7.568900  0.069000  0.741900  0.088300  7.810604  0.000000  2.434100
  2.235600  0.340600  0.512700  0.236100  0.183800  0.090900  0.322000  /
  28800 'ESST4B' 1  0  3.2888  3.2888  1  -1  0  1  0  1  -1  0  6.9605  0  8.0545  0.08  0  0  /
  28800 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.1749  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28800 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28805 'GENROU' 1  6.968100  0.044500  1.166500  0.095500  5.692805  0.000000  1.867000
  1.778000  0.244800  0.494000  0.122900  0.093500  0.131000  0.743000  /
  28805 'ESST4B' 1  0  3.5122  3.5122  1  -1  0  1  0  1  -1  0  5.0867  0  7.9844  0.08  0  0  /
  28805 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  1.2371  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28805 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28811 'GENROU' 1  6.591900  0.042600  0.314300  0.061600  4.730498  0.000000  1.858200
  1.770900  0.156300  0.285700  0.118100  0.089700  0.015100  0.215900  /
  28811 'ESST4B' 1  0  3.5434  3.5434  1  -1  0  1  0  1  -1  0  6.7635  0  6.7634  0.08  0  0  /
  28811 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28811 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28812 'GENROU' 1  4.965300  0.069600  1.392800  0.096000  6.057338  0.000000  1.726500
  1.664600  0.202300  0.502500  0.114800  0.087100  0.072200  0.290600  /
  28812 'ESST4B' 1  0  3.2863  3.2863  1  -1  0  1  0  1  -1  0  5.7075  0  7.5669  0.08  0  0  /
  28812 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  7.7753  2  0  1  1  0.15  0.5  1.1412  0.14  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28812 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28815 'GENROU' 1  8.149300  0.041667  0.884000  0.044000  5.428325  0.000000  1.732900
  1.653100  0.254100  0.688100  0.184200  0.137200  0.038500  0.312100  /
  28815 'IEEET1' 1  0  400  0.041667  1  -1  0  0.1284  0.0883  1  0  3.6204  0.0947  4.8271  0.3543  /
  28815 'IEEEG1' 1 0 0  20  0.0769  0  0.1  0.2012  -0.2012  1.0598  0  0.2589  0.2638  0  10  0.1671  0  0  0  0  0  0  0  /
  28815 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28815 'GENROU' 2  4.722400  0.041667  1.018300  0.068500  4.553392  0.000000  1.730700
  1.651000  0.166800  0.369900  0.123100  0.089700  0.117800  0.470600  /
  28815 'ESAC1A' 2  0  0  0  354.75  0  50  -50  1.0162  0.0239  1  0.2  1  1  2.8172  0.1235  3.7562  1.1111  9  -9  /
  28815 'IEEEG1' 2 0 0  17.9041  0.0983  0  0.1  0.2941  -0.2941  1.1399  0  0.447  0.3097  0  8.7702  0.1675  0  0  0  0  0  0  0  /
  28815 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28815 'GENROU' 3  8.480000  0.052500  1.219200  0.062000  1.513263  0.000000  1.577300
  1.508000  0.308900  0.651400  0.222600  0.167000  0.047400  0.329800  /
  28815 'ESST4B' 3  0  0.1491  0.7166  6  -6  0  1  0  4.6  -4.6  0  1  0  8.8086  0.1116  0  0  /
  28815 'IEEEG1' 3 0 0  20  0  0  0.3  0.1  -0.1  0.7903  0  0.1781  1  0  8.3124  0  0  0  0  0  0  0  0  /
  28815 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28816 'GENROU' 1  7.722200  0.056900  1.358100  0.056600  1.234913  0.000000  1.042800
  1.009800  0.206300  0.372000  0.150800  0.111200  0.085600  0.406200  /
  28816 'IEEET1' 1  0  400  0.2  1  -1  0  0.6004  0.0374  0.35  0  2.2587  0.3672  3.0116  0.6602  /
  28816 'IEEEG1' 1 0 0  13.5583  0  0  0.2  0.462  -0.462  1.283  0  0.2927  0.3364  0  0  0  0  0.4  0.5595  0  0  0  0  /
  28816 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28817 'GENROU' 1  6.064200  0.043300  1.208800  0.048800  1.294618  0.000000  1.936300
  1.842600  0.166900  0.426200  0.123100  0.089700  0.140700  0.516300  /
  28817 'ESAC1A' 1  0  0  0  750  0.1  12.0061  -12.0061  1.1372  0.0105  1  0.2  1  1  3.958  0.174  5.2774  1.5664  9  -9  /
  28817 'IEEEG1' 1 0 0  17.9845  0  0  0.3  0.4434  -0.4434  0.756  0  0.2799  0.294  0  9.1761  0  0  0  0  0  0  0  0  /
  28817 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28820 'GENROU' 1  6.137900  0.052100  0.421300  0.070700  2.842074  0.000000  2.425800
  2.228800  0.335700  0.675500  0.189500  0.146700  0.063500  0.202600  /
  28820 'ESST4B' 1  0  3.2563  3.2563  1  -1  0  1  0  1  -1  0  5.8109  0  7.2381  0.08  0  0  /
  28820 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  4.8517  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28820 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28821 'GENROU' 1  5.969000  0.042200  0.783100  0.078100  6.588649  0.000000  1.345000
  1.356800  0.151700  0.293500  0.128300  0.097800  0.132600  0.482600  /
  28821 'ESST4B' 1  0  3.7493  3.7493  1  -1  0  1  0  1  -1  0  6.6287  0  8.1122  0.08  0  0  /
  28821 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  5.6069  0  1  1  0.15  0.3825  2.2085  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28821 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28821 'GENROU' 2  6.399800  0.056000  1.160100  0.059600  2.469452  0.000000  1.441100
  1.434300  0.171700  0.375900  0.130200  0.099300  0.000000  0.340500  /
  28821 'ESST4B' 2  0  3.9311  3.9311  1  -1  0  1  0  1  -1  0  6.7726  0  6.2409  0.08  0  0  /
  28821 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28821 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28831 'GENROU' 1  8.529900  0.069100  1.037000  0.084300  6.212502  0.000000  1.410600
  1.409700  0.247500  0.367500  0.177500  0.137100  0.089300  0.495400  /
  28831 'ESST4B' 1  0  3.9892  3.9892  1  -1  0  1  0  1  -1  0  6.5225  0  6.5012  0.08  0  0  /
  28831 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  7.4308  1.9756  0  1  1  0.15  0.1803  1.5  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28831 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28835 'GENROU' 1  9.269300  0.057300  1.307600  0.049300  2.151941  0.000000  2.504000
  2.292000  0.365200  0.772000  0.222500  0.172900  0.038600  0.209400  /
  28835 'ESST4B' 1  0  3.9048  3.9048  1  -1  0.01  1  0  1  -1  0  5.0845  0  6.7016  0.08  0  0  /
  28835 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1626  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28835 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28835 'GENROU' 2  5.233400  0.043900  0.768000  0.070300  5.996933  0.000000  2.023800
  1.904500  0.161400  0.405400  0.123900  0.094300  0.085300  0.476400  /
  28835 'EXPIC1' 2  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  8.0823  0  0  0  1  0  1.2  0  5.3386  0  0.08  /
  28835 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  23.2297  2  0  1  1  0.15  0.3069  1.495  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28835 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28835 'GENROU' 3  6.050900  0.053600  1.184700  0.096400  8.373484  0.000000  2.320900
  2.144200  0.351900  0.665300  0.262200  0.204600  0.226900  0.700700  /
  28835 'ESST4B' 3  0  3.7567  3.7567  1  -1  0  1  0  1  -1  0  5.5734  0  8.6398  0.08  0  0  /
  28835 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  8.3039  2  0  1  1  0.15  0.4254  1.5  0.1563  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28835 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28837 'GENROU' 1  6.629700  0.044800  1.034700  0.082100  5.678715  0.000000  2.021500
  1.902700  0.304000  0.400300  0.252600  0.196900  0.172500  0.673200  /
  28837 'EXPIC1' 1  0  3  1  1  -0.87  0.01  0  0  1  -0.87  0  1  0  7.2042  0  0  0  1  0  1.2  0  6.809  0  0.08  /
  28837 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28837 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28837 'GENROU' 2  4.489600  0.051800  0.780300  0.090200  6.064513  0.000000  1.535700
  1.510600  0.364100  0.563700  0.275800  0.215400  0.120700  0.684800  /
  28837 'EXPIC1' 2  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.8958  0  0  0  1  0  1.2  0  6.0635  0  0.08  /
  28837 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  7.7695  1.6705  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28837 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28838 'GENROU' 1  9.854900  0.045500  1.161400  0.090300  3.547433  0.000000  2.136800
  1.995700  0.268700  0.350700  0.217000  0.168600  0.106800  0.383800  /
  28838 'ESST4B' 1  0  3.3524  3.3524  1  -1  0  1  0  1  -1  0  6.9431  0  8.2248  0.08  0  0  /
  28838 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.2634  0.2  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28838 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28844 'GENROU' 1  7.507900  0.064400  1.493600  0.076900  6.814861  0.000000  2.415600
  2.220700  0.345300  0.687500  0.285500  0.223100  0.085500  0.339000  /
  28844 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.4724  0  0  0  1  0  1.2  0  6.7956  0  0.08  /
  28844 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  4.2944  0  1  1  0.15  0.3676  2.359  0.1783  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28844 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28845 'GENROU' 1  8.958300  0.068200  0.643000  0.058500  4.962015  0.000000  1.786600
  1.713100  0.157700  0.245800  0.137000  0.104800  0.114500  0.492800  /
  28845 'ESST4B' 1  0  3.3002  3.3002  1  -1  0  1  0  1  -1  0  5.0728  0  6.2387  0.08  0  0  /
  28845 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1311  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28845 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28846 'GENROU' 1  4.238500  0.041667  0.801500  0.064800  5.103703  0.000000  1.992300
  1.879100  0.388100  0.532700  0.336200  0.263600  0.150600  0.698300  /
  28846 'ESST4B' 1  0  3.8227  3.8227  1  -1  0  1  0  1  -1  0  5.0025  0  7.9282  0.08  0  0  /
  28846 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28846 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28850 'GENROU' 1  4.797700  0.065700  1.466600  0.059000  4.417567  0.000000  2.114400
  1.977600  0.380800  0.605100  0.319100  0.249900  0.173300  0.602700  /
  28850 'ESST4B' 1  0  3.4777  3.4777  1  -1  0  1  0  1  -1  0  6.1404  0  7.8133  0.08  0  0  /
  28850 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  7.2341  5.26  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28850 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28851 'GENROU' 1  9.970900  0.064900  0.507100  0.092800  5.000000  0.000000  2.217700
  2.061000  0.205100  0.467800  0.172300  0.132900  0.017500  0.299200  /
  28851 'ESST4B' 1  0  3.9277  3.9277  1  -1  0  1  0  1  -1  0  6.9273  0  8.9703  0.08  0  0  /
  28851 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  24.3656  2  0  1  1  0.15  0.5  1.0507  0.1655  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28851 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28852 'GENROU' 1  9.953400  0.069900  0.913800  0.041667  4.479029  0.000000  2.196900
  2.044200  0.344000  0.617500  0.197700  0.153200  0.074700  0.210800  /
  28852 'ESST4B' 1  0  3.4056  3.4056  1  -1  0  1  0  1  -1  0  5.6196  0  7.0181  0.08  0  0  /
  28852 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  8.7993  4.8476  0  1  1  0.15  0.5  1.4517  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28852 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28853 'GENROU' 1  8.679300  0.049500  0.323500  0.063400  4.631694  0.000000  2.094300
  1.961400  0.338000  0.573400  0.275100  0.214900  0.044600  0.208100  /
  28853 'ESST4B' 1  0  3.8234  3.8234  1  -1  0.01  1  0  1  -1  0  6.1231  0  8.136  0.08  0  0  /
  28853 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.2964  1.5  0.163  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28853 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28854 'GENROU' 1  9.279500  0.056900  0.831700  0.063600  1.822402  0.000000  2.554700
  2.332900  0.196400  0.442600  0.170500  0.131500  0.044700  0.292800  /
  28854 'ESST4B' 1  0  3.9371  3.9371  1  -1  0  1  0  1  -1  0  5.582  0  8.2408  0.08  0  0  /
  28854 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.1787  1.4402  0  1  1  0.15  0.5  1.3838  0.1022  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28854 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28855 'GENROU' 1  7.578700  0.043800  0.791400  0.051300  9.682111  0.000000  2.335900
  2.156300  0.435700  0.623300  0.374200  0.293900  0.080400  0.426600  /
  28855 'EXAC2' 1  0  1  1  1000  0.041667  100  -100  1  29.9636  -29.9636  0.55  4  0  0.0101  1  0.1  0.8  1  14  3.7758  1.0356  5.0344  1.0791  /
  28855 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  5.7403  0  1  1  0.15  0.5  1.5  0.1092  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28855 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28856 'GENROU' 1  6.379700  0.044500  0.775400  0.081800  4.268240  0.000000  1.970800
  1.861800  0.282300  0.386200  0.228300  0.177600  0.201500  0.589400  /
  28856 'ESST4B' 1  0  3.6892  3.6892  1  -1  0  1  0  1  -1  0  5.1858  0  7.7077  0.08  0  0  /
  28856 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  5.297  0  1  1  0.15  0.5  1.3383  0.2  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28856 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28862 'GENSAL' 1  6.000000  0.569700  0.285900  2.464300  0.000000  0.657000  0.424600
  0.297600  0.291200  0.235500  0.213200  0.742300  /
  28862 'ESDC1A' 1  0.06  100  0.041667  0  0  10  -10  0  0.9  0.0295  1  0  2.283  0.1326  3.044  0.3979  /
  28862 'HYGOV' 1  0.05  0.6505  3.0496  0.05  0.4  0.2  1  0  1.1445  1.2  1  0.0735  /
  28862 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28863 'GENSAL' 1  6.000000  0.140800  0.321200  3.598800  0.000000  0.899200  0.582600
  0.340600  0.326700  0.089300  0.077000  0.189200  /
  28863 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  28863 'HYGOV' 1  0.05  0.8993  4.3459  0.05  0.33  0.07  1  0  1.927  1.2  1  0.0722  /
  28863 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28865 'GENSAL' 1  6.000000  0.268800  0.495300  3.910500  0.000000  1.000000  0.648400
  0.360700  0.351500  0.146100  0.054600  0.238200  /
  28865 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  28865 'HYGOV' 1  0.05  0.425  8.7957  0.2  0.5  0.1  1  0  0.5605  1.25  0.5  0.0748  /
  28865 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28866 'GENSAL' 1  6.000000  0.537300  0.478900  2.691800  0.000000  1.043500  0.676800
  0.472400  0.426100  0.142200  0.130600  0.383500  /
  28866 'ESDC1A' 1  0  40  0.01  0  0  10  -10  0  0.9  0.0493  1  0  2.3402  0.1404  3.1202  0.4212  /
  28866 'HYGOV' 1  0.05  0.6558  6.982  0.04  0.4  0.167  1  0  1.6309  1.2  0.5  0.0768  /
  28866 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28867 'GENSAL' 1  6.000000  0.402400  0.424600  3.965800  0.000000  1.000000  0.648400
  0.273800  0.245900  0.138900  0.187000  0.546000  /
  28867 'ESDC1A' 1  0  40  0.041667  0  0  10  -10  0  0.9  0.0682  1  0  2.3469  0.13  3.1292  0.3899  /
  28867 'HYGOV' 1  0.04  0.8611  3.9419  0.05  0.33  0.167  1  0  0.3195  1.2  1  0.0759  /
  28867 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28868 'GENSAL' 1  6.000000  0.293900  0.078700  2.155900  0.000000  1.000000  0.648400
  0.356200  0.346600  0.176300  0.228200  0.726900  /
  28868 'ESDC1A' 1  0.06  100  0.041667  0  0  10  -10  0  0.9  0.0429  1  0  2.4052  0.1349  3.2069  0.4046  /
  28868 'HYGOV' 1  0.07  0.3042  3.9805  0.05  0.5  0.07  1  0  0.9207  1.25  1  0.0762  /
  28868 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28871 'GENROU' 1  7.609800  0.061000  0.728800  0.053400  4.441276  0.000000  2.338800
  2.158700  0.226500  0.363800  0.171700  0.132500  0.116200  0.357800  /
  28871 'ESST4B' 1  0  3.1954  3.1954  1  -1  0  1  0  1  -1  0  6.1743  0  6.0939  0.08  0  0  /
  28871 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.3876  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28871 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28872 'GENROU' 1  9.267000  0.048600  0.607300  0.084200  3.869081  0.000000  1.865900
  1.777100  0.360100  0.554900  0.245000  0.190900  0.087500  0.420500  /
  28872 'EXPIC1' 1  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.3696  0  0  0  1  0  1.2  0  6.2761  0  0.08  /
  28872 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  4.5332  2  0  1  1  0.15  0.3087  1.5  0.1248  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28872 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28874 'GENROU' 1  7.842900  0.050400  0.385000  0.075500  6.550733  0.000000  2.523000
  2.307300  0.433400  0.682800  0.257800  0.201100  0.156300  0.658100  /
  28874 'ESST4B' 1  0  3.8598  3.8598  1  -1  0  1  0  1  -1  0  6.2793  0  6.0604  0.08  0  0  /
  28874 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  5.1684  2  0  1  1  0.15  0.5  1.0033  0.1708  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28874 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28885 'GENROU' 1  4.529100  0.060800  1.208400  0.041667  4.950679  0.000000  2.147200
  2.004100  0.316800  0.612700  0.218800  0.170000  0.048200  0.436900  /
  28885 'ESST4B' 1  0  3.2009  3.2009  1  -1  0  1  0  1  -1  0  6.167  0  6.1816  0.08  0  0  /
  28885 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.0101  1.5  0.136  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28885 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28886 'GENROU' 1  9.033300  0.062700  0.370200  0.042600  5.198382  0.000000  2.148400
  2.005100  0.166400  0.315200  0.120400  0.091500  0.061500  0.424600  /
  28886 'ESST4B' 1  0  3.2461  3.2461  1  -1  0  1  0  1  -1  0  5.7462  0  7.8003  0.08  0  0  /
  28886 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.0809  0.1653  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28886 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28887 'GENROU' 1  7.424400  0.056800  1.432800  0.064100  5.081723  0.000000  2.262200
  2.096900  0.297500  0.698300  0.169400  0.130700  0.106900  0.543100  /
  28887 'ESST4B' 1  0  3.9986  3.9986  1  -1  0  1  0  1  -1  0  5.4519  0  6.2857  0.08  0  0  /
  28887 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  7.3888  1.6054  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28887 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28896 'GENSAL' 1  6.000000  0.301300  0.361700  3.543200  0.000000  0.912600  0.591400
  0.337400  0.234100  0.143600  0.086200  0.310400  /
  28896 'ESDC1A' 1  0  40  0.041667  0  0  1  -1  0  0.9  0.0175  1  0  2.347  0.1321  3.1293  0.3962  /
  28896 'HYGOV' 1  0.05  0.8974  2.6027  0.4  0.33  0.167  1  0  0.5518  1.2  0.5  0.0717  /
  28896 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28897 'GENSAL' 1  6.000000  0.363200  0.232600  2.381200  0.000000  0.895700  0.580300
  0.373900  0.236700  0.173400  0.196600  0.744600  /
  28897 'ESDC1A' 1  0  100  0.01  0  0  1  -1  0  0.9  0.0313  1  0  2.3556  0.125  3.1408  0.3749  /
  28897 'HYGOV' 1  0.05  0.4847  7.544  0.4  0.33  0.167  1  0  1.8567  1.2  0  0.0747  /
  28897 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28898 'GENSAL' 1  6.000000  0.574400  0.163500  3.230200  0.000000  0.700800  0.453200
  0.288300  0.250900  0.185500  0.272000  0.882700  /
  28898 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  28898 'HYGOV' 1  0.05  0.2539  8.5686  0.4  0.4  0.1  1  0  0.6528  1.2  0  0.0732  /
  28898 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28901 'GENROU' 1  4.031000  0.047000  0.382000  0.067400  8.016418  0.000000  2.402700
  2.210300  0.373700  0.603000  0.242900  0.189200  0.038400  0.324300  /
  28901 'ESST4B' 1  0  3.5704  3.5704  1  -1  0  1  0  1  -1  0  6.1343  0  8.9512  0.08  0  0  /
  28901 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.2484  0.2  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28901 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28907 'GENROU' 1  8.604400  0.046300  1.269600  0.087900  8.902516  0.000000  1.952800
  1.847200  0.308700  0.678000  0.179300  0.138500  0.191500  0.527100  /
  28907 'ESST4B' 1  0  3.3689  3.3689  1  -1  0  1  0  1  -1  0  5.4574  0  7.953  0.08  0  0  /
  28907 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  1.9253  0  1  1  0.15  0.5  1.5  0.1348  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28907 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28908 'GENROU' 1  7.272900  0.042500  1.275400  0.095200  3.496684  0.000000  2.643300
  2.404300  0.329400  0.522800  0.204500  0.158600  0.008100  0.200200  /
  28908 'ESST4B' 1  0  3.6429  3.6429  1  -1  0.01  1  0  1  -1  0  5.4614  0  8.8625  0.08  0  0  /
  28908 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  2.0056  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28908 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28908 'GENROU' 2  9.313200  0.050100  0.920600  0.062000  2.639298  0.000000  2.272500
  2.105200  0.383300  0.637200  0.272700  0.213000  0.055800  0.428900  /
  28908 'ESST4B' 2  0  3.6174  3.6174  1  -1  0.01  1  0  1  -1  0  5.9025  0  7.5646  0.08  0  0  /
  28908 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.093  1.5  0.14  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28908 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28908 'GENROU' 3  4.305100  0.043700  1.437900  0.079200  3.570228  0.000000  1.462300
  1.451400  0.193000  0.228000  0.153400  0.117900  0.136900  0.376200  /
  28908 'EXAC2' 3  0  1  1  1000  0.041667  10.8794  -10.8794  1  27.6561  -27.656099  1.3  4  0  0.49  1  0  0  1  14  3.6887  1.0349  4.9182  1.0783  /
  28908 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  2.819  2  0  1  1  0.15  0.3062  1.5  0.1162  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28908 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28915 'GENSAL' 1  6.000000  0.504600  0.446600  1.404700  0.000000  0.592500  0.382500
  0.203300  0.172900  0.123300  0.087800  0.344700  /
  28915 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  28915 'HYGOV' 1  0.05  0.3197  8.1652  0.4  0.4  0.167  1  0  0.7756  1.25  1  0.0748  /
  28915 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28915 'GENSAL' 2  6.000000  0.179500  0.286000  1.696600  0.000000  0.635200  0.410400
  0.304300  0.284800  0.202900  0.226600  0.727800  /
  28915 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  28915 'HYGOV' 2  0.05  0.8386  7.9714  0.4  0.33  0.07  1  0  1.3514  1.2  0  0.076  /
  28915 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28915 'GENSAL' 3  6.000000  0.317100  0.538500  3.049600  0.000000  0.636600  0.411300
  0.244500  0.227400  0.176700  0.197400  0.495700  /
  28915 'IEEET1' 3  0.06  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.7644  0.0852  3.6859  0.3905  /
  28915 'HYGOV' 3  0.07  0.8449  3.9811  0.4  0.4  0.167  1  0  1.2742  1.25  0.2  0.0724  /
  28915 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28915 'GENSAL' 4  6.000000  0.514400  0.321600  2.444900  0.000000  1.119800  0.726600
  0.437800  0.285100  0.083500  0.127300  0.393700  /
  28915 'ESDC1A' 4  0.06  40  0.041667  0  0  10  -10  0  0.9  0.0259  1  0  2.3047  0.134  3.073  0.4021  /
  28915 'HYGOV' 4  0.05  0.3857  9.566  0.05  0.5  0.07  1  0  1.6963  1.2  1  0.0752  /
  28915 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28919 'GENROU' 1  7.668400  0.056500  0.939500  0.041667  2.390151  0.000000  2.460200
  2.256600  0.232100  0.263500  0.159400  0.122700  0.012500  0.254900  /
  28919 'ESST4B' 1  0  3.3263  3.3263  1  -1  0  1  0  1  -1  0  5.5687  0  8.8678  0.08  0  0  /
  28919 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.2702  0  1  1  0.15  0.5  1.5  0.1799  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28919 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28919 'GENROU' 2  7.736100  0.048600  1.019800  0.067400  6.293909  0.000000  1.442100
  1.435100  0.184800  0.204300  0.128300  0.097900  0.092400  0.243700  /
  28919 'EXPIC1' 2  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.7685  0  0  0  1  0  1.2  0  5.5568  0  0.08  /
  28919 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  8.5821  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28919 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28919 'GENROU' 3  9.214700  0.060900  1.349200  0.083700  5.629976  0.000000  1.823100
  1.742500  0.203900  0.334700  0.171800  0.132600  0.170700  0.473000  /
  28919 'ESST4B' 3  0  3.2351  3.2351  1  -1  0  1  0  1  -1  0  6.283  0  7.198  0.08  0  0  /
  28919 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1741  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28919 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28919 'GENROU' 4  9.105000  0.060800  1.279000  0.044000  1.701105  0.000000  2.532000
  2.314600  0.351200  0.747600  0.260400  0.203100  0.178600  0.580800  /
  28919 'ESST4B' 4  0  3.0465  3.0465  1  -1  0  1  0  1  -1  0  5.8619  0  6.2578  0.08  0  0  /
  28919 'GGOV1' 4  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28919 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28919 'GENROU' 5  4.869700  0.041800  1.355000  0.098100  7.021410  0.000000  2.367800
  2.182100  0.396200  0.683200  0.242800  0.189100  0.164100  0.710500  /
  28919 'EXAC2' 5  0  1  1  1000  0.041667  8.542  -8.542  1  29.9254  -29.9254  1.3  4  0  0.0236  1  0.1  0.8  1  10  3.7089  0.0005  4.9452  0.0107  /
  28919 'GGOV1' 5  1  1  0.04  1  0.05  -0.05  12.4155  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28919 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28919 'GENROU' 6  4.780300  0.051600  1.445600  0.094500  6.252136  0.000000  2.054700
  1.929400  0.391800  0.684700  0.233100  0.181400  0.123100  0.361200  /
  28919 'ESST4B' 6  0  3.4245  3.4245  1  -1  0  1  0  1  -1  0  6.8862  0  8.1335  0.08  0  0  /
  28919 'GGOV1' 6  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1797  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28919 'IEEEST' 6  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28926 'GENROU' 1  9.812300  0.044500  0.748600  0.047600  3.822994  0.000000  2.009200
  1.892700  0.200500  0.369300  0.106500  0.080500  0.066800  0.416700  /
  28926 'ESST4B' 1  0  3.4707  3.4707  1  -1  0.01  1  0  1  -1  0  6.7958  0  8.6131  0.08  0  0  /
  28926 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  1.3466  2  0  1  1  0.15  0.5  1.7613  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28926 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28926 'GENROU' 2  6.799600  0.041667  1.174700  0.052600  3.029668  0.000000  2.323400
  2.146200  0.380800  0.651100  0.263300  0.205500  0.210500  0.672100  /
  28926 'ESST4B' 2  0  3.4714  3.4714  1  -1  0  1  0  1  -1  0  5.4365  0  6.2909  0.08  0  0  /
  28926 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  2.2026  0.1866  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28926 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28927 'GENROU' 1  8.973900  0.061200  0.646200  0.082800  5.302248  0.000000  1.417600
  1.415400  0.189900  0.411300  0.161900  0.124700  0.162000  0.435100  /
  28927 'ESST4B' 1  0  3.1254  3.1254  1  -1  0  1  0  1  -1  0  6.7265  0  6.0747  0.08  0  0  /
  28927 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  5.8685  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28927 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28928 'GENROU' 1  4.351200  0.057100  0.556500  0.068300  7.985404  0.000000  1.468100
  1.456100  0.221800  0.246600  0.105800  0.079900  0.160300  0.730100  /
  28928 'ESST4B' 1  0  3.9662  3.9662  1  -1  0  1  0  1  -1  0  6.7207  0  6.3566  0.08  0  0  /
  28928 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  1.3007  2  0  1  1  0.15  0.4381  1.5  0.1278  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28928 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28928 'GENROU' 2  4.664200  0.063100  1.019100  0.077800  4.742357  0.000000  1.329100
  1.343900  0.230900  0.331500  0.114000  0.086500  0.049600  0.250600  /
  28928 'ESST4B' 2  0  3.7362  3.7362  1  -1  0  1  0  1  -1  0  5.7651  0  6.9732  0.08  0  0  /
  28928 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.4944  1.5  0.2  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28928 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28928 'GENROU' 3  6.690400  0.049200  0.773200  0.080600  8.494973  0.000000  1.549000
  1.521400  0.251100  0.297300  0.121200  0.092200  0.091200  0.327300  /
  28928 'ESST4B' 3  0  3.0951  3.0951  1  -1  0  1  0  1  -1  0  5.7061  0  7.2542  0.08  0  0  /
  28928 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5029  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28928 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28928 'GENROU' 4  6.592000  0.047200  0.708600  0.057700  7.906566  0.000000  2.342800
  2.161900  0.253600  0.327400  0.201800  0.156400  0.170400  0.509200  /
  28928 'ESST4B' 4  0  3.2599  3.2599  1  -1  0  1  0  1  -1  0  6.2804  0  7.4278  0.08  0  0  /
  28928 'GGOV1' 4  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.4724  1.4028  0.1674  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28928 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28929 'GENROU' 1  4.658200  0.053000  1.262600  0.063300  8.555165  0.000000  2.086100
  1.954800  0.296700  0.571600  0.231700  0.180300  0.025800  0.350300  /
  28929 'ESST4B' 1  0  3.9493  3.9493  1  -1  0  1  0  1  -1  0  5.5197  0  8.1228  0.08  0  0  /
  28929 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28929 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28930 'GENROU' 1  6.681300  0.055700  1.472500  0.059000  3.367208  0.000000  2.468300
  2.263200  0.230400  0.378400  0.159500  0.122700  0.029600  0.297200  /
  28930 'ESST4B' 1  0  3.2992  3.2992  1  -1  0  1  0  1  -1  0  5.5252  0  6.9592  0.08  0  0  /
  28930 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  5.809  1.8261  0  1  1  0.15  0.5  1.4922  0.2  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28930 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28934 'GENROU' 1  9.623100  0.060200  1.123100  0.062900  4.253175  0.000000  1.640300
  1.595100  0.269400  0.351300  0.146900  0.112700  0.106500  0.655300  /
  28934 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.4367  0  0  0  1  0  1.2  0  5.4892  0  0.08  /
  28934 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.1927  0.1747  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28934 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28938 'GENROU' 1  8.333500  0.060500  1.381400  0.057900  8.030721  0.000000  2.231900
  2.072400  0.313000  0.399900  0.162200  0.124900  0.139900  0.751400  /
  28938 'ESST4B' 1  0  3.8908  3.8908  1  -1  0.01  1  0  1  -1  0  5.4552  0  7.1419  0.08  0  0  /
  28938 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  0.4041  0  1  1  0.15  0.2004  1.0139  0.2  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28938 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28939 'GENROU' 1  8.964200  0.053100  0.857300  0.063300  3.312923  0.000000  1.871400
  1.781500  0.284300  0.588600  0.190600  0.147500  0.071100  0.354100  /
  28939 'ESST4B' 1  0  3.8458  3.8458  1  -1  0  1  0  1  -1  0  6.2498  0  6.6129  0.08  0  0  /
  28939 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  13.9486  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28939 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28941 'GENROU' 1  7.913800  0.051700  0.824800  0.057900  4.968860  0.000000  1.601900
  1.564100  0.212900  0.428200  0.184700  0.142800  0.065400  0.435000  /
  28941 'ESST4B' 1  0  3.7704  3.7704  1  -1  0.01  1  0  1  -1  0  5.2492  0  7.6571  0.08  0  0  /
  28941 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.3581  0  1  1  0.15  0.4618  1.5  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28941 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28942 'GENROU' 1  6.623800  0.069600  0.763300  0.041667  4.351129  0.000000  2.335500
  2.156100  0.234400  0.466800  0.125000  0.095200  0.181100  0.750800  /
  28942 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.1086  0  0  0  1  0  1.2  0  6.7174  0  0.08  /
  28942 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  19.9016  2  0  1  1  0.15  0.482  1.5  0.1402  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28942 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28946 'GENROU' 1  9.008400  0.060900  0.821800  0.090200  7.716136  0.000000  1.959400
  1.852600  0.433300  0.658000  0.297000  0.232400  0.104000  0.310800  /
  28946 'ESST4B' 1  0  3.4812  3.4812  1  -1  0  1  0  1  -1  0  6.6833  0  6.8791  0.08  0  0  /
  28946 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  14.9432  2  0  1  1  0.15  0.5  1.4698  0.11  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28946 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28957 'GENROU' 1  8.918900  0.064500  0.664600  0.059000  9.368177  0.000000  2.469700
  2.264300  0.195100  0.301100  0.121900  0.092700  0.052400  0.417500  /
  28957 'EXPIC1' 1  0  3  1  1  -0.87  0.01  0  0  1  -0.87  0  1  0  7.2236  0  0  0  1  0  1.2  0  6.0314  0  0.08  /
  28957 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  6.9171  0  1  1  0.15  0.5  1.5  0.1557  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28957 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28957 'GENROU' 2  6.539300  0.040800  1.063100  0.059400  7.637450  0.000000  1.756700
  1.689000  0.199300  0.255400  0.131600  0.100500  0.108800  0.343900  /
  28957 'ESST4B' 2  0  3.2897  3.2897  1  -1  0.01  1  0  1  -1  0  5.3505  0  8.1828  0.08  0  0  /
  28957 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  3.6596  1.1504  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28957 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28957 'GENROU' 3  6.846900  0.040100  1.456500  0.045000  5.511302  0.000000  1.817700
  1.738200  0.303900  0.620600  0.231100  0.179800  0.008100  0.346600  /
  28957 'ESST4B' 3  0  3.0132  3.0132  1  -1  0.01  1  0  1  -1  0  5.1529  0  7.2634  0.08  0  0  /
  28957 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  10  5.3241  0  1  1  0.15  0.5  1.4286  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28957 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28957 'GENROU' 4  6.734300  0.054400  0.871800  0.085800  2.591341  0.000000  2.001300
  1.886300  0.286300  0.616800  0.191800  0.148500  0.035500  0.267300  /
  28957 'ESST4B' 4  0  3.5875  3.5875  1  -1  0.01  1  0  1  -1  0  6.9148  0  8.349  0.08  0  0  /
  28957 'GGOV1' 4  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.3457  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28957 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28978 'GENROU' 1  4.345300  0.052200  1.290200  0.047200  6.982480  0.000000  1.568200
  1.536900  0.214600  0.371000  0.119500  0.090800  0.071900  0.318400  /
  28978 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.8854  0  0  0  1  0  1.2  0  5.2528  0  0.08  /
  28978 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  5.2514  6.7894  0  1  1  0.15  0.5  1.5  0.1284  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28978 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28978 'GENROU' 2  7.082200  0.043900  1.053300  0.089700  4.845984  0.000000  2.245600
  2.083500  0.205200  0.265700  0.164300  0.126600  0.242600  0.687700  /
  28978 'ESST4B' 2  0  3.7128  3.7128  1  -1  0.01  1  0  1  -1  0  5.1932  0  6.7074  0.08  0  0  /
  28978 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.4191  1.1181  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28978 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28980 'GENSAL' 1  6.000000  0.469100  0.176800  3.512600  0.000000  0.849000  0.549900
  0.270600  0.269300  0.127800  0.052500  0.450400  /
  28980 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.801  0.0899  3.7347  0.412  /
  28980 'HYGOV' 1  0.07  0.2197  3.8542  0.05  0.5  0.167  1  0  1.0661  1.2  1  0.0703  /
  28980 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28980 'GENSAL' 2  6.000000  0.291200  0.198800  2.577700  0.000000  1.214400  0.788300
  0.537700  0.477700  0.118100  0.177900  0.457800  /
  28980 'IEEET1' 2  0.06  25  0.2  1  -1  0  0.646  0.103  1  0  2.9895  0.0841  3.986  0.3853  /
  28980 'HYGOV' 2  0.05  0.6364  8.1227  0.05  0.4  0.167  1  0  0.6904  1.2  1  0.0721  /
  28980 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28984 'GENROU' 1  5.725900  0.054600  0.616100  0.041667  1.287244  0.000000  1.638400
  1.593600  0.319500  0.601000  0.178700  0.138100  0.068400  0.217300  /
  28984 'ESST4B' 1  0  3.3136  3.3136  1  -1  0  1  0  1  -1  0  5.4622  0  6.3118  0.08  0  0  /
  28984 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.6156  0  1  1  0.15  0.0977  1.5  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28984 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28991 'GENSAL' 1  6.000000  0.459800  0.068700  3.269700  0.000000  0.945300  0.612700
  0.328300  0.196700  0.171500  0.168600  0.645400  /
  28991 'ESDC2A' 1  0.020833  50  0.041667  0.11  0.75  0.4  -0.4  1  1  0  0.15  0  2.36  0.1951  3.1467  0.7804  /
  28991 'HYGOV' 1  0.07  0.2567  3.6409  0.2  0.5  0.07  1  0  0.5452  1.2  0.2  0.071  /
  28991 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28991 'GENSAL' 2  6.000000  0.207800  0.162700  2.701200  0.000000  1.213000  0.787400
  0.303300  0.289700  0.200800  0.065400  0.143400  /
  28991 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  28991 'HYGOV' 2  0.07  0.4286  5.8983  0.05  0.33  0.07  1  0  1.5673  1.25  0  0.0701  /
  28991 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28992 'GENSAL' 1  6.000000  0.255300  0.195400  1.775100  0.000000  0.784700  0.507900
  0.328300  0.227800  0.204000  0.284400  0.596500  /
  28992 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  28992 'HYGOV' 1  0.05  0.4976  4.5631  0.041667  0.33  0.1  1  0  1.8348  1.25  0.5  0.0709  /
  28992 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28992 'GENSAL' 2  6.000000  0.347300  0.056100  3.619800  0.000000  0.975000  0.632100
  0.279400  0.240200  0.092600  0.160500  0.580400  /
  28992 'IEEET1' 2  0.06  25  0.2  1  -1  0  0.646  0.103  1  0  2.6006  0.0885  3.4675  0.4055  /
  28992 'HYGOV' 2  0.05  0.5806  6.4772  0.041667  0.4  0.167  1  0  1.1581  1.2  1  0.0736  /
  28992 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28994 'GENROU' 1  8.814100  0.046900  1.445400  0.049800  1.688090  0.000000  1.878200
  1.787000  0.379500  0.528200  0.236300  0.183900  0.052500  0.459300  /
  28994 'ESST4B' 1  0  3.8685  3.8685  1  -1  0  1  0  1  -1  0  5.929  0  6.1375  0.08  0  0  /
  28994 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1443  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28994 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28994 'GENROU' 2  4.815300  0.069900  1.265600  0.082400  6.189679  0.000000  2.647500
  2.407800  0.161700  0.344300  0.124500  0.094800  0.033200  0.271800  /
  28994 'EXPIC1' 2  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.5179  0  0  0  1  0  1.2  0  5.1876  0  0.08  /
  28994 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  0.1054  0  1  1  0.15  0.5  1.0882  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28994 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28995 'GENROU' 1  9.878100  0.053700  1.112300  0.055700  8.501166  0.000000  2.118300
  1.980800  0.178300  0.467600  0.151400  0.116200  0.150900  0.640200  /
  28995 'ESST4B' 1  0  3.6276  3.6276  1  -1  0  1  0  1  -1  0  6.7588  0  6.1153  0.08  0  0  /
  28995 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.1121  1.7072  0.2  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28995 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28995 'GENROU' 2  9.406100  0.058500  0.647000  0.052900  9.036744  0.000000  2.443400
  2.243000  0.210800  0.506900  0.112500  0.085300  0.237200  0.758100  /
  28995 'EXPIC1' 2  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.2254  0  0  0  1  0  1.2  0  5.9514  0  0.08  /
  28995 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  4.0686  7.7439  0  1  1  0.15  0.3996  1.5  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  28995 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29000 'GENROU' 1  4.232700  0.041667  0.597800  0.087000  9.014234  0.000000  2.498100
  2.287200  0.252000  0.375400  0.107600  0.081300  0.092200  0.474600  /
  29000 'EXPIC1' 1  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.109  0  0  0  1  0  1.2  0  5.68  0  0.08  /
  29000 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1428  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29000 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29001 'GENROU' 1  6.838100  0.043100  0.939100  0.077900  1.334147  0.000000  1.693000
  1.637600  0.188000  0.276900  0.101100  0.076200  0.195300  0.762500  /
  29001 'ESST4B' 1  0  3.7628  3.7628  1  -1  0  1  0  1  -1  0  5.1288  0  7.8629  0.08  0  0  /
  29001 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  5.695  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29001 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29001 'GENROU' 2  6.306000  0.042200  0.787700  0.055400  8.406111  0.000000  2.520100
  2.304900  0.344800  0.736600  0.294600  0.230400  0.057100  0.498300  /
  29001 'ESST4B' 2  0  3.7246  3.7246  1  -1  0  1  0  1  -1  0  5.2316  0  8.3381  0.08  0  0  /
  29001 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  10  4.8954  0  1  1  0.15  0.1228  1.443  0.128  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29001 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29002 'GENROU' 1  8.007700  0.047000  0.840000  0.100000  7.582508  0.000000  2.338000
  2.158000  0.357300  0.503200  0.298500  0.233500  0.002300  0.192300  /
  29002 'ESST4B' 1  0  3.954  3.954  1  -1  0  1  0  1  -1  0  5.1759  0  7.0611  0.08  0  0  /
  29002 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.2687  0  1  1  0.15  0.4997  1.5  0.1979  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29002 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29004 'GENROU' 1  4.048800  0.059900  1.284900  0.084600  3.681009  0.000000  1.767900
  1.698000  0.318500  0.559600  0.210300  0.163200  0.099500  0.625700  /
  29004 'ESST4B' 1  0  3.2623  3.2623  1  -1  0  1  0  1  -1  0  5.8323  0  7.317  0.08  0  0  /
  29004 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10.9166  2  0  1  1  0.15  0.5  1.7107  0.1051  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29004 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29006 'GENROU' 1  5.491500  0.049600  1.266200  0.066500  6.765091  0.000000  1.414800
  1.413100  0.311800  0.400700  0.249600  0.194600  0.121900  0.349700  /
  29006 'ESST4B' 1  0  3.9457  3.9457  1  -1  0  1  0  1  -1  0  5.8691  0  8.3716  0.08  0  0  /
  29006 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.0341  0.1699  0.3  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29006 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29006 'GENROU' 2  9.220700  0.054000  1.486700  0.071800  1.211508  0.000000  2.467900
  2.262900  0.287900  0.668600  0.192600  0.149100  0.030100  0.225000  /
  29006 'ESST4B' 2  0  3.2679  3.2679  1  -1  0  1  0  1  -1  0  6.1197  0  6.2206  0.08  0  0  /
  29006 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10.3551  7.1453  0  1  1  0.15  0.5  1.0213  0.1094  0.5  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29006 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29007 'GENROU' 1  9.478500  0.052300  0.496700  0.097700  7.172922  0.000000  1.488900
  1.472900  0.216900  0.287300  0.104400  0.078800  0.117900  0.656300  /
  29007 'ESST4B' 1  0  3.878  3.878  1  -1  0  1  0  1  -1  0  6.2479  0  6.0183  0.08  0  0  /
  29007 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.617  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29007 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29007 'GENROU' 2  9.330400  0.044400  0.957500  0.080100  3.688015  0.000000  1.821300
  1.741100  0.189000  0.299400  0.152800  0.117400  0.038300  0.473800  /
  29007 'EXAC2' 2  0  1  1  1000  0.041667  100  -100  1  27.4979  -27.4979  0.55  4  0  0.0106  1  0.1  1.6  1  14  3.6737  0.9324  4.8982  0.9725  /
  29007 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  17.4743  0.7024  0  1  1  0.15  0.5  2.0473  0.1896  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29007 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29010 'GENROU' 1  5.007800  0.043900  0.858000  0.046600  8.386051  0.000000  2.258400
  2.093800  0.378700  0.708800  0.287700  0.224900  0.061900  0.289100  /
  29010 'ESST4B' 1  0  3.9273  3.9273  1  -1  0.01  1  0  1  -1  0  5.9602  0  6.5633  0.08  0  0  /
  29010 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1467  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29010 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29011 'GENROU' 1  7.460000  0.061900  0.348900  0.068400  2.089226  0.000000  2.148400
  2.005000  0.347900  0.559800  0.237700  0.185100  0.091800  0.293300  /
  29011 'ESST4B' 1  0  3.798  3.798  1  -1  0  1  0  1  -1  0  6.8916  0  7.9086  0.08  0  0  /
  29011 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  2.1145  1.6195  0  1  1  0.15  0.3777  1.4282  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29011 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29013 'GENROU' 1  8.092700  0.040000  1.470800  0.049800  6.604947  0.000000  1.661400
  1.612100  0.181400  0.202700  0.106400  0.080400  0.058000  0.370400  /
  29013 'ESST4B' 1  0  3.3012  3.3012  1  -1  0.01  1  0  1  -1  0  5.2498  0  8.4333  0.08  0  0  /
  29013 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  1.2395  2  0  1  1  0.15  0.5  1.0032  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29013 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29018 'GENROU' 1  7.389500  0.042500  1.451600  0.057800  4.054791  0.000000  2.115600
  1.978600  0.365900  0.728900  0.292200  0.228500  0.058700  0.231700  /
  29018 'ESST4B' 1  0  3.6401  3.6401  1  -1  0  1  0  1  -1  0  5.0842  0  8.3597  0.08  0  0  /
  29018 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  2.9574  2  0  1  1  0.15  0.2542  1.5  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29018 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29019 'GENROU' 1  6.757800  0.057400  0.664500  0.095100  5.831374  0.000000  1.969200
  1.860400  0.361900  0.697100  0.288000  0.225200  0.096600  0.570600  /
  29019 'ESST4B' 1  0  3.4294  3.4294  1  -1  0  1  0  1  -1  0  6.5623  0  7.9261  0.08  0  0  /
  29019 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  1.9005  2  0  1  1  0.15  0.1076  1.1873  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29019 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29020 'GENROU' 1  5.047900  0.046000  0.651600  0.059800  4.955141  0.000000  2.172500
  2.024500  0.481900  0.746400  0.300000  0.234700  0.076600  0.263100  /
  29020 'ESST4B' 1  0  3.1342  3.1342  1  -1  0  1  0  1  -1  0  6.7583  0  8.879  0.08  0  0  /
  29020 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  4.732  0  1  1  0.15  0.0603  1.5  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29020 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29027 'GENROU' 1  8.407700  0.059500  0.827000  0.051800  3.440332  0.000000  2.414200
  2.219600  0.474500  0.677700  0.309800  0.242600  0.134100  0.546600  /
  29027 'ESST4B' 1  0  3.4686  3.4686  1  -1  0  1  0  1  -1  0  5.215  0  7.4979  0.08  0  0  /
  29027 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  9.4556  1.0118  0  1  1  0.15  0.5  1.5  0.1576  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29027 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29028 'GENROU' 1  6.262100  0.046400  0.734700  0.081000  3.647429  0.000000  2.326700
  2.148900  0.156000  0.274900  0.107000  0.080900  0.141000  0.607100  /
  29028 'ESST4B' 1  0  3.3897  3.3897  1  -1  0  1  0  1  -1  0  6.5196  0  8.7365  0.08  0  0  /
  29028 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  20.9204  2  0  1  1  0.15  0.1923  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29028 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29029 'GENROU' 1  9.837100  0.046300  1.279100  0.084600  5.051118  0.000000  2.314400
  2.139000  0.153500  0.251200  0.114500  0.086900  0.232100  0.735600  /
  29029 'ESST4B' 1  0  3.2233  3.2233  1  -1  0  1  0  1  -1  0  6.0916  0  8.7438  0.08  0  0  /
  29029 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.3027  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29029 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29030 'GENROU' 1  8.864600  0.057700  1.114400  0.080700  4.302049  0.000000  1.745100
  1.679600  0.245700  0.493900  0.125000  0.095200  0.104600  0.450300  /
  29030 'ESST4B' 1  0  3.5429  3.5429  1  -1  0  1  0  1  -1  0  5.0781  0  6.2566  0.08  0  0  /
  29030 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1543  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29030 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29031 'GENROU' 1  7.642200  0.051200  1.033800  0.058400  3.476884  0.000000  1.885500
  1.792900  0.269500  0.494100  0.171700  0.132400  0.228700  0.699500  /
  29031 'ESST4B' 1  0  3.0399  3.0399  1  -1  0  1  0  1  -1  0  5.043  0  7.6166  0.08  0  0  /
  29031 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  7.741  2  0  1  1  0.15  0.4096  2.4872  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29031 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29032 'GENROU' 1  7.743200  0.052600  0.853800  0.082800  7.950972  0.000000  1.850400
  1.764600  0.190700  0.326900  0.139500  0.106800  0.003700  0.237900  /
  29032 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.5608  0  0  0  1  0  1.2  0  6.7267  0  0.08  /
  29032 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  6.9894  0.0237  0  1  1  0.15  0.5  1.8072  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29032 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29042 'GENROU' 1  9.321500  0.058200  0.743200  0.086400  4.784828  0.000000  1.638700
  1.593800  0.343100  0.547100  0.209600  0.162700  0.000600  0.245300  /
  29042 'EXPIC1' 1  0  3  1  1  -0.87  0.01  0  0  1  -0.87  0  1  0  6.7569  0  0  0  1  0  1.2  0  6.2494  0  0.08  /
  29042 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  5.104  7.3125  0  1  1  0.15  0.5  1.1519  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29042 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29043 'GENROU' 1  6.527100  0.053000  0.561000  0.073800  5.000000  0.000000  2.068900
  1.940900  0.344200  0.575400  0.213200  0.165500  0.000200  0.242500  /
  29043 'ESST4B' 1  0  3.8759  3.8759  1  -1  0  1  0  1  -1  0  5.5162  0  8.4655  0.08  0  0  /
  29043 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  4.6734  0.8093  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29043 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29044 'GENROU' 1  9.920800  0.058800  0.491900  0.069700  8.795963  0.000000  2.373000
  2.186200  0.382500  0.611800  0.222500  0.173000  0.173500  0.591400  /
  29044 'ESST4B' 1  0  3.8046  3.8046  1  -1  0  1  0  1  -1  0  5.4417  0  8.6871  0.08  0  0  /
  29044 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.1118  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29044 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29044 'GENROU' 2  8.029200  0.058900  0.832000  0.062700  9.440706  0.000000  2.561900
  2.338700  0.206400  0.544000  0.158300  0.121800  0.097800  0.255700  /
  29044 'ESST4B' 2  0  3.9818  3.9818  1  -1  0.01  1  0  1  -1  0  6.0165  0  8.1199  0.08  0  0  /
  29044 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  2.3285  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29044 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29044 'GENROU' 3  8.239300  0.063300  0.782200  0.063900  2.913436  0.000000  1.688000
  1.633500  0.195800  0.271900  0.106900  0.080800  0.043900  0.279600  /
  29044 'ESST4B' 3  0  3.9998  3.9998  1  -1  0  1  0  1  -1  0  6.0504  0  6.1529  0.08  0  0  /
  29044 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  3.5128  2  0  1  1  0.15  0.3937  1.0193  0.2  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29044 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29044 'GENROU' 4  6.956700  0.044300  0.545100  0.068300  5.285778  0.000000  2.163200
  2.017000  0.313100  0.514700  0.185000  0.143100  0.087500  0.623100  /
  29044 'EXPIC1' 4  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  8.254  0  0  0  1  0  1.2  0  5.9987  0  0.08  /
  29044 'GGOV1' 4  1  1  0.04  1  0.05  -0.05  25.4735  2  0  1  1  0.15  0.5  1.5  0.2  0.3  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29044 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29044 'GENROU' 5  6.277000  0.060200  0.497000  0.083100  3.505253  0.000000  1.353700
  1.363800  0.187500  0.346600  0.108200  0.081800  0.074300  0.445300  /
  29044 'ESST4B' 5  0  3.6688  3.6688  1  -1  0.01  1  0  1  -1  0  5.6944  0  6.5477  0.08  0  0  /
  29044 'GGOV1' 5  1  1  0.04  1  0.05  -0.05  10  4.4931  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29044 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29059 'GENROU' 1  4.284500  0.045100  0.487300  0.044000  5.266195  0.000000  2.029900
  1.909400  0.257100  0.323800  0.107500  0.081300  0.034200  0.409000  /
  29059 'ESST4B' 1  0  3.2476  3.2476  1  -1  0  1  0  1  -1  0  5.6292  0  8.4287  0.08  0  0  /
  29059 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.1732  0.2  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29059 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29059 'GENROU' 2  7.729900  0.057100  0.422300  0.048300  6.705989  0.000000  1.663700
  1.613900  0.273300  0.504800  0.147500  0.113100  0.131200  0.425800  /
  29059 'ESST4B' 2  0  3.8605  3.8605  1  -1  0  1  0  1  -1  0  6.5162  0  6.2756  0.08  0  0  /
  29059 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  1.565  0  1  1  0.15  0.07  1.5  0.2  0.5  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29059 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29060 'GENROU' 1  8.180600  0.042100  0.596300  0.088000  1.962265  0.000000  1.752400
  1.685500  0.192600  0.258100  0.106900  0.080800  0.089200  0.331200  /
  29060 'EXAC2' 1  0  1  1  1000  0.041667  100  -100  1  26.2439  -26.2439  1.3  4  0  0.013  1  0.1  1.6  1  10  4.0435  0.0086  3.0326  0.0191  /
  29060 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  2.9801  2  0  1  1  0.15  0.041  1.0043  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29060 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29075 'GENROU' 1  4.495800  0.052700  0.726700  0.087300  5.369012  0.000000  2.147600
  2.004400  0.245300  0.311300  0.208600  0.161800  0.156400  0.498900  /
  29075 'ESST4B' 1  0  3.125  3.125  1  -1  0  1  0  1  -1  0  5.7638  0  7.1773  0.08  0  0  /
  29075 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  4.5394  2  0  1  1  0.15  0.5  1.0383  0.1385  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29075 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29075 'GENROU' 2  7.437200  0.050100  0.758800  0.082800  7.623688  0.000000  2.416300
  2.221200  0.259600  0.357300  0.218100  0.169500  0.118900  0.411600  /
  29075 'ESST4B' 2  0  3.907  3.907  1  -1  0  1  0  1  -1  0  5.397  0  6.1072  0.08  0  0  /
  29075 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.2675  0.1668  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29075 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29075 'GENROU' 3  4.026800  0.061800  0.695000  0.099200  5.889034  0.000000  2.557600
  2.335200  0.406200  0.637300  0.236100  0.183800  0.126100  0.696800  /
  29075 'ESST4B' 3  0  3.3266  3.3266  1  -1  0  1  0  1  -1  0  5.3391  0  8.5171  0.08  0  0  /
  29075 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.3  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29075 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29075 'GENROU' 4  8.172400  0.043500  0.692100  0.074400  3.662488  0.000000  2.480700
  2.273200  0.430200  0.798700  0.257700  0.201000  0.165200  0.511800  /
  29075 'ESST4B' 4  0  3.3616  3.3616  1  -1  0  1  0  1  -1  0  6.0604  0  6.2073  0.08  0  0  /
  29075 'GGOV1' 4  1  1  0.04  1  0.05  -0.05  8.6484  2  0  1  1  0.15  0.472  1.5  0.2  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29075 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29076 'GENROU' 1  8.745200  0.048000  0.319800  0.062700  7.090208  0.000000  2.084900
  1.953800  0.314600  0.411100  0.227400  0.176900  0.078800  0.598900  /
  29076 'ESST4B' 1  0  3.2925  3.2925  1  -1  0.01  1  0  1  -1  0  5.8036  0  7.3221  0.08  0  0  /
  29076 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  6.7144  2  0  1  1  0.15  0.5  1.5  0.104  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29076 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29076 'GENROU' 2  8.140400  0.057900  0.771200  0.082300  1.562614  0.000000  1.414000
  1.412500  0.269400  0.513500  0.117100  0.088900  0.184400  0.627200  /
  29076 'ESST4B' 2  0  3.6433  3.6433  1  -1  0.01  1  0  1  -1  0  6.044  0  8.7214  0.08  0  0  /
  29076 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  6.3462  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29076 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29083 'GENROU' 1  5.556900  0.041900  0.406400  0.050300  5.000000  0.000000  2.053600
  1.928600  0.180700  0.456600  0.138700  0.106200  0.081100  0.575800  /
  29083 'ESST4B' 1  0  3.5568  3.5568  1  -1  0  1  0  1  -1  0  6.6071  0  8.0961  0.08  0  0  /
  29083 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.0461  1.5  0.1813  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29083 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29084 'GENROU' 1  5.273000  0.065100  0.854300  0.088100  5.000000  0.000000  1.850800
  1.764900  0.237000  0.434100  0.130500  0.099600  0.084700  0.477000  /
  29084 'EXPIC1' 1  0  4  1  1  -0.87  0.01  0  0  1  -0.87  0  1  0  6.4531  0  0  0  1  0  1.2  0  6.6292  0  0.08  /
  29084 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.6556  1.726  0  1  1  0.15  0.5  1.2894  0.1822  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29084 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30281 'GENROU' 1  9.973000  0.052800  1.244100  0.071000  9.104278  0.000000  2.183400
  2.033300  0.237400  0.514700  0.107600  0.081400  0.060400  0.455200  /
  30281 'EXAC2' 1  0.01  1  1  1000  0.01  9.8841  -9.8841  1  27.0941  -27.094101  1.3  4  0  0.0247  1  0.1  1.6  1  14  4.7568  0.9702  3.5676  1.0115  /
  30281 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.4286  1.5  0.1631  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  30281 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30281 'GENROU' 2  9.682300  0.054100  1.380000  0.090600  6.523002  0.000000  1.867600
  1.778500  0.296300  0.372400  0.201300  0.156100  0.071200  0.415000  /
  30281 'ESST4B' 2  0  3.6626  3.6626  1  -1  0.01  1  0  1  -1  0  6.1635  0  6.4032  0.08  0  0  /
  30281 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  5.3493  0.4088  0  1  1  0.15  0.5  1.2039  0.1295  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  30281 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30281 'GENROU' 3  7.848000  0.053200  1.231100  0.092300  2.042799  0.000000  1.761700
  1.693000  0.280600  0.529700  0.199800  0.154800  0.232000  0.685700  /
  30281 'ESST4B' 3  0  3.0556  3.0556  1  -1  0  1  0  1  -1  0  6.4921  0  6.5279  0.08  0  0  /
  30281 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.3629  1.5  0.1366  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  30281 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30281 'GENROU' 4  4.281000  0.052900  0.546400  0.070500  5.377881  0.000000  1.772700
  1.701900  0.317900  0.630700  0.252600  0.197000  0.025700  0.204700  /
  30281 'ESST4B' 4  0  3.3285  3.3285  1  -1  0.01  1  0  1  -1  0  6.9786  0  6.2191  0.08  0  0  /
  30281 'GGOV1' 4  1  1  0.05  1  0.05  -0.05  6.7488  6.9763  0  1  1  0.15  0.5  1.5  0.2  0.3  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  30281 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30281 'GENROU' 5  9.721800  0.043300  1.350300  0.094500  8.867501  0.000000  1.805100
  1.728000  0.170500  0.419500  0.116800  0.088700  0.112000  0.422400  /
  30281 'ESST4B' 5  0  3.2547  3.2547  1  -1  0.01  1  0  1  -1  0  6.244  0  6.785  0.08  0  0  /
  30281 'GGOV1' 5  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  30281 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30281 'GENROU' 6  4.323400  0.059400  0.553100  0.075300  4.258180  0.000000  2.525400
  2.309200  0.429500  0.755300  0.311500  0.243900  0.089200  0.511500  /
  30281 'ESST4B' 6  0  3.879  3.879  1  -1  0.01  1  0  1  -1  0  6.9015  0  7.9655  0.08  0  0  /
  30281 'GGOV1' 6  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.3488  0.1618  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  30281 'IEEEST' 6  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30297 'GENROU' 1  9.111600  0.064600  0.410600  0.071100  4.596577  0.000000  2.195100
  2.042700  0.272500  0.411200  0.224100  0.174300  0.127400  0.694800  /
  30297 'ESST4B' 1  0  3.0365  3.0365  1  -1  0.01  1  0  1  -1  0  6.4842  0  6.9438  0.08  0  0  /
  30297 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  7.7352  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  30297 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30298 'GENROU' 1  5.597800  0.041667  0.685500  0.065400  5.102934  0.000000  1.955500
  1.849400  0.315900  0.681200  0.161400  0.124300  0.096200  0.484900  /
  30298 'ESST4B' 1  0  3.0187  3.0187  1  -1  0  1  0  1  -1  0  6.8719  0  7.5548  0.08  0  0  /
  30298 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  3.7001  0  1  1  0.15  0.4381  1.5  0.2  0.5  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  30298 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30299 'GENROU' 1  6.768000  0.045900  0.311800  0.051400  5.792589  0.000000  2.264700
  2.098900  0.154800  0.461900  0.125600  0.095700  0.113500  0.693600  /
  30299 'ESST4B' 1  0  3.6246  3.6246  1  -1  0  1  0  1  -1  0  5.8545  0  7.0859  0.08  0  0  /
  30299 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  3.1524  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  30299 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30300 'GENROU' 1  4.703400  0.055900  0.427300  0.077300  3.053275  0.000000  1.983300
  1.871900  0.167400  0.281100  0.101000  0.076100  0.086900  0.622400  /
  30300 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.3607  0  0  0  1  0  1.2  0  5.9047  0  0.08  /
  30300 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.0585  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  30300 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30301 'GENROU' 1  6.674100  0.064800  0.611800  0.076600  2.418945  0.000000  2.295900
  2.124100  0.289300  0.609900  0.234700  0.182700  0.083700  0.216300  /
  30301 'ESST4B' 1  0  3.1513  3.1513  1  -1  0  1  0  1  -1  0  5.165  0  7.9861  0.08  0  0  /
  30301 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.3381  1.5  0.109  0.3  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  30301 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30306 'GENROU' 1  4.547100  0.051400  1.363100  0.047400  3.213949  0.000000  1.601100
  1.530200  0.317200  0.428900  0.228500  0.171600  0.151400  0.537600  /
  30306 'ESST4B' 1  0  0.526  2.9668  1  -1  0  1  0  4.6  -4.6  0  4.0365  0  5.6575  0.04  0  0  /
  30306 'IEEEG1' 1 0 0  14.8221  0.0707  0  0.3  0.4701  -0.4701  0.9088  0  0.1327  0.3372  0  0  0  0  0  0  0  0  0  0  /
  30306 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30316 'GENROU' 1  8.584500  0.050200  1.255800  0.061700  2.224099  0.000000  1.848200
  1.760500  0.257900  0.737600  0.186900  0.139300  0.029400  0.293900  /
  30316 'EXAC1' 1  0  0  0  400  0  8.6892  -8.6892  1.1  0.02  1  0.2071  0.5  1  4.4278  0.047  5.9038  0.2349  /
  30316 'IEEEG1' 1 0 0  10  0.09  0  0.3  0.1  -0.1  1.6679  0  0.248  0.3435  0  7.6552  0.3338  0  0.4  0.3805  0  0  0  0  /
  30316 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30317 'GENROU' 1  6.951000  0.042000  1.458900  0.079200  4.149054  0.000000  1.768800
  1.686500  0.318800  0.301900  0.229600  0.172400  0.124700  0.484300  /
  30317 'ESST4B' 1  0  26.8854  7.5905  6  -6  0  1  0  1  -1  0  6.7323  0  8.8902  0.0593  0  0  /
  30317 'IEEEG1' 1 0 0  20  0.0742  0  0.2  0.1  -0.1  1.0808  0  0.1891  0.3488  0  5.6035  0.4  0  0  0  0  0  0  0  /
  30317 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30323 'GENROU' 1  6.606900  0.067700  0.791600  0.059500  8.995066  0.000000  2.221600
  2.064100  0.169300  0.291000  0.146300  0.112200  0.087400  0.218500  /
  30323 'ESST4B' 1  0  3.8464  3.8464  1  -1  0  1  0  1  -1  0  5.0211  0  6.0393  0.08  0  0  /
  30323 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1178  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  30323 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30323 'GENROU' 2  9.594100  0.067300  0.541200  0.061900  3.652503  0.000000  2.493800
  2.283800  0.153300  0.222600  0.101800  0.076700  0.004100  0.213600  /
  30323 'ESST4B' 2  0  3.149  3.149  1  -1  0  1  0  1  -1  0  5.7396  0  6.4979  0.08  0  0  /
  30323 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.2775  0.2  0.3  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  30323 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30323 'GENROU' 3  7.870700  0.060300  1.072400  0.046900  5.990705  0.000000  2.625100
  2.389700  0.222700  0.421000  0.169800  0.131000  0.006100  0.270400  /
  30323 'ESST4B' 3  0  3.2677  3.2677  1  -1  0  1  0  1  -1  0  6.2976  0  8.4132  0.08  0  0  /
  30323 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1293  0.5  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  30323 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30332 'GENROU' 1  6.681600  0.069700  0.494800  0.042200  3.751695  0.000000  2.245800
  2.083600  0.294800  0.631000  0.256000  0.199700  0.139500  0.677600  /
  30332 'ESST4B' 1  0  3.9447  3.9447  1  -1  0.01  1  0  1  -1  0  5.8865  0  8.4909  0.08  0  0  /
  30332 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.1866  1.9129  0.1618  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  30332 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30332 'GENROU' 2  8.633800  0.063000  0.919100  0.040200  1.093314  0.000000  2.084200
  1.953200  0.447000  0.717400  0.369700  0.290300  0.026800  0.380300  /
  30332 'ESST4B' 2  0  3.908  3.908  1  -1  0.01  1  0  1  -1  0  6.2287  0  7.7563  0.08  0  0  /
  30332 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1912  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  30332 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30332 'GENROU' 3  5.899900  0.067300  0.819200  0.089300  4.914165  0.000000  2.332700
  2.153700  0.351100  0.690800  0.264000  0.206000  0.109900  0.466000  /
  30332 'EXPIC1' 3  0  3  1  1  -0.87  0.01  0  0  1  -0.87  0  1  0  7.4597  0  0  0  1  0  1.2  0  5.5274  0  0.08  /
  30332 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  2.4237  2  0  1  1  0.15  0.5  1.889  0.144  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  30332 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30332 'GENROU' 4  5.464000  0.067800  0.968100  0.099000  1.680704  0.000000  2.504000
  2.291900  0.166900  0.226500  0.125300  0.095400  0.192400  0.563800  /
  30332 'ESST4B' 4  0  3.1159  3.1159  1  -1  0  1  0  1  -1  0  5.0002  0  8.8426  0.08  0  0  /
  30332 'GGOV1' 4  1  1  0.04  1  0.05  -0.05  8.8194  3.6714  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  30332 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30342 'GENROU' 1  4.715100  0.048800  0.652600  0.050700  4.920985  0.000000  2.047100
  1.923300  0.354500  0.696300  0.274100  0.214100  0.143300  0.513100  /
  30342 'ESST4B' 1  0  3.5445  3.5445  1  -1  0  1  0  1  -1  0  5.7892  0  6.3263  0.08  0  0  /
  30342 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  7.8796  2  0  1  1  0.15  0.3145  1.5  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  30342 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30343 'GENROU' 1  6.449700  0.069800  1.027600  0.096200  4.524323  0.000000  2.207500
  2.052700  0.453000  0.736500  0.348700  0.273600  0.014900  0.210800  /
  30343 'ESST4B' 1  0  3.6884  3.6884  1  -1  0  1  0  1  -1  0  6.5345  0  6.8192  0.08  0  0  /
  30343 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  2.3754  2  0  1  1  0.15  0.5  1.5  0.1221  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  30343 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30344 'GENROU' 1  8.964000  0.042300  1.107800  0.086100  5.098909  0.000000  2.285400
  2.115600  0.462400  0.655600  0.368200  0.289100  0.125400  0.364800  /
  30344 'ESST4B' 1  0  3.6612  3.6612  1  -1  0  1  0  1  -1  0  6.0408  0  6.0153  0.08  0  0  /
  30344 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  21.3015  2  0  1  1  0.15  0.3601  2.0082  0.1556  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  30344 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30347 'GENROU' 1  8.040900  0.041667  0.895200  0.051000  3.507913  0.000000  2.056700
  1.954900  0.315800  0.574300  0.227500  0.170800  0.126000  0.487000  /
  30347 'ESAC1A' 1  0  0  0  249.563  0.1  13.6347  -13.6347  1.1884  0.0255  1  0.2  1  1  2.8115  0.2247  3.7487  2.0226  9  -9  /
  30347 'IEEEG1' 1 0 0  20  0.1777  0  0.2  1  -1  1.091  0  0.2874  1  0  0  0  0  0  0  0  0  0  0  /
  30347 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30349 'GENROU' 1  9.001200  0.067200  0.586800  0.065500  9.467062  0.000000  2.065200
  1.937900  0.177200  0.266200  0.105600  0.079800  0.067200  0.332600  /
  30349 'ESST4B' 1  0  3.1141  3.1141  1  -1  0  1  0  1  -1  0  6.2653  0  8.6303  0.08  0  0  /
  30349 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  30349 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30349 'GENROU' 2  9.256200  0.048000  0.809000  0.052800  7.266686  0.000000  1.540600
  1.514600  0.224600  0.317000  0.153800  0.118200  0.083000  0.233400  /
  30349 'ESST4B' 2  0  3.2649  3.2649  1  -1  0  1  0  1  -1  0  5.1975  0  7.8716  0.08  0  0  /
  30349 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.1269  0.1809  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  30349 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30350 'GENROU' 1  6.687600  0.064500  0.380100  0.074500  4.433562  0.000000  1.838900
  1.755300  0.224700  0.360600  0.137700  0.105400  0.002800  0.188800  /
  30350 'ESST4B' 1  0  3.2003  3.2003  1  -1  0.01  1  0  1  -1  0  6.7601  0  7.3035  0.08  0  0  /
  30350 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  2.2082  0.1596  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  30350 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30350 'GENROU' 2  9.419300  0.050500  0.532600  0.079600  8.855302  0.000000  2.307800
  2.133700  0.460600  0.766200  0.285500  0.223200  0.072300  0.408700  /
  30350 'ESST4B' 2  0  3.508  3.508  1  -1  0  1  0  1  -1  0  6.0693  0  8.2235  0.08  0  0  /
  30350 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  27.4541  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  30350 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30372 'GENROU' 1  7.578500  0.055900  1.150600  0.051300  5.000000  0.000000  2.146000
  2.003100  0.351300  0.720500  0.235200  0.183100  0.100700  0.521500  /
  30372 'ESST4B' 1  0  3.1712  3.1712  1  -1  0.01  1  0  1  -1  0  6.3161  0  6.3822  0.08  0  0  /
  30372 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  30372 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30373 'GENROU' 1  9.517300  0.041900  1.475100  0.067900  5.000000  0.000000  1.897400
  1.802500  0.227200  0.474500  0.110900  0.084000  0.236000  0.663800  /
  30373 'ESST4B' 1  0  3.401  3.401  1  -1  0.01  1  0  1  -1  0  5.939  0  6.5923  0.08  0  0  /
  30373 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5728  0.2  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  30373 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30374 'GENROU' 1  5.786000  0.069800  0.836300  0.073100  4.445652  0.000000  2.390900
  2.200700  0.536400  0.780400  0.372200  0.292300  0.037000  0.206900  /
  30374 'ESST4B' 1  0  3.1421  3.1421  1  -1  0  1  0  1  -1  0  5.8967  0  8.6301  0.08  0  0  /
  30374 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.7017  0  1  1  0.15  0.5  1.2189  0.1697  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  30374 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30375 'GENROU' 1  5.537500  0.068000  1.079900  0.085500  5.000000  0.000000  1.929700
  1.828600  0.374200  0.555600  0.253400  0.197600  0.048800  0.291000  /
  30375 'ESST4B' 1  0  3.9653  3.9653  1  -1  0  1  0  1  -1  0  6.354  0  7.4056  0.08  0  0  /
  30375 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  1.0751  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  30375 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30376 'GENROU' 1  4.385700  0.066900  0.736300  0.078400  4.195575  0.000000  1.880300
  1.788700  0.201800  0.524800  0.126500  0.096400  0.088300  0.623500  /
  30376 'EXAC2' 1  0.041667  1  1  1000  0.041667  100  -100  1  28.3225  -28.3225  1.3  4  0  0.49  1  0.1  0.8  1  10  3.0266  0.0049  4.0355  0.0153  /
  30376 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.0565  2.2614  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  30376 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30377 'GENROU' 1  5.875300  0.062300  0.721100  0.079500  5.077318  0.000000  2.234700
  2.074700  0.356500  0.581900  0.295100  0.230800  0.161400  0.509000  /
  30377 'ESST4B' 1  0  3.3961  3.3961  1  -1  0  1  0  1  -1  0  5.1938  0  6.1104  0.08  0  0  /
  30377 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.2421  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  30377 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30379 'GENROU' 1  5.187100  0.059900  1.274400  0.082000  6.052822  0.000000  1.813500
  1.734800  0.369900  0.571300  0.259900  0.202700  0.095000  0.257900  /
  30379 'ESST4B' 1  0  3.4891  3.4891  1  -1  0  1  0  1  -1  0  6.2649  0  8.9989  0.08  0  0  /
  30379 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.371  2  0  1  1  0.15  0.5  1.0231  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  30379 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30379 'GENROU' 2  8.685200  0.063200  0.550100  0.065000  7.021580  0.000000  2.379200
  2.191300  0.304800  0.427100  0.209800  0.162800  0.154500  0.576700  /
  30379 'ESST4B' 2  0  3.1595  3.1595  1  -1  0  1  0  1  -1  0  6.8816  0  7.3471  0.08  0  0  /
  30379 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  10  0.4016  0  1  1  0.15  0.4195  1.5  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  30379 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30379 'GENROU' 3  6.826600  0.041800  0.411800  0.080700  5.938925  0.000000  2.413200
  2.218700  0.287800  0.454800  0.170600  0.131600  0.102600  0.388500  /
  30379 'ESST4B' 3  0  3.0692  3.0692  1  -1  0  1  0  1  -1  0  5.5785  0  8.7685  0.08  0  0  /
  30379 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.4936  1.3862  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  30379 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30390 'GENROU' 1  9.594000  0.045100  1.420300  0.072600  4.441713  0.000000  1.643000
  1.597200  0.412900  0.570800  0.323500  0.253500  0.058100  0.463700  /
  30390 'EXAC2' 1  0  1  1  1000  0.041667  11.9346  -11.9346  1  20.1944  -20.194401  1.3  4  0  0.49  1  0  0  1  10  3.826  0.0048  5.1013  0.0152  /
  30390 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.9777  0.2  0.3  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  30390 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30391 'GENROU' 1  4.792500  0.051900  1.376900  0.097700  4.807820  0.000000  2.121100
  1.983000  0.438000  0.689000  0.265400  0.207100  0.042200  0.322400  /
  30391 'ESST4B' 1  0  3.8319  3.8319  1  -1  0  1  0  1  -1  0  6.6303  0  6.5935  0.08  0  0  /
  30391 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.2137  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  30391 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30392 'GENROU' 1  9.818100  0.041667  0.489600  0.093200  3.248166  0.000000  2.060500
  1.934100  0.210300  0.482400  0.136400  0.104400  0.204700  0.660100  /
  30392 'ESST4B' 1  0  3.8353  3.8353  1  -1  0  1  0  1  -1  0  5.1671  0  8.5815  0.08  0  0  /
  30392 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.3  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  30392 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30393 'GENROU' 1  7.358400  0.058400  0.959900  0.060600  4.418752  0.000000  1.642400
  1.596700  0.214100  0.534000  0.118100  0.089800  0.011500  0.275700  /
  30393 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.9819  0  0  0  1  0  1.2  0  6.6314  0  0.08  /
  30393 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2.9254  0  1  1  0.15  0.4689  1.5  0.1038  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  30393 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30394 'GENROU' 1  6.097100  0.048500  0.634700  0.067400  5.056126  0.000000  2.482700
  2.274800  0.167100  0.476000  0.132200  0.101000  0.174500  0.645300  /
  30394 'ESST4B' 1  0  3.0961  3.0961  1  -1  0  1  0  1  -1  0  5.3967  0  8.4275  0.08  0  0  /
  30394 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  17.7957  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  30394 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30395 'GENROU' 1  4.593800  0.046700  0.443800  0.087000  2.714925  0.000000  2.362400
  2.177700  0.401300  0.770400  0.279100  0.218100  0.022600  0.310300  /
  30395 'ESST4B' 1  0  3.1176  3.1176  1  -1  0  1  0  1  -1  0  6.4821  0  6.1903  0.08  0  0  /
  30395 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.0163  1.7903  0.1755  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  30395 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30396 'GENROU' 1  8.960300  0.051200  0.676400  0.058700  3.400637  0.000000  1.898400
  1.803300  0.362900  0.522200  0.249000  0.194100  0.150700  0.464100  /
  30396 'ESST4B' 1  0  3.5121  3.5121  1  -1  0  1  0  1  -1  0  5.0961  0  8.6795  0.08  0  0  /
  30396 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  3.4366  1.4856  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  30396 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30397 'GENROU' 1  4.597700  0.063900  1.495900  0.053000  2.501211  0.000000  2.192200
  2.040400  0.450200  0.698700  0.344300  0.270000  0.205300  0.762600  /
  30397 'ESST4B' 1  0  3.2117  3.2117  1  -1  0.01  1  0  1  -1  0  5.2616  0  8.547  0.08  0  0  /
  30397 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.446  1.6532  0.1979  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  30397 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30404 'GENROU' 1  5.446100  0.056400  1.276000  0.082000  6.268502  0.000000  2.105100
  1.970100  0.174000  0.241400  0.117100  0.088900  0.182500  0.701200  /
  30404 'ESST4B' 1  0  3.7951  3.7951  1  -1  0  1  0  1  -1  0  6.5476  0  8.5538  0.08  0  0  /
  30404 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  18.9298  7.3739  0  1  1  0.15  0.4954  2.3272  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  30404 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30405 'GENROU' 1  8.971900  0.053800  0.417400  0.041800  3.245632  0.000000  2.339000
  2.158800  0.198600  0.509900  0.125600  0.095700  0.094600  0.614300  /
  30405 'ESST4B' 1  0  3.7417  3.7417  1  -1  0  1  0  1  -1  0  6.4181  0  8.5729  0.08  0  0  /
  30405 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  9.9106  2  0  1  1  0.15  0.4286  1.5  0.2  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  30405 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30406 'GENROU' 1  4.969500  0.051300  0.417900  0.078900  2.549419  0.000000  2.015600
  1.897900  0.192800  0.216800  0.115400  0.087600  0.083400  0.264900  /
  30406 'EXAC2' 1  0  1  1  1000  0.041667  11.4423  -11.4423  1  21.9769  -21.9769  1.3  4  0  0.49  1  0  0  1  14  3.5274  0.0079  4.7032  0.0184  /
  30406 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  5.2947  1.3428  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  30406 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30407 'GENROU' 1  4.516300  0.061900  0.544000  0.042000  6.571805  0.000000  1.959400
  1.852600  0.319100  0.619700  0.222700  0.173100  0.099700  0.400800  /
  30407 'EXAC2' 1  0.041667  1  1  1000  0.041667  7.648  -7.648  1  20.5018  -20.501801  0.55  4  0  0.49  1  0.1  1.6  1  10  4.2162  1.0423  3.1621  1.0859  /
  30407 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.477  1.5  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  30407 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30408 'GENROU' 1  5.240700  0.042500  0.487100  0.063800  6.485648  0.000000  2.399400
  2.207600  0.273700  0.490100  0.122800  0.093500  0.232700  0.702300  /
  30408 'EXAC2' 1  0  1  1  1000  0.041667  100  -100  1  27.1076  -27.107599  0.55  4  0  0.0178  1  0.1  1.6  1  14  4.5553  0.0032  3.4165  0.0135  /
  30408 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  1.8931  0  1  1  0.15  0.1081  1.5  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  30408 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30409 'GENROU' 1  9.578600  0.055500  0.796200  0.052100  5.726391  0.000000  1.938000
  1.835300  0.153300  0.225900  0.122900  0.093500  0.057200  0.209000  /
  30409 'ESST4B' 1  0  3.1704  3.1704  1  -1  0  1  0  1  -1  0  6.9309  0  6.0491  0.08  0  0  /
  30409 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.6236  0  1  1  0.15  0.1161  1.5  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  30409 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30410 'GENROU' 1  4.818000  0.045300  0.846100  0.096000  3.868677  0.000000  2.330300
  2.151800  0.199800  0.217500  0.159200  0.122500  0.141800  0.495300  /
  30410 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.0028  0  0  0  1  0  1.2  0  6.4351  0  0.08  /
  30410 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.9978  0  1  1  0.15  0.5  1.5  0.1678  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  30410 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30411 'GENROU' 1  8.935800  0.066900  0.867800  0.049600  7.961143  0.000000  2.293600
  2.122200  0.187200  0.308300  0.136200  0.104200  0.193600  0.742100  /
  30411 'ESST4B' 1  0  3.9721  3.9721  1  -1  0  1  0  1  -1  0  6.2749  0  6.7134  0.08  0  0  /
  30411 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  4.8265  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  30411 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30412 'GENROU' 1  6.174100  0.061200  1.230900  0.065300  4.262249  0.000000  1.608300
  1.569200  0.250500  0.402200  0.112600  0.085400  0.040400  0.438600  /
  30412 'EXAC2' 1  0  1  1  400  0.041667  9.145  -9.145  1  27.8566  -27.8566  1.3  4  0  0.0233  1  0  0  1  14  4.1863  0.0097  3.1398  0.0202  /
  30412 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.3065  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  30412 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30413 'GENROU' 1  4.623500  0.045400  0.550700  0.045200  2.466276  0.000000  1.642200
  1.596600  0.215700  0.538600  0.172900  0.133400  0.010400  0.246100  /
  30413 'ESST4B' 1  0  3.8472  3.8472  1  -1  0  1  0  1  -1  0  6.8929  0  8.4764  0.08  0  0  /
  30413 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  30413 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30414 'GENROU' 1  6.470600  0.063200  0.357500  0.046800  3.544363  0.000000  2.322300
  2.145300  0.194600  0.464900  0.140100  0.107300  0.061600  0.540500  /
  30414 'ESST4B' 1  0  3.9416  3.9416  1  -1  0  1  0  1  -1  0  6.4915  0  7.4746  0.08  0  0  /
  30414 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.6577  0  1  1  0.15  0.4164  1.5  0.1187  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  30414 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30415 'GENROU' 1  4.640100  0.047300  0.524100  0.083100  6.554162  0.000000  2.176200
  2.027500  0.171300  0.213500  0.136400  0.104300  0.083900  0.563200  /
  30415 'ESST4B' 1  0  3.6214  3.6214  1  -1  0  1  0  1  -1  0  5.9209  0  8.4565  0.08  0  0  /
  30415 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  5.3443  0  1  1  0.15  0.4604  1.5  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  30415 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30421 'GENROU' 1  4.128100  0.054500  1.210500  0.055500  4.067284  0.000000  2.016300
  1.898400  0.235800  0.285100  0.163100  0.125600  0.114500  0.699600  /
  30421 'EXPIC1' 1  0  3  1  1  -0.87  0.01  0  0  1  -0.87  0  1  0  6.6756  0  0  0  1  0  1.2  0  6.5163  0  0.08  /
  30421 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.0347  0  1  1  0.15  0.0573  1.5  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  30421 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30422 'GENROU' 1  8.289600  0.068500  1.078500  0.051900  4.956598  0.000000  2.082700
  1.952100  0.382500  0.632300  0.311200  0.243700  0.016800  0.411300  /
  30422 'ESST4B' 1  0  3.793  3.793  1  -1  0  1  0  1  -1  0  6.9337  0  8.9419  0.08  0  0  /
  30422 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  8.7832  1.9498  0  1  1  0.15  0.5  1.7169  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  30422 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30423 'GENROU' 1  7.992300  0.048100  0.615400  0.041800  4.486477  0.000000  1.697200
  1.641000  0.423100  0.606900  0.324600  0.254300  0.019900  0.407300  /
  30423 'ESST4B' 1  0  3.1409  3.1409  1  -1  0  1  0  1  -1  0  6.0735  0  6.1589  0.08  0  0  /
  30423 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  1.2278  0  1  1  0.15  0.5  1.2321  0.1721  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  30423 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30428 'GENROU' 1  4.656400  0.043300  0.465700  0.064600  3.509340  0.000000  2.154100
  2.009700  0.175400  0.281200  0.141400  0.108300  0.088000  0.350800  /
  30428 'ESST4B' 1  0  3.3583  3.3583  1  -1  0  1  0  1  -1  0  5.78  0  6.0146  0.08  0  0  /
  30428 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  6.4274  0.7757  0  1  1  0.15  0.5  1.289  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  30428 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30428 'GENROU' 2  4.668200  0.055500  0.668500  0.061900  2.388694  0.000000  2.267700
  2.101300  0.245800  0.391700  0.188200  0.145600  0.095500  0.396700  /
  30428 'EXAC2' 2  0  1  1  1000  0.041667  100  -100  1  21.5585  -21.5585  1.3  4  0  0.49  1  0.1  0.8  1  10  3.4873  0.0035  4.6498  0.0138  /
  30428 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  0.5479  0  1  1  0.15  0.1556  1.5  0.1425  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  30428 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30428 'GENROU' 3  4.104000  0.059400  0.618900  0.064200  2.920216  0.000000  1.961600
  1.854300  0.408100  0.663900  0.241300  0.188000  0.168300  0.596000  /
  30428 'ESST4B' 3  0  3.1847  3.1847  1  -1  0  1  0  1  -1  0  6.2279  0  7.9353  0.08  0  0  /
  30428 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  17.2439  2  0  1  1  0.15  0.1702  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  30428 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30428 'GENROU' 4  9.293900  0.065100  0.547400  0.054800  4.189611  0.000000  2.191500
  2.039800  0.196700  0.244100  0.116800  0.088700  0.145200  0.577900  /
  30428 'ESST4B' 4  0  3.8307  3.8307  1  -1  0  1  0  1  -1  0  6.8799  0  7.3941  0.08  0  0  /
  30428 'GGOV1' 4  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.0474  1.6885  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  30428 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30429 'GENROU' 1  4.946300  0.045200  0.727300  0.041800  5.203899  0.000000  2.612100
  2.379200  0.534000  0.782800  0.463300  0.364900  0.194500  0.748200  /
  30429 'ESST4B' 1  0  3.4691  3.4691  1  -1  0  1  0  1  -1  0  6.6003  0  8.9244  0.08  0  0  /
  30429 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  5.5671  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  30429 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30429 'GENROU' 2  7.450400  0.051700  0.547900  0.084900  5.228143  0.000000  1.862400
  1.774300  0.169800  0.466800  0.103300  0.078000  0.153900  0.585800  /
  30429 'EXAC2' 2  0  1  1  1000  0.041667  100  -100  1  22.7474  -22.7474  1.3  4  0  0.49  1  0.1  0.8  1  10  3.3259  0.0055  4.4346  0.0159  /
  30429 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.4287  0.2  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  30429 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30429 'GENROU' 3  4.742000  0.057600  0.546000  0.071100  1.028805  0.000000  1.494600
  1.477500  0.315600  0.403500  0.188900  0.146100  0.003400  0.301100  /
  30429 'ESST4B' 3  0  3.0617  3.0617  1  -1  0  1  0  1  -1  0  6.7683  0  7.1092  0.08  0  0  /
  30429 'GGOV1' 3  1  1  0.05  1  0.05  -0.05  17.887  1.7799  0  1  1  0.15  0.3009  2.0132  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  30429 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30429 'GENROU' 4  5.633500  0.059100  0.326300  0.064000  1.356844  0.000000  1.501900
  1.483400  0.155900  0.419700  0.108500  0.082100  0.154700  0.608900  /
  30429 'EXAC2' 4  0.041667  1  1  1000  0.041667  100  -100  1  21.7176  -21.7176  1.3  4  0  0.49  1  0.1  0.8  1  10  3.8445  0.0065  5.126  0.0169  /
  30429 'GGOV1' 4  1  1  0.05  1  0.05  -0.05  12.5976  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  30429 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30429 'GENROU' 5  8.606500  0.054400  1.214900  0.073200  6.616179  0.000000  2.465600
  2.261000  0.408800  0.573600  0.234400  0.182500  0.075300  0.196100  /
  30429 'ESST4B' 5  0  3.9014  3.9014  1  -1  0  1  0  1  -1  0  5.5671  0  8.0605  0.08  0  0  /
  30429 'GGOV1' 5  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1858  0.5  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  30429 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30429 'GENROU' 6  9.618200  0.054000  0.453100  0.048000  8.096112  0.000000  2.378600
  2.190800  0.247700  0.440100  0.138800  0.106300  0.102300  0.276500  /
  30429 'ESST4B' 6  0  3.5859  3.5859  1  -1  0  1  0  1  -1  0  5.1419  0  6.1174  0.08  0  0  /
  30429 'GGOV1' 6  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.4201  0.2  0.3  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  30429 'IEEEST' 6  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30441 'GENROU' 1  4.841100  0.047300  1.061900  0.071100  4.375665  0.000000  2.026200
  1.906400  0.312900  0.602000  0.220700  0.171500  0.085400  0.584500  /
  30441 'EXAC2' 1  0  1  1  400  0.041667  8.6217  -8.6217  1  25.924  -25.924  1.3  4  0  0.49  1  0  0  1  10  3.338  0.0026  4.4507  0.0129  /
  30441 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  9.096  2  0  1  1  0.15  0.5  1.9831  0.1501  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  30441 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30442 'GENROU' 1  6.248400  0.055900  1.367000  0.076800  4.828999  0.000000  1.930300
  1.829100  0.243400  0.333300  0.104100  0.078600  0.078000  0.287200  /
  30442 'ESST4B' 1  0  3.7941  3.7941  1  -1  0  1  0  1  -1  0  5.2672  0  8.8767  0.08  0  0  /
  30442 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.8397  0  1  1  0.15  0.0836  1.5  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  30442 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30443 'GENROU' 1  9.643800  0.041800  0.793800  0.049800  5.007421  0.000000  1.910300
  1.812900  0.192400  0.478500  0.139200  0.106600  0.033300  0.288100  /
  30443 'ESST4B' 1  0  3.3613  3.3613  1  -1  0  1  0  1  -1  0  6.806  0  7.4579  0.08  0  0  /
  30443 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.9282  2  0  1  1  0.15  0.5  1.5  0.1636  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  30443 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30451 'GENSAL' 1  6.000000  0.243300  0.465400  3.023200  0.000000  1.000000  0.648400
  0.257300  0.249000  0.206500  0.180300  0.402200  /
  30451 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  30451 'HYGOV' 1  0.05  0.3194  3.0765  0.05  0.5  0.167  1  0  0.4086  1.2  1  0.0774  /
  30451 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30452 'GENSAL' 1  6.000000  0.555200  0.113900  2.712700  0.000000  1.000000  0.648400
  0.221700  0.164000  0.146600  0.173200  0.673200  /
  30452 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  30452 'HYGOV' 1  0.07  0.2531  9.6697  0.041667  0.33  0.167  1  0  1.9016  1.2  0.2  0.0799  /
  30452 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30453 'GENSAL' 1  6.000000  0.390900  0.092900  2.787300  0.000000  1.000000  0.648400
  0.277400  0.229100  0.200200  0.174400  0.388800  /
  30453 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  30453 'HYGOV' 1  0.05  0.6113  5.2393  0.05  0.4  0.167  1  0  1.1695  1.25  0  0.0795  /
  30453 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30454 'GENSAL' 1  6.000000  0.318700  0.132400  3.324700  0.000000  1.000000  0.648400
  0.281000  0.209700  0.075400  0.190000  0.733100  /
  30454 'ESDC1A' 1  0.06  40  0.041667  0  0  1  -1  0  0.9  0.0412  1  0  2.2958  0.1251  3.0611  0.3752  /
  30454 'HYGOV' 1  0.05  0.4602  8.2489  0.4  0.33  0.167  1  0  1.4628  1.25  1  0.0732  /
  30454 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30455 'GENSAL' 1  6.000000  0.093500  0.101400  3.165700  0.000000  1.000000  0.648400
  0.266600  0.240900  0.119100  0.272900  0.914900  /
  30455 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  30455 'HYGOV' 1  0.05  0.5203  5.1558  0.05  0.4  0.167  1  0  1.1526  1.2  1  0.0737  /
  30455 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30456 'GENSAL' 1  6.000000  0.599100  0.100400  2.146900  0.000000  1.000000  0.648400
  0.208000  0.206200  0.154500  0.240000  0.560100  /
  30456 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  30456 'HYGOV' 1  0.05  0.9246  7.7438  0.05  0.5  0.167  1  0  1.2511  1.25  0  0.0713  /
  30456 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30460 'GENROU' 1  6.402400  0.043600  0.570400  0.057400  1.670938  0.000000  2.441700
  2.241700  0.374500  0.574100  0.261700  0.204200  0.101100  0.653100  /
  30460 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.6578  0  0  0  1  0  1.2  0  6.438  0  0.08  /
  30460 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.4192  1.5  0.1506  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  30460 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30461 'GENROU' 1  7.602700  0.043100  0.602800  0.088900  6.397814  0.000000  2.144300
  2.001700  0.272200  0.404100  0.160700  0.123700  0.104200  0.391300  /
  30461 'ESST4B' 1  0  3.6966  3.6966  1  -1  0  1  0  1  -1  0  5.2233  0  7.3847  0.08  0  0  /
  30461 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.524  0  1  1  0.15  0.1603  1.1985  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  30461 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40695 'GENROU' 1  9.244000  0.053600  0.603100  0.093500  3.436042  0.000000  2.135100
  1.994300  0.168900  0.226800  0.103400  0.078100  0.100500  0.611500  /
  40695 'ESST4B' 1  0  3.4237  3.4237  1  -1  0  1  0  1  -1  0  5.3458  0  8.484  0.08  0  0  /
  40695 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  1.8192  2  0  1  1  0.15  0.1567  1.0689  0.1658  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40695 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40696 'GENROU' 1  6.809000  0.046200  0.305800  0.060000  7.255217  0.000000  2.143600
  2.001100  0.210900  0.288300  0.104900  0.079200  0.064600  0.205900  /
  40696 'EXAC2' 1  0.025  1  1  1000  0.02  100  -100  1  25.2752  -25.2752  1.3  4  0  0.49  1  0.1  0.8  1  14  3.7641  0.0077  5.0189  0.0182  /
  40696 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  6.2248  1.5398  0  1  1  0.15  0.0393  2.1868  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40696 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40697 'GENROU' 1  6.160900  0.041700  1.357400  0.048700  1.627035  0.000000  2.145200
  2.002400  0.305000  0.611800  0.223700  0.173900  0.234800  0.745100  /
  40697 'ESST4B' 1  0  3.4265  3.4265  1  -1  0  1  0  1  -1  0  6.4694  0  8.881  0.08  0  0  /
  40697 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  4.2546  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40697 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40703 'GENROU' 1  7.567000  0.045500  1.026500  0.091400  5.750293  0.000000  2.555000
  2.333200  0.443300  0.789100  0.341100  0.267500  0.124100  0.628400  /
  40703 'EXAC2' 1  0  1  1  1000  0.041667  12.62  -12.62  1  25.0307  -25.030701  1.3  4  0  0.49  1  0  0  1  14  4.1157  1.0887  3.0868  1.1339  /
  40703 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.0247  1.5  0.2  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40703 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40703 'GENROU' 2  5.886500  0.067600  1.348600  0.080400  5.176160  0.000000  1.840900
  1.757000  0.268800  0.646500  0.204100  0.158300  0.024200  0.283000  /
  40703 'ESST4B' 2  0  3.4006  3.4006  1  -1  0  1  0  1  -1  0  5.5371  0  7.5696  0.08  0  0  /
  40703 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1164  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40703 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40706 'GENROU' 1  4.499600  0.050000  0.634900  0.096300  1.900489  0.000000  1.548300
  1.520800  0.319200  0.481300  0.228000  0.177300  0.027900  0.353300  /
  40706 'ESST4B' 1  0  3.4824  3.4824  1  -1  0.01  1  0  1  -1  0  5.0443  0  8.6627  0.08  0  0  /
  40706 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  24.368  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40706 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40706 'GENROU' 2  5.406300  0.042100  0.306000  0.060000  1.468231  0.000000  2.575900
  2.350000  0.269600  0.424900  0.221600  0.172200  0.154700  0.765300  /
  40706 'EXAC2' 2  0  1  1  1000  0.041667  11.2619  -11.2619  1  21.2381  -21.2381  0.55  4  0  0.49  1  0.1  1.6  1  10  3.4876  0.0062  4.6501  0.0166  /
  40706 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  6.5248  0  1  1  0.15  0.5  1.5  0.1264  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40706 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40707 'GENROU' 1  7.993200  0.065100  1.423200  0.041667  2.714005  0.000000  2.302900
  2.129700  0.251000  0.553600  0.126300  0.096300  0.176400  0.624000  /
  40707 'ESST4B' 1  0  3.5825  3.5825  1  -1  0  1  0  1  -1  0  6.7001  0  8.587  0.08  0  0  /
  40707 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.8601  0  1  1  0.15  0.5  1.5  0.197  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40707 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40707 'GENROU' 2  7.256500  0.057000  0.764400  0.091000  3.785248  0.000000  1.831100
  1.749100  0.339100  0.663500  0.199400  0.154500  0.046100  0.267400  /
  40707 'EXPIC1' 2  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.4207  0  0  0  1  0  1.2  0  6.8486  0  0.08  /
  40707 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.49  1.2009  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40707 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40708 'GENROU' 1  5.112200  0.046200  0.788300  0.053600  1.699179  0.000000  2.553600
  2.332000  0.221600  0.406500  0.187800  0.145300  0.085700  0.440700  /
  40708 'ESST4B' 1  0  3.7595  3.7595  1  -1  0  1  0  1  -1  0  5.2528  0  6.0338  0.08  0  0  /
  40708 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.1019  1.6341  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40708 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40708 'GENROU' 2  4.410600  0.051000  0.363800  0.055500  3.571852  0.000000  1.393200
  1.395700  0.288900  0.407600  0.197400  0.152900  0.064000  0.257600  /
  40708 'ESST4B' 2  0  3.0784  3.0784  1  -1  0.01  1  0  1  -1  0  6.4664  0  6.4771  0.08  0  0  /
  40708 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  2.5117  2.6571  0  1  1  0.15  0.5  1.5  0.1472  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40708 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40709 'GENROU' 1  7.293100  0.066400  0.804400  0.070400  9.793794  0.000000  2.031800
  1.910900  0.279300  0.616600  0.131500  0.100500  0.008100  0.380000  /
  40709 'ESST4B' 1  0  3.0697  3.0697  1  -1  0  1  0  1  -1  0  6.0048  0  7.7049  0.08  0  0  /
  40709 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.3993  1.5  0.197  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40709 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40710 'GENROU' 1  6.257400  0.061900  0.704000  0.053700  7.666420  0.000000  1.719300
  1.658800  0.183800  0.291200  0.117600  0.089300  0.095900  0.589400  /
  40710 'ESST4B' 1  0  3.0793  3.0793  1  -1  0  1  0  1  -1  0  6.1313  0  6.1947  0.08  0  0  /
  40710 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.3615  1.3732  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40710 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40712 'GENSAL' 1  6.000000  0.370200  0.327200  2.230700  0.000000  1.039200  0.673900
  0.285300  0.202800  0.176800  0.236400  0.704700  /
  40712 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  40712 'HYGOV' 1  0.05  0.289  9.8338  0.4  0.33  0.167  1  0  1.5268  1.2  0.2  0.0724  /
  40712 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40719 'GENSAL' 1  6.000000  0.348000  0.110400  3.828200  0.000000  0.714100  0.461900
  0.292300  0.207200  0.108400  0.094800  0.461900  /
  40719 'ESDC2A' 1  0.020833  50  0.041667  0.11  0.5  1.17  -1.17  1  0.2  0  0.15  0  1.76  0.195  2.3467  0.78  /
  40719 'HYGOV' 1  0.07  0.7567  2.5247  0.4  0.5  0.167  1  0  0.6917  1.2  0.2  0.0761  /
  40719 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40719 'GENSAL' 2  6.000000  0.385700  0.187600  3.431100  0.000000  1.140800  0.740200
  0.450400  0.372700  0.105800  0.270700  0.708700  /
  40719 'IEEET1' 2  0.06  40  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.7696  0.088  3.6928  0.4033  /
  40719 'HYGOV' 2  0.07  0.5932  8.3441  0.05  0.5  0.1  1  0  0.9931  1.2  0  0.0746  /
  40719 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40719 'GENSAL' 3  6.000000  0.170100  0.387400  2.099000  0.000000  1.218100  0.790700
  0.450700  0.347500  0.175300  0.197500  0.574000  /
  40719 'IEEET1' 3  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.735  0.0846  3.6466  0.3879  /
  40719 'HYGOV' 3  0.07  0.7833  5.7553  0.05  0.5  0.07  1  0  0.9566  1.2  0.2  0.075  /
  40719 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40719 'GENSAL' 4  6.000000  0.118500  0.298800  3.447000  0.000000  0.889800  0.576500
  0.410200  0.368200  0.230100  0.069400  0.226300  /
  40719 'IEEET1' 4  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.7652  0.082  3.6869  0.3758  /
  40719 'HYGOV' 4  0.04  0.237  5.0979  0.05  0.4  0.167  1  0  0.7173  1.2  0.5  0.0794  /
  40719 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40722 'GENROU' 1  4.219100  0.066600  1.318700  0.046200  7.210443  0.000000  1.698000
  1.641600  0.239600  0.303600  0.189700  0.146800  0.116100  0.682000  /
  40722 'ESST4B' 1  0  3.8181  3.8181  1  -1  0  1  0  1  -1  0  5.6338  0  7.9733  0.08  0  0  /
  40722 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.6163  0  1  1  0.15  0.4251  1.5  0.2  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40722 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40722 'GENROU' 2  4.561400  0.041667  1.007100  0.045700  7.424853  0.000000  2.165600
  2.018900  0.456700  0.738300  0.373000  0.292900  0.109300  0.370500  /
  40722 'EXAC2' 2  0  1  1  400  0.041667  100  -100  1  22.5778  -22.577801  0.55  4  0  0.49  1  0.1  1.6  1  10  3.6014  0.9829  4.8018  1.0246  /
  40722 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  4.5807  2  0  1  1  0.15  0.286  1.5  0.1687  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40722 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40723 'GENROU' 1  7.465900  0.061600  1.315900  0.072600  6.930403  0.000000  1.870000
  1.780400  0.210800  0.409700  0.169000  0.130300  0.192300  0.665900  /
  40723 'ESST4B' 1  0  3.9351  3.9351  1  -1  0.01  1  0  1  -1  0  5.9518  0  8.0648  0.08  0  0  /
  40723 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  1.5518  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40723 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40723 'GENROU' 2  9.700400  0.046800  0.751400  0.084100  1.422755  0.000000  2.353300
  2.170400  0.187100  0.213000  0.156800  0.120500  0.232100  0.692000  /
  40723 'ESST4B' 2  0  3.1958  3.1958  1  -1  0  1  0  1  -1  0  6.0332  0  6.9029  0.08  0  0  /
  40723 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  4.7469  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40723 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40723 'GENROU' 3  8.522900  0.045100  0.564400  0.064600  2.775553  0.000000  2.467100
  2.262200  0.385600  0.788900  0.332100  0.260300  0.184300  0.643700  /
  40723 'ESST4B' 3  0  3.6527  3.6527  1  -1  0.01  1  0  1  -1  0  6.466  0  6.9887  0.08  0  0  /
  40723 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  10.735  2  0  1  1  0.15  0.5  1.5  0.1203  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40723 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40723 'GENROU' 4  9.283600  0.066300  1.303600  0.080800  5.013288  0.000000  1.519600
  1.497700  0.390000  0.558700  0.291800  0.228200  0.095700  0.466700  /
  40723 'ESST4B' 4  0  3.7041  3.7041  1  -1  0  1  0  1  -1  0  6.7774  0  6.5989  0.08  0  0  /
  40723 'GGOV1' 4  1  1  0.04  1  0.05  -0.05  11.7799  2  0  1  1  0.15  0.5  1.3436  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40723 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40723 'GENROU' 5  9.860000  0.050500  0.862600  0.054100  6.176687  0.000000  1.921100
  1.821700  0.193200  0.428900  0.114800  0.087100  0.166600  0.591100  /
  40723 'EXPIC1' 5  0  3.5  1  1  -0.87  0.01  0  0  1  -0.87  0  1  0  7.9431  0  0  0  1  0  1.2  0  6.0664  0  0.08  /
  40723 'GGOV1' 5  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.3562  1.5  0.1615  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40723 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40723 'GENROU' 6  9.289900  0.051600  0.638400  0.063500  6.205714  0.000000  1.951800
  1.846400  0.389500  0.619400  0.297600  0.232800  0.043900  0.310300  /
  40723 'ESST4B' 6  0  3.7932  3.7932  1  -1  0  1  0  1  -1  0  5.0932  0  8.5636  0.08  0  0  /
  40723 'GGOV1' 6  1  1  0.04  1  0.05  -0.05  10  0.0575  0  1  1  0.15  0.5  1.5  0.1325  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40723 'IEEEST' 6  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40728 'GENROU' 1  6.754000  0.050700  0.845100  0.048300  1.317895  0.000000  1.714800
  1.636100  0.258400  0.400000  0.187300  0.139600  0.173500  0.581900  /
  40728 'ESAC6A' 1  0.02  495.057  20.3464  2  0.2139  0.9  9.08  -9.08  9.08  -9.08  1  0  0  1  1  0.25  0.225  22.5  1  3.4886  0.0276  4.6514  0.1841  /
  40728 'IEEEG1' 1 0 0  20  0.25  0  0.2  0.1  -0.1  1.6716  0  0.376  0.2929  0  6.5313  0.4  0  0  0  0  0  0  0  /
  40728 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40732 'GENSAL' 1  6.000000  0.214500  0.584400  3.933700  0.000000  0.973900  0.631400
  0.361800  0.223000  0.105900  0.168400  0.480700  /
  40732 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  40732 'HYGOV' 1  0.05  0.8837  5.6673  0.4  0.33  0.167  1  0  0.8038  1.2  0  0.0769  /
  40732 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40733 'GENSAL' 1  6.000000  0.592900  0.286600  2.148400  0.000000  1.007600  0.653400
  0.348100  0.237900  0.097200  0.241600  0.848800  /
  40733 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  40733 'HYGOV' 1  0.05  0.6459  6.7621  0.05  0.5  0.167  1  0  0.5896  1.2  1  0.0738  /
  40733 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40734 'GENSAL' 1  6.000000  0.228900  0.390400  3.085900  0.000000  1.090400  0.707400
  0.539800  0.443600  0.234600  0.111000  0.438000  /
  40734 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  40734 'HYGOV' 1  0.05  0.9476  4.1224  0.05  0.5  0.07  1  0  0.7265  1.25  0  0.0725  /
  40734 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40735 'GENSAL' 1  6.000000  0.392600  0.250500  2.186000  0.000000  0.952700  0.617500
  0.274200  0.259000  0.238300  0.258200  0.720800  /
  40735 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  40735 'HYGOV' 1  0.05  0.22  3.277  0.2  0.5  0.167  1  0  1.0393  1.25  1  0.0788  /
  40735 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40736 'GENSAL' 1  6.000000  0.067500  0.363500  2.041900  0.000000  0.993200  0.644000
  0.385100  0.269800  0.217000  0.065500  0.309800  /
  40736 'ESDC1A' 1  0.06  100  0.041667  0  0  10  -10  0  0.9  0.0247  1  0  2.4277  0.1426  3.2369  0.4277  /
  40736 'HYGOV' 1  0.05  0.78  3.0165  0.041667  0.5  0.167  1  0  0.8612  1.2  0  0.0701  /
  40736 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40739 'GENROU' 1  8.399000  0.054400  0.369700  0.050300  6.181042  0.000000  2.031000
  1.910300  0.215500  0.291300  0.101600  0.076500  0.020700  0.284400  /
  40739 'ESST4B' 1  0  3.3299  3.3299  1  -1  0.01  1  0  1  -1  0  6.3166  0  7.857  0.08  0  0  /
  40739 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  5.0171  2  0  1  1  0.15  0.5  1.2447  0.1465  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40739 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40740 'GENROU' 1  9.179500  0.046600  1.259000  0.042400  5.450183  0.000000  2.162300
  2.016200  0.439800  0.668300  0.361900  0.284100  0.198400  0.653800  /
  40740 'EXAC2' 1  0  1  1  1000  0.041667  10.3919  -10.3919  1  20.5856  -20.5856  1.3  4  0  0.0228  1  0.1  0.8  1  10  3.4697  0.9237  4.6262  0.9636  /
  40740 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  12.5846  4.1215  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40740 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40741 'GENROU' 1  4.541900  0.063400  1.464900  0.054100  5.698484  0.000000  2.157000
  2.012000  0.308800  0.600700  0.242300  0.188800  0.204500  0.669000  /
  40741 'EXPIC1' 1  0  3  1  1  -0.87  0.01  0  0  1  -0.87  0  1  0  7.1332  0  0  0  1  0  1.2  0  5.9812  0  0.08  /
  40741 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  6.911  1.6639  0  1  1  0.15  0.3442  1.3511  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40741 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40742 'GENROU' 1  5.829600  0.060400  0.882100  0.053400  1.728445  0.000000  1.893500
  1.799300  0.234000  0.365600  0.135900  0.103900  0.094300  0.639300  /
  40742 'EXAC2' 1  0  1  1  1000  0.041667  9.2404  -9.2404  1  21.663  -21.663  1.3  4  0  0.49  1  0.1  0.8  1  10  3.9771  0.0014  5.3028  0.0116  /
  40742 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40742 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40743 'GENROU' 1  7.305000  0.065800  0.662200  0.054900  4.324111  0.000000  2.011700
  1.894700  0.355100  0.540600  0.230800  0.179600  0.136400  0.392100  /
  40743 'ESST4B' 1  0  3.3856  3.3856  1  -1  0  1  0  1  -1  0  5.4802  0  6.1722  0.08  0  0  /
  40743 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  7.19  0  1  1  0.15  0.5  1.5853  0.1498  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40743 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40744 'GENROU' 1  4.645600  0.069800  0.916400  0.063900  3.015313  0.000000  1.571700
  1.539700  0.338800  0.561400  0.192800  0.149300  0.155200  0.649000  /
  40744 'EXAC2' 1  0  1  1  400  0.041667  12.3096  -12.3096  1  26.1924  -26.1924  1.3  4  0  0.0256  1  0.1  0.8  1  14  3.146  0.0095  4.1947  0.02  /
  40744 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.657  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40744 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40745 'GENROU' 1  5.772700  0.050700  0.935900  0.059800  8.060779  0.000000  2.380200
  2.192000  0.156100  0.305900  0.111100  0.084200  0.028500  0.211400  /
  40745 'ESST4B' 1  0  3.5342  3.5342  1  -1  0  1  0  1  -1  0  5.1451  0  7.59  0.08  0  0  /
  40745 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  21.9334  1.5207  0  1  1  0.15  0.2811  1.5  0.1431  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40745 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40756 'GENROU' 1  5.857400  0.057900  0.779600  0.073900  5.296676  0.000000  2.124800
  1.986000  0.208200  0.510300  0.156500  0.120300  0.192400  0.554700  /
  40756 'ESST4B' 1  0  3.7008  3.7008  1  -1  0  1  0  1  -1  0  5.1695  0  7.8827  0.08  0  0  /
  40756 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.1732  0  1  1  0.15  0.5  1.5  0.1268  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40756 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40757 'GENROU' 1  6.753100  0.063600  1.258300  0.075900  4.677033  0.000000  2.008600
  1.892200  0.325500  0.571500  0.244000  0.190100  0.149200  0.743200  /
  40757 'EXAC2' 1  0.025  1  1  1000  0.01  100  -100  1  25.1684  -25.1684  1.3  4  0  0.0201  1  0.1  0.8  1  10  3.7241  0.0026  4.9654  0.0129  /
  40757 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  2.3829  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40757 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40758 'GENROU' 1  6.746600  0.051200  0.626900  0.044100  5.453344  0.000000  2.007600
  1.891500  0.386300  0.623800  0.258400  0.201600  0.190800  0.682900  /
  40758 'ESST4B' 1  0  3.8357  3.8357  1  -1  0  1  0  1  -1  0  6.5979  0  8.3973  0.08  0  0  /
  40758 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  2.7192  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40758 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40763 'GENROU' 1  8.536200  0.046000  0.672200  0.065600  2.552905  0.000000  1.708900
  1.630700  0.192900  0.731800  0.141300  0.103900  0.081000  0.396900  /
  40763 'IEEET1' 1  0.06  25  0.058  7  -7  0  0.5  0.08  1  0  3.3298  0.0872  4.4398  0.3459  /
  40763 'IEEEG1' 1 0 0  25  0  0  0.1  0.1  -0.1  1.2488  0  0.3454  0.31  0  0  0  0  0  0  0  0  0  0  /
  40763 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40764 'GENROU' 1  6.419600  0.047300  1.434200  0.065800  2.406244  0.000000  2.319100
  2.199400  0.229600  0.502700  0.167100  0.123900  0.055500  0.345900  /
  40764 'IEEET1' 1  0.06  400  0.2  1  -1  0  0.5  0.1125  1  0  2.5979  0.4278  3.4639  0.7282  /
  40764 'IEEEG1' 1 0 0  20  0.1482  0  0.2  0.1  -0.1  0.7532  0  0.1655  0.2986  0  3.8528  0  0  0.4  0.3  0  0  0  0  /
  40764 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40768 'GENROU' 1  4.605700  0.056900  0.652400  0.043100  3.161757  0.000000  2.112900
  2.007200  0.215300  0.379000  0.157100  0.116100  0.022900  0.280900  /
  40768 'ESAC1A' 1  0.020833  0  0  275.796  0  11.6292  -11.6292  1.1326  0.0127  1  0.2  1  1  3.5261  0.2989  4.7015  2.6901  9  -9  /
  40768 'IEEEG1' 1 0 0  25  0.2  0  0.15  0.1  -0.1  0.8067  0  0.308  0.3052  0  7.7529  0  0  0  0  0  0  0  0  /
  40768 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40769 'GENROU' 1  5.049800  0.056200  0.921700  0.068600  1.703347  0.000000  2.188800
  2.078000  0.213500  0.521600  0.155800  0.115100  0.174600  0.584100  /
  40769 'ESAC1A' 1  0.020833  0  0  253.78  0.1  50  -50  0.9614  0.0217  1  0.2  1  1  3.5196  0.262  4.6928  2.358  9  -9  /
  40769 'IEEEG1' 1 0 0  20  0.25  0  0.1  2  -2  1.0019  0  0.2645  0.2947  0  5.7432  0  0  0.4  0.3942  0  0  0  0  /
  40769 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40770 'GENROU' 1  5.681200  0.057200  0.991000  0.051100  1.712172  0.000000  2.147100
  2.039100  0.201200  0.588900  0.147200  0.108400  0.184800  0.604500  /
  40770 'IEEET1' 1  0  400  0.041667  7  -7  0  0.7275  0.1034  1  0  3.4147  0.0577  4.553  0.3128  /
  40770 'IEEEG1' 1 0 0  10.3391  0.25  0  0.2  0.1  -0.1  0.8536  0  0.4246  0.3205  0  10  0  0  0  0  0  0  0  0  /
  40770 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40771 'GENROU' 1  4.022100  0.036300  1.249800  0.060800  2.797749  0.000000  1.347700
  1.294000  0.265900  0.379600  0.192500  0.143600  0.129400  0.493800  /
  40771 'IEEET1' 1  0  25  0.2  1  -1  0  0.5  0.08  1  0  1.7296  0.3199  2.3062  0.6071  /
  40771 'IEEEG1' 1 0 0  10  0  0  0.1  0.2848  -0.2848  0.7696  0  0.2655  1  0  10  0.2949  0  0  0  0  0  0  0  /
  40771 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40772 'GENROU' 1  6.168000  0.044100  1.299400  0.074900  4.780853  0.000000  2.149900
  2.041700  0.270300  0.574100  0.195600  0.146000  0.195700  0.626300  /
  40772 'IEEET1' 1  0  400  0.2  7  -7  0  0.5  0.0873  1  0  4.2513  0.2664  5.6684  0.547  /
  40772 'IEEEG1' 1 0 0  20  0.1871  0  0.2  0.3984  -0.3984  1.147  0  0.244  0.2914  0  3.7057  0  0  0  0  0  0  0  0  /
  40772 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40772 'GENROU' 2  5.541200  0.041667  1.069300  0.045100  5.276921  0.000000  2.123900
  2.017500  0.462600  0.319800  0.303900  0.230100  0.077800  0.390500  /
  40772 'ESST4B' 2  0  26.4283  5.27  1  -1  0  1  0  1  -1  0  4.034  0  7.1646  0.0911  0  0  /
  40772 'IEEEG1' 2 0 0  19.9286  0  0  0.1  0.1  -0.1  1.0582  0  0.3191  1  0  9.46  0.4  0  0.5  0.3218  0  0  0  0  /
  40772 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40773 'GENROU' 1  4.032400  0.039300  0.896200  0.071800  1.846522  0.000000  2.433700
  2.306300  0.257300  0.761700  0.186500  0.138900  0.073300  0.381700  /
  40773 'IEEET1' 1  0.02  25  0.0528  1  -1  0  0.6904  0.0544  1  0  3.0308  0.1801  4.0411  0.4502  /
  40773 'IEEEG1' 1 0 0  20  0.2  0  0.1  2  -2  1.2998  0  0.1026  0.284  0  6.2472  0.1954  0  0.4  0.3  0  0  0  0  /
  40773 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40775 'GENSAL' 1  6.000000  0.464000  0.425300  1.583500  0.000000  0.990500  0.642200
  0.279500  0.273100  0.091000  0.111900  0.495100  /
  40775 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  40775 'HYGOV' 1  0.05  0.3731  2.4664  0.05  0.33  0.167  1  0  1.4038  1.2  0  0.0778  /
  40775 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40775 'GENSAL' 2  6.000000  0.111300  0.262000  3.913700  0.000000  1.004900  0.651600
  0.211900  0.174500  0.156400  0.291200  0.781600  /
  40775 'IEEET1' 2  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.8345  0.0841  3.7793  0.3855  /
  40775 'HYGOV' 2  0.05  0.6355  2.38  0.05  0.33  0.167  1  0  1.5926  1.25  0  0.0731  /
  40775 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40786 'GENROU' 1  7.824900  0.058700  1.029400  0.061700  3.218116  0.000000  1.826800
  1.740500  0.271800  0.354300  0.196600  0.146800  0.144300  0.523500  /
  40786 'ESST4B' 1  0  24.7996  3.5181  6  -6  0  1  0  4.6  -4.6  0  4.5701  0  8.9502  0.1205  0  0  /
  40786 'IEEEG1' 1 0 0  25  0.1314  0  0.2  0.1  -0.1  1.1673  0  0.3492  0.2972  0  0  0  0  0  0  0  0  0  0  /
  40786 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  1.5  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40787 'GENROU' 1  7.700300  0.041667  0.583200  0.041667  2.444957  0.000000  1.881800
  1.791800  0.224100  0.278900  0.163200  0.120900  0.175500  0.586000  /
  40787 'ESST4B' 1  0  52.0839  7.2741  6  -6  0  1  0  4.6  -4.6  0  1  0  7.2933  0.0918  0  0  /
  40787 'IEEEG1' 1 0 0  10.9561  0  0  0.1  2  -2  1.0813  0  0.266  0.2673  0  0  0  0  0  0  0  0  0  0  /
  40787 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  1.5  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40788 'GENROU' 1  5.628900  0.058200  0.867000  0.056600  3.478030  0.000000  2.048900
  1.947600  0.436400  0.417300  0.312000  0.236400  0.079300  0.393600  /
  40788 'ESAC1A' 1  0  0  0  381.058  0  50  -50  1.0021  0.0294  1  0.2  1  1  4.7088  0.3199  6.2784  2.8795  9  -9  /
  40788 'IEEEG1' 1 0 0  17.1643  0  0  0.1  2  -2  0.9144  0  0.3189  1  0  0  0  0  0.4  0.4593  0  0  0  0  /
  40788 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  1.5  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40797 'GENROU' 1  5.126200  0.069600  1.152600  0.080400  4.902794  0.000000  2.246300
  2.084100  0.455500  0.764800  0.283000  0.221200  0.096000  0.427400  /
  40797 'ESST4B' 1  0  3.5313  3.5313  1  -1  0  1  0  1  -1  0  5.866  0  7.4399  0.08  0  0  /
  40797 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  17.2524  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40797 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40798 'GENROU' 1  7.132200  0.066700  0.742700  0.062600  5.506673  0.000000  1.903400
  1.807300  0.217200  0.466200  0.130100  0.099300  0.052000  0.348100  /
  40798 'EXAC2' 1  0  1  1  1000  0.041667  12.5646  -12.5646  1  25.7626  -25.7626  0.55  4  0  0.49  1  0.1  0.8  1  10  3.5085  0.0003  4.678  0.0105  /
  40798 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  4.861  2  0  1  1  0.15  0.1831  1.5  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40798 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40799 'GENROU' 1  4.186600  0.041800  0.373200  0.073200  3.356808  0.000000  2.435800
  2.236900  0.302900  0.388800  0.190600  0.147500  0.003500  0.197700  /
  40799 'ESST4B' 1  0  3.7941  3.7941  1  -1  0.01  1  0  1  -1  0  6.2516  0  7.8904  0.08  0  0  /
  40799 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40799 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40800 'GENROU' 1  5.119000  0.055100  1.036400  0.055400  4.774759  0.000000  2.390400
  2.200300  0.287200  0.362300  0.163400  0.125800  0.067500  0.423700  /
  40800 'EXPIC1' 1  0  3  1  1  -0.87  0.01  0  0  1  -0.87  0  1  0  7.1153  0  0  0  1  0  1.2  0  5.3243  0  0.08  /
  40800 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  5.3822  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40800 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40801 'GENROU' 1  5.898600  0.050200  1.110500  0.059800  5.497150  0.000000  2.000300
  1.885500  0.374200  0.572900  0.298900  0.233800  0.101200  0.606000  /
  40801 'ESST4B' 1  0  3.6665  3.6665  1  -1  0  1  0  1  -1  0  6.1153  0  6.6337  0.08  0  0  /
  40801 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  7.7726  2  0  1  1  0.15  0.4793  1.5  0.1649  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40801 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40802 'GENROU' 1  6.498500  0.054700  0.542800  0.099700  5.892093  0.000000  1.954100
  1.848200  0.296900  0.462600  0.199300  0.154400  0.098900  0.409100  /
  40802 'EXPIC1' 1  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  8.1524  0  0  0  1  0  1.2  0  6.0639  0  0.08  /
  40802 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.2877  0.2  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40802 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40803 'GENROU' 1  6.869100  0.041667  1.221700  0.065300  5.208256  0.000000  2.312500
  2.137400  0.239800  0.592000  0.136600  0.104500  0.105700  0.502400  /
  40803 'EXPIC1' 1  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.8545  0  0  0  1  0  1.2  0  5.6934  0  0.08  /
  40803 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.3  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40803 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40804 'GENROU' 1  7.625100  0.058900  1.365800  0.064300  3.958380  0.000000  1.471400
  1.458800  0.251800  0.295200  0.118200  0.089800  0.151200  0.748200  /
  40804 'EXAC2' 1  0  1  1  400  0.041667  100  -100  1  21.4529  -21.4529  0.55  4  0  0.0162  1  0  0  1  14  3.9434  0.0055  5.2578  0.0159  /
  40804 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  2.3515  2  0  1  1  0.15  0.5  1.5  0.1767  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40804 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40806 'GENROU' 1  5.580500  0.044100  0.619900  0.049900  5.439746  0.000000  2.298600
  2.126300  0.250500  0.359000  0.203300  0.157600  0.122800  0.390800  /
  40806 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.2806  0  0  0  1  0  1.2  0  6.7894  0  0.08  /
  40806 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.7679  0.2  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40806 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40806 'GENROU' 2  4.200800  0.060000  0.885500  0.042400  6.840452  0.000000  1.765100
  1.695700  0.160800  0.247800  0.125900  0.096000  0.158900  0.503000  /
  40806 'ESST4B' 2  0  3.9598  3.9598  1  -1  0.01  1  0  1  -1  0  5.2354  0  7.423  0.08  0  0  /
  40806 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1632  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40806 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40806 'GENROU' 3  4.150100  0.044300  1.166700  0.097000  1.004159  0.000000  2.378000
  2.190300  0.515000  0.769000  0.424000  0.333600  0.114300  0.414500  /
  40806 'ESST4B' 3  0  3.103  3.103  1  -1  0  1  0  1  -1  0  6.0146  0  8.0265  0.08  0  0  /
  40806 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40806 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40806 'GENROU' 4  9.664300  0.050700  0.743100  0.068400  2.510703  0.000000  2.164100
  2.017700  0.243600  0.480400  0.139600  0.106800  0.020100  0.230700  /
  40806 'EXPIC1' 4  0  4  1  1  -0.87  0.01  0  0  1  -0.87  0  1  0  6.3184  0  0  0  1  0  1.2  0  5.2853  0  0.08  /
  40806 'GGOV1' 4  1  1  0.04  1  0.05  -0.05  7.3321  2  0  1  1  0.15  0.5  1.1032  0.1908  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40806 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40813 'GENROU' 1  6.386100  0.063400  0.417100  0.081800  4.866206  0.000000  1.825300
  1.744300  0.166600  0.429100  0.105900  0.080000  0.028700  0.197800  /
  40813 'ESST4B' 1  0  3.8035  3.8035  1  -1  0  1  0  1  -1  0  5.9802  0  6.6118  0.08  0  0  /
  40813 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  7.5906  1.9961  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40813 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40814 'GENROU' 1  5.929000  0.057200  0.824300  0.056200  5.867640  0.000000  2.101400
  1.967100  0.333000  0.508600  0.230600  0.179400  0.066000  0.202300  /
  40814 'ESST4B' 1  0  3.4572  3.4572  1  -1  0  1  0  1  -1  0  5.5131  0  8.571  0.08  0  0  /
  40814 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  5.4151  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40814 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40815 'GENROU' 1  4.224700  0.060700  1.414600  0.041667  6.918302  0.000000  2.060300
  1.933900  0.352100  0.585700  0.271600  0.212100  0.170500  0.475600  /
  40815 'EXAC2' 1  0.041667  1  1  1000  0.041667  100  -100  1  29.7068  -29.7068  1.3  4  0  0.0277  1  0  0  1  10  3.7645  0.0023  5.0193  0.0126  /
  40815 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  1.778  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40815 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40816 'GENROU' 1  4.041000  0.052900  1.274200  0.059700  4.559494  0.000000  2.167900
  2.020800  0.214100  0.314800  0.102300  0.077100  0.084100  0.335000  /
  40816 'ESST4B' 1  0  3.5763  3.5763  1  -1  0  1  0  1  -1  0  5.4483  0  6.7031  0.08  0  0  /
  40816 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  5.3565  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40816 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40817 'GENROU' 1  7.040500  0.042100  0.454300  0.089100  3.304332  0.000000  1.671900
  1.620500  0.170200  0.334700  0.109100  0.082500  0.111800  0.613900  /
  40817 'ESST4B' 1  0  3.3472  3.3472  1  -1  0  1  0  1  -1  0  6.8416  0  8.1345  0.08  0  0  /
  40817 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.1824  0.1113  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40817 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40818 'GENROU' 1  4.848800  0.051600  0.629800  0.062300  3.659406  0.000000  2.365600
  2.180300  0.347300  0.646900  0.183600  0.141900  0.113800  0.658800  /
  40818 'ESST4B' 1  0  3.1865  3.1865  1  -1  0  1  0  1  -1  0  6.5517  0  6.0144  0.08  0  0  /
  40818 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  5.856  0.55  0  1  1  0.15  0.5  1.6632  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40818 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40824 'GENROU' 1  9.459200  0.043200  1.378400  0.092000  4.699576  0.000000  1.594100
  1.557800  0.282400  0.462400  0.189700  0.146800  0.208600  0.580700  /
  40824 'ESST4B' 1  0  3.7072  3.7072  1  -1  0  1  0  1  -1  0  6.734  0  7.4647  0.08  0  0  /
  40824 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.1422  1.4771  0.2  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40824 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40825 'GENROU' 1  8.809000  0.065600  0.398200  0.078100  2.157980  0.000000  1.795600
  1.720300  0.169400  0.421300  0.133200  0.101800  0.029900  0.191100  /
  40825 'EXAC2' 1  0  1  1  400  0.041667  12.0677  -12.0677  1  21.4292  -21.429199  1.3  4  0  0.49  1  0.1  0.8  1  14  3.3332  0.9384  4.4443  0.9787  /
  40825 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  9.4437  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40825 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40826 'GENROU' 1  7.010900  0.048000  0.492600  0.092900  7.314125  0.000000  1.535300
  1.510300  0.182000  0.223300  0.128200  0.097800  0.112600  0.587400  /
  40826 'ESST4B' 1  0  3.0234  3.0234  1  -1  0  1  0  1  -1  0  5.6187  0  8.5805  0.08  0  0  /
  40826 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  3.9064  0  1  1  0.15  0.5  1.5807  0.1738  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40826 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40827 'GENROU' 1  7.085500  0.050400  1.380600  0.063300  2.347352  0.000000  1.983500
  1.872000  0.183100  0.224000  0.151500  0.116300  0.150000  0.412700  /
  40827 'ESST4B' 1  0  3.3809  3.3809  1  -1  0  1  0  1  -1  0  5.7418  0  7.8785  0.08  0  0  /
  40827 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  5.6775  0  1  1  0.15  0.5  1.5  0.2  0.3  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40827 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40828 'GENROU' 1  6.808000  0.047400  0.423000  0.055300  2.933721  0.000000  1.964000
  1.856300  0.240600  0.505100  0.148500  0.113900  0.059400  0.222800  /
  40828 'ESST4B' 1  0  3.9428  3.9428  1  -1  0  1  0  1  -1  0  6.5173  0  8.1032  0.08  0  0  /
  40828 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  2.0845  0.1503  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40828 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40829 'GENROU' 1  6.541000  0.063300  1.009800  0.050200  2.275036  0.000000  1.580500
  1.546800  0.170200  0.223900  0.129900  0.099100  0.066600  0.206000  /
  40829 'EXAC2' 1  0  1  1  1000  0.041667  9.1888  -9.1888  1  28.3252  -28.325199  1.3  4  0  0.0254  1  0.1  0.8  1  14  4.8329  0.0078  3.6247  0.0182  /
  40829 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  9.4959  0.653  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40829 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40836 'GENROU' 1  4.762800  0.045700  1.205900  0.090700  5.816595  0.000000  2.393000
  2.202400  0.292500  0.381900  0.176300  0.136100  0.179000  0.666600  /
  40836 'ESST4B' 1  0  3.8429  3.8429  1  -1  0.01  1  0  1  -1  0  6.6054  0  7.1697  0.08  0  0  /
  40836 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.4966  0  1  1  0.15  0.5  1.5  0.1316  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40836 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40837 'GENROU' 1  6.249400  0.069200  0.312000  0.058800  4.589985  0.000000  1.929000
  1.828000  0.217900  0.333000  0.125400  0.095600  0.125600  0.662700  /
  40837 'ESST4B' 1  0  3.953  3.953  1  -1  0  1  0  1  -1  0  5.729  0  8.3768  0.08  0  0  /
  40837 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  8.5526  0.507  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40837 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40838 'GENROU' 1  4.325900  0.055200  0.743600  0.067500  5.000000  0.000000  1.805300
  1.728200  0.158100  0.202100  0.131900  0.100700  0.126800  0.324300  /
  40838 'EXAC2' 1  0  1  1  1000  0.041667  12.1074  -12.1074  1  23.6318  -23.6318  1.3  4  0  0.49  1  0  0  1  14  3.5467  0.0098  4.7289  0.0204  /
  40838 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.0359  1.5  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40838 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40843 'GENROU' 1  6.377800  0.041667  0.981000  0.051900  2.473259  0.000000  2.000000
  1.902000  0.422200  0.548800  0.302100  0.228700  0.194100  0.623000  /
  40843 'IEEET1' 1  0  400  0.0561  1  -1  0  0.9161  0.08  0.35  0  4.0895  0.0241  5.4527  0.2751  /
  40843 'IEEEG1' 1 0 0  20  0.25  0  0.5  1  -1  1.9382  0  0.1332  0.3004  0  10  0  0  0  0  0  0  0  0  /
  40843 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40844 'GENROU' 1  6.422400  0.049500  1.057200  0.044100  3.089819  0.000000  2.000000
  1.902000  0.224000  0.314700  0.163200  0.120800  0.135700  0.506300  /
  40844 'IEEET1' 1  0  400  0.2  7  -7  0  0.5  0.08  0.35  0  3.529  0.4266  4.7054  0.7269  /
  40844 'IEEEG1' 1 0 0  20  0.1286  0  0.15  0.1  -0.1  0.9801  0  0.4523  0.2951  0  0  0  0  0  0  0  0  0  0  /
  40844 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40845 'GENROU' 1  8.378900  0.058800  1.491600  0.061200  2.333304  0.000000  2.000000
  1.902000  0.374600  0.359200  0.268700  0.202800  0.143300  0.521600  /
  40845 'IEEET1' 1  0  400  0.2  1  -1  0  0.4264  0.0452  1  0  3.3239  0.3824  4.4319  0.6773  /
  40845 'IEEEG1' 1 0 0  20  0  0  0.1  2  -2  1.7666  0  0.3927  0.3016  0  0  0  0  0.4  0.3  0  0  0  0  /
  40845 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40854 'GENROU' 1  7.492700  0.053600  0.871900  0.050000  3.386887  0.000000  1.808600
  1.723600  0.353700  0.618100  0.254000  0.191400  0.077900  0.390700  /
  40854 'ESST4B' 1  0  36.2127  1.5764  1  -1  0  1  0  4.6  -4.6  0  7.5725  0  7.017  0.0592  0  0  /
  40854 'IEEEG1' 1 0 0  25  0.1105  0  0.1  0.4432  -0.4432  1.3008  0  0.4247  0.2914  0  0  0  0  0  0  0  0  0  0  /
  40854 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40855 'GENROU' 1  8.652000  0.059500  1.143200  0.061300  2.370492  0.000000  1.701400
  1.623700  0.339100  0.524600  0.243800  0.183500  0.080700  0.396500  /
  40855 'ESAC6A' 1  0  587.907  14.8423  3  0.23  0.9  9.08  -9.08  9.08  -9.08  3.215  0  0  10  0  0  0  0  1  4.3231  0.1394  5.7642  0.9292  /
  40855 'IEEEG1' 1 0 0  20  0  0  0.1  1  -1  0.8867  0  0.3385  0.2984  0  2.5926  0.1968  0  0.5  0.4383  0  0  0  0  /
  40855 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40856 'GENROU' 1  6.182100  0.047100  1.300300  0.072600  2.865797  0.000000  2.407200
  2.281600  0.539100  0.233400  0.221800  0.166300  0.081900  0.398700  /
  40856 'ESAC6A' 1  0  510.737  19.4676  3  0.1203  0.9  9.08  -9.08  9.08  -9.08  3.215  100  0  1  0  0  0  0  1  3.0402  0.1108  4.0536  0.7386  /
  40856 'IEEEG1' 1 0 0  10  0.1396  0  0.1  0.1  -0.1  1.0879  0  0.161  0.3335  0  8.862  0.1815  0  0.4  0.3  0  0  0  0  /
  40856 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40857 'GENROU' 1  5.812000  0.042500  1.453400  0.065200  5.002738  0.000000  2.213500
  2.101000  0.400800  0.572900  0.287100  0.217100  0.134100  0.503100  /
  40857 'ESAC1A' 1  0.020833  0  0  262.426  0.1  50  -50  1.0744  0.0193  1  0.2  1  1  3.0325  0.1749  4.0434  1.5742  9  -9  /
  40857 'IEEEG1' 1 0 0  25  0  0  0.3  0.4206  -0.4206  0.9049  0  0.2225  1  0  4.123  0.1067  0  0  0  0  0  0  0  /
  40857 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40858 'GENROU' 1  9.804500  0.055400  1.355400  0.064300  3.090508  0.000000  1.969300
  1.873300  0.436700  0.419400  0.312200  0.236600  0.073700  0.382400  /
  40858 'EXAC1' 1  0  0  0  400  0  6.717  -6.717  0.6569  0.08  1  0.2953  0.5  1  2.5737  0.0708  3.4315  0.3539  /
  40858 'IEEEG1' 1 0 0  20  0.1855  0  0.2  0.1  -0.1  1.4091  0  0.3906  0.2656  0  5.6604  0.4  0  0  0  0  0  0  0  /
  40858 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40859 'GENROU' 1  9.679200  0.052000  1.335600  0.051700  5.618920  0.000000  1.735800
  1.655800  0.182400  0.451000  0.134000  0.098200  0.073800  0.382700  /
  40859 'EXAC1' 1  0  0  0  400  0  7.4573  -7.4573  0.7316  0.035  1  0.2542  0.5  1  2.3321  0.0764  3.1094  0.3818  /
  40859 'IEEEG1' 1 0 0  20  0.2  0  0.1  0.2143  -0.2143  0.7998  0  0.4638  0.2885  0  0  0  0  0  0  0  0  0  0  /
  40859 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40861 'GENROU' 1  4.155800  0.055100  1.359600  0.095600  4.450451  0.000000  1.577300
  1.544200  0.231900  0.526000  0.117100  0.089000  0.184400  0.616900  /
  40861 'ESST4B' 1  0  3.4634  3.4634  1  -1  0.01  1  0  1  -1  0  5.8811  0  7.2454  0.08  0  0  /
  40861 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  1.1071  0  1  1  0.15  0.5  1.2138  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40861 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40861 'GENROU' 2  6.186500  0.067200  0.764300  0.051000  1.840619  0.000000  2.305200
  2.131600  0.161300  0.220500  0.129200  0.098600  0.098000  0.575300  /
  40861 'ESST4B' 2  0  3.0602  3.0602  1  -1  0  1  0  1  -1  0  6.7835  0  8.7867  0.08  0  0  /
  40861 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  5.1448  0  1  1  0.15  0.4949  1.5  0.19  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40861 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40863 'GENROU' 1  8.399300  0.060600  0.993900  0.048300  7.875265  0.000000  1.863400
  1.775100  0.227800  0.546000  0.181500  0.140300  0.118600  0.521900  /
  40863 'ESST4B' 1  0  3.0321  3.0321  1  -1  0  1  0  1  -1  0  5.3754  0  7.794  0.08  0  0  /
  40863 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  27.0398  1.217  0  1  1  0.15  0.5  1.1126  0.2  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40863 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40865 'GENROU' 1  7.870000  0.043000  0.993400  0.044800  7.534101  0.000000  1.978900
  1.868300  0.178300  0.232100  0.151800  0.116600  0.086200  0.377100  /
  40865 'ESST4B' 1  0  3.9823  3.9823  1  -1  0  1  0  1  -1  0  6.188  0  7.5075  0.08  0  0  /
  40865 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.2123  0  1  1  0.15  0.5  1.3098  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40865 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40868 'GENROU' 1  9.387500  0.046200  1.046100  0.045300  5.000000  0.000000  2.302100
  2.129100  0.355100  0.472700  0.269400  0.210300  0.147500  0.385500  /
  40868 'ESST4B' 1  0  3.8804  3.8804  1  -1  0  1  0  1  -1  0  5.5738  0  6.8321  0.08  0  0  /
  40868 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.8402  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40868 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40869 'GENROU' 1  4.357700  0.045300  1.394000  0.080700  4.594975  0.000000  1.935700
  1.833400  0.237500  0.277300  0.162300  0.125000  0.109200  0.663100  /
  40869 'ESST4B' 1  0  3.0362  3.0362  1  -1  0  1  0  1  -1  0  5.3419  0  8.3473  0.08  0  0  /
  40869 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  3.403  2  0  1  1  0.15  0.0926  1.5  0.2  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40869 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40870 'GENROU' 1  8.241300  0.049700  0.608600  0.094600  5.129678  0.000000  2.100900
  1.966700  0.150700  0.246000  0.103600  0.078200  0.024100  0.228900  /
  40870 'ESST4B' 1  0  3.4282  3.4282  1  -1  0  1  0  1  -1  0  6.4136  0  7.1642  0.08  0  0  /
  40870 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  7.3659  2  0  1  1  0.15  0.5  1.5  0.1837  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40870 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40871 'GENROU' 1  5.060700  0.059200  1.435400  0.099800  1.679178  0.000000  1.310600
  1.329000  0.163700  0.240500  0.122000  0.092900  0.042000  0.220100  /
  40871 'ESST4B' 1  0  3.7723  3.7723  1  -1  0  1  0  1  -1  0  5.2403  0  7.3903  0.08  0  0  /
  40871 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  8.9148  0.6992  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40871 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40878 'GENROU' 1  4.795600  0.048200  1.167400  0.071200  2.747732  0.000000  2.310900
  2.191800  0.320500  0.221900  0.210800  0.157800  0.176500  0.587900  /
  40878 'ESST4B' 1  0  3.418  6.262  1  -1  0  1  0  4.6  -4.6  0  5.0957  0  8.0238  0.1049  0  0  /
  40878 'IEEEG1' 1 0 0  20  0.078  0  0.2  0.1  -0.1  1.0734  0  0.1099  0.3139  0  10  0.4  0  0.4  0.3963  0  0  0  0  /
  40878 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40879 'GENROU' 1  4.243400  0.055100  1.125500  0.042700  2.993706  0.000000  2.142400
  2.034700  0.352400  0.771700  0.253100  0.190700  0.117900  0.470800  /
  40879 'IEEET1' 1  0.02  400  0.2  1  -1  0  0.8017  0.08  1  0  2.0092  0.1089  2.6789  0.3702  /
  40879 'IEEEG1' 1 0 0  20  0.1761  0  0.2  0.1314  -0.1314  1.0365  0  0.4888  1  0  0  0  0  0  0  0  0  0  0  /
  40879 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40880 'GENROU' 1  8.939600  0.041667  1.039800  0.049500  3.584483  0.000000  2.272700
  2.156200  0.283300  0.527800  0.204700  0.153100  0.187400  0.609700  /
  40880 'ESST4B' 1  0  43.5372  4.488  1  -1  0  1  0  4.6  -4.6  0  1  0  8.7212  0.0668  0  0  /
  40880 'IEEEG1' 1 0 0  10  0.25  0  0.5  1  -1  0.7572  0  0.3382  1  0  10  0  0  0.4  0.5568  0  0  0  0  /
  40880 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40881 'GENROU' 1  4.717400  0.044000  0.971100  0.046600  2.673542  0.000000  2.314300
  2.195000  0.382800  0.708200  0.274400  0.207200  0.128800  0.492600  /
  40881 'IEEET1' 1  0  400  0.2  1  -1  0  0.9186  0.08  1  0  3.0917  0.1835  4.1223  0.454  /
  40881 'IEEEG1' 1 0 0  25  0.0795  0  0.15  0.2004  -0.2004  0.8799  0  0.474  0.3208  0  4.3977  0  0  0  0  0  0  0  0  /
  40881 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40884 'GENROU' 1  7.694400  0.049500  0.836500  0.093300  5.519498  0.000000  2.021700
  1.902800  0.275500  0.486600  0.216200  0.167900  0.055800  0.328500  /
  40884 'EXPIC1' 1  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.2253  0  0  0  1  0  1.2  0  6.0137  0  0.08  /
  40884 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.1981  0.2  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40884 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40885 'GENROU' 1  5.491200  0.047400  1.335100  0.041667  5.165738  0.000000  1.615800
  1.575300  0.288200  0.373600  0.186900  0.144600  0.013000  0.232300  /
  40885 'EXAC2' 1  0  1  1  1000  0.041667  12.171  -12.171  1  23.0618  -23.0618  1.3  4  0  0.0279  1  0.1  1.6  1  10  3.271  0.9905  4.3613  1.0325  /
  40885 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.0131  0  1  1  0.15  0.0892  1.5  0.2  0.3  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40885 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40886 'GENROU' 1  5.386600  0.043900  1.093700  0.058100  4.827936  0.000000  2.230700
  2.071400  0.492000  0.760400  0.347700  0.272800  0.166100  0.594800  /
  40886 'EXAC2' 1  0  1  1  1000  0.041667  100  -100  1  24.3975  -24.397499  0.55  4  0  0.0168  1  0.1  0.8  1  14  3.5653  0.0063  4.7538  0.0167  /
  40886 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  1.7775  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40886 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40887 'GENROU' 1  8.470000  0.059900  0.644700  0.081900  5.223552  0.000000  1.987200
  1.875000  0.399200  0.569500  0.310600  0.243200  0.202500  0.742000  /
  40887 'ESST4B' 1  0  3.4823  3.4823  1  -1  0  1  0  1  -1  0  5.1694  0  7.6096  0.08  0  0  /
  40887 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  5.5847  0  1  1  0.15  0.0304  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40887 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40888 'GENROU' 1  4.577500  0.068500  0.304200  0.059600  5.709451  0.000000  2.145900
  2.003000  0.174200  0.285400  0.106300  0.080300  0.193300  0.677800  /
  40888 'ESST4B' 1  0  3.9689  3.9689  1  -1  0  1  0  1  -1  0  6.9692  0  6.6209  0.08  0  0  /
  40888 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  0.1871  0  1  1  0.15  0.5  2.4757  0.2  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40888 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40889 'GENROU' 1  4.481500  0.055400  1.360800  0.081000  5.185459  0.000000  2.306200
  2.132300  0.273100  0.549300  0.208000  0.161400  0.186800  0.657500  /
  40889 'ESST4B' 1  0  3.2967  3.2967  1  -1  0  1  0  1  -1  0  6.8565  0  6.7439  0.08  0  0  /
  40889 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  5.3034  0  1  1  0.15  0.3495  1.5  0.2  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40889 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40892 'GENROU' 1  4.996000  0.059100  1.439100  0.052500  7.123043  0.000000  1.635500
  1.591200  0.254600  0.464800  0.150200  0.115300  0.067800  0.540700  /
  40892 'ESST4B' 1  0  3.9349  3.9349  1  -1  0  1  0  1  -1  0  5.7414  0  6.505  0.08  0  0  /
  40892 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  4.6014  0.176  0  1  1  0.15  0.5  1.6857  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40892 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40893 'GENROU' 1  7.007900  0.060300  0.996000  0.088800  1.964106  0.000000  1.832500
  1.750200  0.389000  0.601400  0.335400  0.263000  0.047800  0.358700  /
  40893 'ESST4B' 1  0  3.7674  3.7674  1  -1  0  1  0  1  -1  0  5.0771  0  8.5406  0.08  0  0  /
  40893 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  5.7245  2  0  1  1  0.15  0.5  1.3933  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40893 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40894 'GENROU' 1  5.741900  0.058100  0.852800  0.063900  1.935509  0.000000  1.615200
  1.574800  0.258500  0.307400  0.172000  0.132700  0.167800  0.615300  /
  40894 'ESST4B' 1  0  3.1474  3.1474  1  -1  0  1  0  1  -1  0  5.3507  0  8.7619  0.08  0  0  /
  40894 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  16.1023  2  0  1  1  0.15  0.5  1.2904  0.1141  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40894 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40895 'GENROU' 1  7.893500  0.069500  0.407400  0.079900  1.928348  0.000000  2.239800
  2.078800  0.290900  0.360300  0.241800  0.188300  0.137000  0.557900  /
  40895 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.5118  0  0  0  1  0  1.2  0  6.8399  0  0.08  /
  40895 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  1.5155  0  1  1  0.15  0.5  1.7987  0.1243  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40895 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40896 'GENROU' 1  8.158500  0.053700  0.534500  0.067200  3.598917  0.000000  2.275600
  2.107700  0.200700  0.403700  0.101900  0.076800  0.042800  0.210900  /
  40896 'ESST4B' 1  0  3.3763  3.3763  1  -1  0  1  0  1  -1  0  5.0297  0  8.0054  0.08  0  0  /
  40896 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  1.5277  2  0  1  1  0.15  0.5  2.1552  0.2  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40896 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40897 'GENROU' 1  4.038300  0.060500  0.672100  0.048500  6.642287  0.000000  1.575100
  1.542500  0.316900  0.533900  0.180600  0.139600  0.109500  0.410400  /
  40897 'ESST4B' 1  0  3.3422  3.3422  1  -1  0  1  0  1  -1  0  6.3124  0  8.2562  0.08  0  0  /
  40897 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  5.2625  2  0  1  1  0.15  0.3828  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40897 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40903 'GENROU' 1  5.100100  0.060100  1.242500  0.041667  4.439939  0.000000  2.185700
  2.035100  0.297500  0.694100  0.184500  0.142600  0.171000  0.534800  /
  40903 'ESST4B' 1  0  3.4923  3.4923  1  -1  0  1  0  1  -1  0  6.0072  0  8.6902  0.08  0  0  /
  40903 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.5275  1.0545  0  1  1  0.15  0.5  1.5  0.1076  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40903 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40904 'GENROU' 1  6.535100  0.065500  1.356300  0.068500  5.305381  0.000000  1.746800
  1.681000  0.192500  0.238200  0.110800  0.083900  0.208600  0.608600  /
  40904 'ESST4B' 1  0  3.0346  3.0346  1  -1  0  1  0  1  -1  0  5.1837  0  7.7674  0.08  0  0  /
  40904 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  5.0514  0  1  1  0.15  0.5  1.5  0.1131  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40904 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40905 'GENROU' 1  4.817900  0.051800  1.344700  0.078300  5.465641  0.000000  1.594600
  1.558200  0.244900  0.488800  0.190100  0.147100  0.211300  0.655700  /
  40905 'ESST4B' 1  0  3.0468  3.0468  1  -1  0  1  0  1  -1  0  6.5025  0  8.6954  0.08  0  0  /
  40905 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  22.0652  2  0  1  1  0.15  0.5  2.492  0.1916  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40905 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40906 'GENROU' 1  7.241300  0.044400  1.084400  0.086400  4.764256  0.000000  2.124400
  1.985600  0.227500  0.367200  0.108000  0.081700  0.079900  0.568300  /
  40906 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.3858  0  0  0  1  0  1.2  0  5.4909  0  0.08  /
  40906 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  4.9745  0  1  1  0.15  0.3226  1.5  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40906 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40907 'GENROU' 1  5.668300  0.041667  0.490000  0.041667  5.917063  0.000000  1.767300
  1.697500  0.246200  0.587300  0.151300  0.116200  0.113900  0.536900  /
  40907 'ESST4B' 1  0  3.2395  3.2395  1  -1  0  1  0  1  -1  0  5.5062  0  8.1869  0.08  0  0  /
  40907 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  20.0381  0.9045  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40907 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40908 'GENROU' 1  7.326800  0.048600  1.320000  0.090300  4.374978  0.000000  1.977800
  1.867400  0.320600  0.661200  0.251800  0.196300  0.089700  0.416100  /
  40908 'ESST4B' 1  0  3.0114  3.0114  1  -1  0  1  0  1  -1  0  5.2649  0  7.0055  0.08  0  0  /
  40908 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  6.9284  2  0  1  1  0.15  0.3805  1.5  0.2  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40908 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40912 'GENROU' 1  5.908800  0.041667  0.718100  0.086200  5.264103  0.000000  1.842000
  1.757800  0.229100  0.338500  0.195900  0.151700  0.118800  0.477000  /
  40912 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.8785  0  0  0  1  0  1.2  0  6.3434  0  0.08  /
  40912 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  26.6251  2  0  1  1  0.15  0.2966  1.5  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40912 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40913 'GENROU' 1  9.794100  0.048400  1.470200  0.084700  4.983809  0.000000  1.795300
  1.720200  0.310700  0.559600  0.192800  0.149300  0.065700  0.430800  /
  40913 'ESST4B' 1  0  3.648  3.648  1  -1  0  1  0  1  -1  0  5.1472  0  8.8245  0.08  0  0  /
  40913 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  4.5668  2.7998  0  1  1  0.15  0.5  1.5  0.1059  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40913 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40914 'GENROU' 1  5.505000  0.042000  1.362100  0.049100  5.000000  0.000000  1.977200
  1.866900  0.159200  0.221400  0.101600  0.076600  0.072300  0.416000  /
  40914 'ESST4B' 1  0  3.4012  3.4012  1  -1  0.01  1  0  1  -1  0  6.1951  0  6.728  0.08  0  0  /
  40914 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  13.2923  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40914 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40915 'GENROU' 1  5.433200  0.057700  0.810800  0.080200  5.057641  0.000000  2.005600
  1.889800  0.295200  0.513200  0.237400  0.184800  0.135400  0.371700  /
  40915 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  8.2494  0  0  0  1  0  1.2  0  6.0262  0  0.08  /
  40915 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.4127  1.4051  0.2  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40915 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40916 'GENROU' 1  6.982900  0.046000  1.240600  0.099300  6.170676  0.000000  2.300900
  2.128100  0.440700  0.785000  0.329000  0.257800  0.118500  0.337000  /
  40916 'ESST4B' 1  0  3.0071  3.0071  1  -1  0  1  0  1  -1  0  5.4205  0  8.1307  0.08  0  0  /
  40916 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  9.4902  3.9223  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40916 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40917 'GENROU' 1  4.379500  0.055700  0.708200  0.080000  5.651455  0.000000  2.045000
  1.921600  0.249200  0.414600  0.134000  0.102400  0.131000  0.735900  /
  40917 'ESST4B' 1  0  3.1178  3.1178  1  -1  0  1  0  1  -1  0  5.2322  0  7.0492  0.08  0  0  /
  40917 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  6.4064  2  0  1  1  0.15  0.5  1.3228  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40917 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40924 'GENSAL' 1  6.000000  0.276300  0.525100  2.798100  0.000000  1.000000  0.648400
  0.251700  0.157300  0.126400  0.282300  0.842700  /
  40924 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  40924 'HYGOV' 1  0.07  0.2108  4.637  0.041667  0.4  0.167  1  0  1.6821  1.25  0.5  0.0752  /
  40924 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  1.5  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40925 'GENSAL' 1  6.000000  0.559900  0.342700  2.514700  0.000000  1.000000  0.648400
  0.390700  0.235800  0.101200  0.287900  0.913600  /
  40925 'ESDC1A' 1  0.06  40  0.041667  0  0  1  -1  0  0.9  0.0761  1  0  2.3657  0.1403  3.1543  0.4209  /
  40925 'HYGOV' 1  0.05  0.4124  7.8319  0.05  0.33  0.167  1  0  1.1695  1.2  1  0.073  /
  40925 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  1.5  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40926 'GENSAL' 1  6.000000  0.145600  0.427400  2.054500  0.000000  1.000000  0.648400
  0.321600  0.253800  0.187200  0.250500  0.857500  /
  40926 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  40926 'HYGOV' 1  0.05  0.9392  8.3998  0.05  0.5  0.167  1  0  1.2616  1.2  1  0.0788  /
  40926 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  1.5  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40927 'GENSAL' 1  6.000000  0.093600  0.589400  3.882000  0.000000  1.000000  0.648400
  0.227400  0.173500  0.167000  0.299500  0.768100  /
  40927 'ESDC2A' 1  0.020833  50  0.041667  0.1  0.5  1.17  -1.17  0.2  0.2  0  0.15  0  1.33  0.1912  1.7733  0.7648  /
  40927 'HYGOV' 1  0.05  0.5967  5.2605  0.05  0.4  0.167  1  0  1.6993  1.25  0  0.0727  /
  40927 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  1.5  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40928 'GENSAL' 1  6.000000  0.385400  0.462400  3.865200  0.000000  1.000000  0.648400
  0.469900  0.321400  0.249300  0.273200  0.906300  /
  40928 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.9272  0.0802  3.9029  0.3677  /
  40928 'HYGOV' 1  0.07  0.9211  7.7752  0.05  0.4  0.167  1  0  1.0779  1.2  0  0.077  /
  40928 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  1.5  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40929 'GENSAL' 1  6.000000  0.593300  0.046600  3.144300  0.000000  1.000000  0.648400
  0.313400  0.308700  0.167800  0.175600  0.648500  /
  40929 'ESDC2A' 1  0.02  50  0.01  0.1  0.75  1.17  -1.17  1  1  0  0.15  0  1.33  0.2115  1.7733  0.846  /
  40929 'HYGOV' 1  0.05  0.9834  6.1113  0.4  0.33  0.167  1  0  1.4207  1.2  0.5  0.0743  /
  40929 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  1.5  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40934 'GENROU' 1  5.085600  0.041667  0.778600  0.074200  2.164619  0.000000  2.197300
  2.085900  0.378300  0.723800  0.271300  0.204800  0.042200  0.319400  /
  40934 'EXAC1' 1  0  0  0  2876  0  10.1078  -10.1078  1.1  0.035  1  0.2631  0.5  1  3.9605  0.0454  5.2806  0.2269  /
  40934 'IEEEG1' 1 0 0  10  0.2  0  0.5  0.1385  -0.1385  1.1143  0  0.3051  0.2515  0  7.5036  0.1618  0  0  0  0  0  0  0  /
  40934 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40935 'GENROU' 1  7.203500  0.041667  1.165400  0.077500  2.834469  0.000000  1.789300
  1.705600  0.406200  0.517900  0.290800  0.220000  0.094000  0.422900  /
  40935 'IEEET1' 1  0  25  0.2  1  -1  0  0.5  0.08  1  0  3.4067  0.0413  4.5422  0.2943  /
  40935 'IEEEG1' 1 0 0  10.634  0.0902  0  0.2  0.4463  -0.4463  1.0223  0  0.1368  0.2539  0  6.1395  0.3505  0  0.5  0.3  0  0  0  0  /
  40935 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40936 'GENROU' 1  4.917500  0.056500  0.996400  0.071100  2.995875  0.000000  1.812100
  1.726800  0.162700  0.600200  0.120200  0.087500  0.094000  0.423000  /
  40936 'ESAC6A' 1  0  481.428  11.615  2  0.2042  0.2  9.08  -9.08  9.08  -9.08  0.5  100  0  10  0  0  0  0  1  3.7945  0.0111  5.0593  0.0737  /
  40936 'IEEEG1' 1 0 0  25  0  0  0.1  0.4028  -0.4028  0.9731  0  0.4592  1  0  6.7335  0.1663  0  0  0  0  0  0  0  /
  40936 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40937 'GENROU' 1  6.260900  0.051800  0.781200  0.075800  3.938929  0.000000  2.104800
  1.999700  0.179400  0.397500  0.131900  0.096500  0.135200  0.505400  /
  40937 'IEEET1' 1  0  25  0.2  1  -1  0  0.5  0.094  1  0  2.7471  0.0504  3.6628  0.3046  /
  40937 'IEEEG1' 1 0 0  11.4267  0.2  0  0.2  0.4506  -0.4506  1.1455  0  0.4447  0.3079  0  5.1099  0.4  0  0.4  0.459  0  0  0  0  /
  40937 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40943 'GENROU' 1  9.728100  0.053700  1.137200  0.099200  1.474735  0.000000  1.916900
  1.818300  0.179800  0.254700  0.110900  0.084000  0.187500  0.618600  /
  40943 'ESST4B' 1  0  3.0746  3.0746  1  -1  0  1  0  1  -1  0  6.1295  0  6.6031  0.08  0  0  /
  40943 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  2.3199  1.5908  0  1  1  0.15  0.5  1.0794  0.1814  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40943 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40944 'GENROU' 1  8.788300  0.063700  1.103300  0.048200  6.370889  0.000000  1.798100
  1.722400  0.164900  0.402400  0.132300  0.101000  0.101700  0.375500  /
  40944 'EXPIC1' 1  0  3.5  1  1  -0.87  0.01  0  0  1  -0.87  0  1  0  6.8515  0  0  0  1  0  1.2  0  5.5395  0  0.08  /
  40944 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  6.6398  0.7242  0  1  1  0.15  0.2416  1.5  0.2  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40944 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40945 'GENROU' 1  5.207600  0.043700  0.327600  0.064200  7.175827  0.000000  2.099300
  1.965400  0.233800  0.440500  0.110500  0.083600  0.122400  0.655500  /
  40945 'ESST4B' 1  0  3.1771  3.1771  1  -1  0  1  0  1  -1  0  6.2038  0  7.179  0.08  0  0  /
  40945 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  4.6645  7.8373  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40945 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40946 'GENROU' 1  9.820200  0.063900  0.665500  0.093600  8.066660  0.000000  2.004900
  1.889300  0.196000  0.296000  0.109700  0.083000  0.103900  0.624000  /
  40946 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.2985  0  0  0  1  0  1.2  0  5.4415  0  0.08  /
  40946 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  12.6182  2  0  1  1  0.15  0.5  1.5  0.1412  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40946 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40949 'GENSAL' 1  6.000000  0.210300  0.162700  2.622600  0.000000  0.959300  0.621900
  0.266000  0.263200  0.111400  0.296500  0.709300  /
  40949 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  40949 'HYGOV' 1  0.07  0.4187  9.1443  0.4  0.33  0.167  1  0  1.5763  1.2  0.2  0.0759  /
  40949 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40953 'GENSAL' 1  6.000000  0.351800  0.092400  3.471100  0.000000  1.000000  0.648400
  0.438800  0.382000  0.216900  0.062000  0.432600  /
  40953 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  40953 'HYGOV' 1  0.05  0.8785  3.2619  0.4  0.4  0.167  1  0  1.9053  1.2  1  0.0732  /
  40953 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40954 'GENSAL' 1  6.000000  0.149900  0.122200  3.947000  0.000000  1.290800  0.838100
  0.628500  0.585500  0.106500  0.261200  0.866800  /
  40954 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.7037  0.0871  3.6049  0.3991  /
  40954 'HYGOV' 1  0.07  0.2257  3.3662  0.041667  0.4  0.167  1  0  0.3338  1.2  1  0.0717  /
  40954 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40954 'GENSAL' 2  6.000000  0.539200  0.536300  1.989400  0.000000  0.755100  0.488600
  0.294700  0.227600  0.122900  0.145800  0.535800  /
  40954 'ESDC1A' 2  0.06  100  0.041667  0  0  10  -10  0  0.9  0.0484  1  0  2.3221  0.1385  3.0962  0.4155  /
  40954 'HYGOV' 2  0.07  0.8202  4.9746  0.05  0.4  0.07  1  0  1.9211  1.2  0  0.0704  /
  40954 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40954 'GENSAL' 3  6.000000  0.517600  0.056600  1.692100  0.000000  0.783900  0.507400
  0.294300  0.235800  0.151300  0.144900  0.550200  /
  40954 'SCRX' 3  0.1  10.01  100  0.01  -4  5  0  0  /
  40954 'HYGOV' 3  0.07  0.9821  6.5216  0.4  0.33  0.07  1  0  0.3256  1.2  0.5  0.0785  /
  40954 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40959 'GENROU' 1  9.978300  0.053700  0.905000  0.066600  4.775375  0.000000  1.945100
  1.841000  0.173500  0.379200  0.131000  0.100000  0.128800  0.517000  /
  40959 'EXAC2' 1  0  1  1  1000  0.041667  8.4205  -8.4205  1  26.1442  -26.144199  1.3  4  0  0.49  1  0.1  1.6  1  10  3.6291  0.0054  4.8388  0.0157  /
  40959 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  7.2228  2  0  1  1  0.15  0.5  1.5  0.2  0.3  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40959 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40960 'GENROU' 1  8.302300  0.067800  0.537900  0.080600  5.395069  0.000000  1.710900
  1.652000  0.326400  0.494600  0.169000  0.130300  0.236200  0.661000  /
  40960 'EXAC2' 1  0  1  1  1000  0.041667  100  -100  1  23.328  -23.327999  1.3  4  0  0.49  1  0  0  1  10  3.562  1.0444  4.7493  1.0881  /
  40960 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.3872  1.5  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40960 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40961 'GENROU' 1  7.025800  0.056300  1.058500  0.092400  3.410358  0.000000  2.004900
  1.889300  0.390800  0.675700  0.229500  0.178500  0.102800  0.280000  /
  40961 'ESST4B' 1  0  3.6335  3.6335  1  -1  0  1  0  1  -1  0  5.4768  0  7.3811  0.08  0  0  /
  40961 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40961 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40962 'GENROU' 1  4.944900  0.052900  1.471200  0.065100  5.206578  0.000000  1.704800
  1.647100  0.166400  0.244200  0.122400  0.093200  0.068500  0.525900  /
  40962 'ESST4B' 1  0  3.0915  3.0915  1  -1  0.01  1  0  1  -1  0  5.4523  0  7.6401  0.08  0  0  /
  40962 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.4467  0  1  1  0.15  0.4273  1.388  0.1596  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40962 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40963 'GENROU' 1  7.510700  0.051300  0.305300  0.059900  5.723931  0.000000  1.631800
  1.588200  0.266500  0.596700  0.122900  0.093600  0.059600  0.218500  /
  40963 'ESST4B' 1  0  3.7121  3.7121  1  -1  0  1  0  1  -1  0  5.8868  0  6.7425  0.08  0  0  /
  40963 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  2.4904  1.1857  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40963 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40964 'GENROU' 1  9.946700  0.052900  0.948400  0.043100  5.345659  0.000000  1.856700
  1.769600  0.286100  0.560400  0.159500  0.122700  0.156800  0.489200  /
  40964 'ESST4B' 1  0  3.9985  3.9985  1  -1  0.01  1  0  1  -1  0  6.4178  0  8.8066  0.08  0  0  /
  40964 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  7.3209  0  1  1  0.15  0.1821  1.6995  0.1468  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40964 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40969 'GENROU' 1  9.694400  0.047300  0.386900  0.075900  4.195120  0.000000  1.774600
  1.703400  0.424400  0.617100  0.350300  0.274800  0.201800  0.767000  /
  40969 'ESST4B' 1  0  3.0053  3.0053  1  -1  0  1  0  1  -1  0  5.7288  0  8.7809  0.08  0  0  /
  40969 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  24.5362  2  0  1  1  0.15  0.0235  1.5  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40969 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40970 'GENROU' 1  5.840200  0.042900  0.403600  0.080700  5.485287  0.000000  1.616000
  1.575400  0.302900  0.414400  0.170600  0.131600  0.196000  0.739600  /
  40970 'ESST4B' 1  0  3.8862  3.8862  1  -1  0  1  0  1  -1  0  5.2779  0  7.7737  0.08  0  0  /
  40970 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  2.7565  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40970 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40971 'GENROU' 1  8.756000  0.045100  0.330600  0.053900  4.656183  0.000000  2.400500
  2.208500  0.163000  0.224200  0.106100  0.080200  0.122400  0.551500  /
  40971 'EXPIC1' 1  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.9363  0  0  0  1  0  1.2  0  5.0323  0  0.08  /
  40971 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  3.0105  1.6176  0  1  1  0.15  0.5  2.0445  0.144  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40971 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40972 'GENROU' 1  6.711100  0.049600  0.810800  0.063300  4.671570  0.000000  1.894900
  1.800500  0.211500  0.372700  0.164700  0.126900  0.089800  0.589400  /
  40972 'ESST4B' 1  0  3.8131  3.8131  1  -1  0  1  0  1  -1  0  6.7654  0  6.1837  0.08  0  0  /
  40972 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  15.6415  2  0  1  1  0.15  0.5  1.5  0.1933  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40972 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40973 'GENROU' 1  9.613300  0.043900  1.295500  0.089800  3.963508  0.000000  2.279500
  2.110900  0.271200  0.435100  0.142200  0.108900  0.254900  0.736700  /
  40973 'ESST4B' 1  0  3.6995  3.6995  1  -1  0  1  0  1  -1  0  5.5225  0  8.4579  0.08  0  0  /
  40973 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  9.5138  2  0  1  1  0.15  0.4951  1.5  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40973 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40974 'GENROU' 1  8.620300  0.065600  1.152100  0.090700  5.583269  0.000000  2.356800
  2.173200  0.200800  0.434700  0.108300  0.081900  0.223500  0.690800  /
  40974 'ESST4B' 1  0  3.695  3.695  1  -1  0  1  0  1  -1  0  5.1402  0  7.1345  0.08  0  0  /
  40974 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.9187  2  0  1  1  0.15  0.3997  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40974 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40984 'GENSAL' 1  6.000000  0.279500  0.243300  2.557500  0.000000  1.000000  0.648400
  0.341200  0.267000  0.226700  0.099800  0.471900  /
  40984 'ESDC1A' 1  0.06  100  0.041667  0  0  10  -10  0  0.9  0.0186  1  0  2.3656  0.1473  3.1541  0.442  /
  40984 'HYGOV' 1  0.05  0.7261  8.4729  0.05  0.5  0.07  1  0  1.67  1.2  0.5  0.0729  /
  40984 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40985 'GENSAL' 1  6.000000  0.163200  0.329400  2.371600  0.000000  1.000000  0.648400
  0.445500  0.388600  0.142200  0.282300  0.802000  /
  40985 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  40985 'HYGOV' 1  0.05  0.8316  4.8082  0.05  0.5  0.1  1  0  1.1485  1.25  0  0.0783  /
  40985 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40986 'GENSAL' 1  6.000000  0.342300  0.522200  2.892900  0.000000  1.000000  0.648400
  0.358500  0.234400  0.212800  0.200900  0.496900  /
  40986 'ESDC2A' 1  0.020833  50  0.041667  0.1  0.5  1.17  -1.17  1  3.5  0  1  0  1.76  0.1707  2.3467  0.6828  /
  40986 'HYGOV' 1  0.07  0.9811  8.1817  0.4  0.4  0.07  1  0  1.5582  1.2  1  0.0734  /
  40986 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40987 'GENSAL' 1  6.000000  0.481100  0.475900  2.884100  0.000000  1.000000  0.648400
  0.464900  0.444000  0.076100  0.117700  0.507600  /
  40987 'ESDC1A' 1  0.06  40  0.041667  0  0  1  -1  0  0.9  0.0709  1  0  2.3768  0.1369  3.169  0.4108  /
  40987 'HYGOV' 1  0.05  0.276  9.8917  0.05  0.5  0.167  1  0  0.8988  1.25  0.2  0.0705  /
  40987 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40988 'GENSAL' 1  6.000000  0.503100  0.434800  2.224700  0.000000  1.000000  0.648400
  0.398600  0.304400  0.241100  0.064300  0.425200  /
  40988 'ESDC2A' 1  0.01  50  0.01  0.1  0.5  1.17  -1.17  1  1  0  1  0  2.36  0.1967  3.1467  0.7868  /
  40988 'HYGOV' 1  0.05  0.3396  4.5211  0.4  0.4  0.167  1  0  0.6344  1.2  0  0.0721  /
  40988 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40989 'GENSAL' 1  6.000000  0.496400  0.547500  2.141500  0.000000  1.000000  0.648400
  0.204900  0.120300  0.105100  0.141000  0.618000  /
  40989 'IEEET1' 1  0.06  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.7324  0.0875  3.6433  0.4008  /
  40989 'HYGOV' 1  0.07  0.2509  2.1212  0.04  0.4  0.07  1  0  1.9617  1.25  0  0.0798  /
  40989 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40993 'GENROU' 1  9.705300  0.047700  1.005800  0.066800  5.719643  0.000000  2.190600
  2.039100  0.288100  0.528100  0.206400  0.160100  0.124100  0.744100  /
  40993 'ESST4B' 1  0  3.7012  3.7012  1  -1  0.01  1  0  1  -1  0  6.3552  0  7.8788  0.08  0  0  /
  40993 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.4154  1.0442  0.1644  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40993 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40994 'GENROU' 1  6.170300  0.061600  0.669000  0.096700  4.978455  0.000000  2.115100
  1.978200  0.297300  0.394100  0.228800  0.178000  0.079500  0.551700  /
  40994 'ESST4B' 1  0  3.6633  3.6633  1  -1  0  1  0  1  -1  0  5.1428  0  8.1012  0.08  0  0  /
  40994 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.7973  2  0  1  1  0.15  0.5  1.5467  0.2  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40994 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40995 'GENROU' 1  6.044500  0.044600  0.864200  0.057400  3.889975  0.000000  2.269400
  2.102700  0.219400  0.432400  0.101100  0.076200  0.213100  0.643200  /
  40995 'EXPIC1' 1  0  4  1  1  -0.87  0.01  0  0  1  -0.87  0  1  0  7.6537  0  0  0  1  0  1.2  0  6.8337  0  0.08  /
  40995 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40995 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  41000 'GENROU' 1  9.977400  0.054800  0.854000  0.072200  4.779934  0.000000  2.359500
  2.175400  0.289500  0.578600  0.185400  0.143400  0.131700  0.625700  /
  41000 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.3356  0  0  0  1  0  1.2  0  5.8019  0  0.08  /
  41000 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.3767  1.4816  0.2  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  41000 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  41001 'GENROU' 1  6.730300  0.050700  1.287500  0.064400  4.873678  0.000000  2.200300
  2.046900  0.157100  0.303500  0.115900  0.088000  0.129400  0.407600  /
  41001 'EXPIC1' 1  0  3  1  1  -0.87  0.01  0  0  1  -0.87  0  1  0  8.145  0  0  0  1  0  1.2  0  5.4622  0  0.08  /
  41001 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  1.1053  2  0  1  1  0.15  0.1048  1.5  0.1452  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  41001 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  41002 'GENROU' 1  9.594400  0.058600  1.099900  0.056400  4.953925  0.000000  2.190100
  2.038700  0.324400  0.731400  0.265500  0.207200  0.075800  0.517400  /
  41002 'ESST4B' 1  0  3.7616  3.7616  1  -1  0.01  1  0  1  -1  0  5.8649  0  8.8515  0.08  0  0  /
  41002 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.3688  0.2  0.3  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  41002 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  41009 'GENROU' 1  5.721400  0.064600  0.905100  0.080400  4.492033  0.000000  2.284500
  2.114900  0.311200  0.573600  0.270500  0.211200  0.089600  0.428100  /
  41009 'ESST4B' 1  0  3.2642  3.2642  1  -1  0  1  0  1  -1  0  5.5296  0  6.2926  0.08  0  0  /
  41009 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  0.9811  0  1  1  0.15  0.5  1.0272  0.1817  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  41009 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  41010 'GENROU' 1  4.385000  0.047500  0.602400  0.096100  4.664324  0.000000  2.130900
  1.990900  0.333000  0.504600  0.208400  0.161700  0.109000  0.637000  /
  41010 'EXAC2' 1  0.041667  1  1  400  0.041667  100  -100  1  25.2911  -25.2911  0.55  4  0  0.0297  1  0.1  0.8  1  14  3.6921  0.0033  4.9228  0.0136  /
  41010 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  1.7117  0  1  1  0.15  0.5  1.1213  0.2  0.3  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  41010 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  41011 'GENROU' 1  8.577200  0.059200  0.790800  0.054000  4.510789  0.000000  2.261900
  2.096600  0.181300  0.502100  0.106200  0.080200  0.105700  0.569300  /
  41011 'ESST4B' 1  0  3.1483  3.1483  1  -1  0  1  0  1  -1  0  6.7696  0  7.2559  0.08  0  0  /
  41011 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.1788  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  41011 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  50360 'GENROU' 1  8.372600  0.060100  0.987400  0.053900  4.646502  0.000000  1.964400
  1.856600  0.187200  0.227500  0.114200  0.086600  0.056700  0.301600  /
  50360 'ESST4B' 1  0  3.2394  3.2394  1  -1  0  1  0  1  -1  0  6.8556  0  7.2542  0.08  0  0  /
  50360 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.0193  1.5  0.2  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  50360 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  50361 'GENROU' 1  7.125900  0.061500  0.363600  0.072300  5.147502  0.000000  2.019700
  1.901200  0.283700  0.580100  0.191600  0.148300  0.138300  0.527900  /
  50361 'ESST4B' 1  0  3.4887  3.4887  1  -1  0.01  1  0  1  -1  0  6.581  0  6.6235  0.08  0  0  /
  50361 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  21.5496  2  0  1  1  0.15  0.4555  1.5  0.1217  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  50361 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  50362 'GENROU' 1  9.305800  0.041667  0.332600  0.041667  4.368632  0.000000  2.105600
  1.970500  0.199700  0.228500  0.146700  0.112500  0.104100  0.381000  /
  50362 'ESST4B' 1  0  3.6778  3.6778  1  -1  0  1  0  1  -1  0  5.0541  0  7.3451  0.08  0  0  /
  50362 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  7.5035  0  1  1  0.15  0.5  1.5  0.1333  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  50362 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  50363 'GENROU' 1  9.286700  0.064400  0.900900  0.069700  5.000000  0.000000  2.310300
  2.135700  0.189100  0.317500  0.103600  0.078200  0.140100  0.380000  /
  50363 'EXAC2' 1  0  1  1  1000  0.041667  8.0204  -8.0204  1  22.1364  -22.1364  1.3  4  0  0.49  1  0.1  0.8  1  14  3.1277  0.9508  4.1702  0.9915  /
  50363 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  1.4443  2  0  1  1  0.15  0.5  1.4144  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  50363 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  50364 'GENROU' 1  8.019200  0.046000  0.866200  0.076900  4.349590  0.000000  1.595900
  1.559200  0.287400  0.436600  0.165300  0.127300  0.020500  0.324000  /
  50364 'ESST4B' 1  0  3.7026  3.7026  1  -1  0.01  1  0  1  -1  0  6.2065  0  8.3818  0.08  0  0  /
  50364 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  50364 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  50365 'GENROU' 1  7.957200  0.063400  1.034700  0.092700  5.000000  0.000000  1.795700
  1.720400  0.155700  0.342400  0.117400  0.089200  0.138300  0.520300  /
  50365 'ESST4B' 1  0  3.9632  3.9632  1  -1  0  1  0  1  -1  0  6.2936  0  7.1469  0.08  0  0  /
  50365 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  7.261  2  0  1  1  0.15  0.5  1.9971  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  50365 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  50366 'GENROU' 1  4.007700  0.069100  1.271300  0.081300  8.287760  0.000000  1.829800
  1.748000  0.301400  0.461800  0.236800  0.184400  0.195800  0.636400  /
  50366 'ESST4B' 1  0  3.1642  3.1642  1  -1  0  1  0  1  -1  0  5.7658  0  7.2053  0.08  0  0  /
  50366 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  23.5  2.2691  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  50366 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  50367 'GENROU' 1  8.335700  0.059300  1.424700  0.068700  2.376587  0.000000  2.447800
  2.319400  0.335600  0.231600  0.220000  0.165000  0.090600  0.416100  /
  50367 'EXAC1' 1  0  0  0  400  0  5.2719  -5.2719  1.1  0.035  1  0.2208  0.5  1  4.1651  0.0617  5.5535  0.3086  /
  50367 'IEEEG1' 1 0 0  20  0.1064  0  0.1  2  -2  0.9703  0  0.3548  1  0  0  0  0  0  0  0  0  0  0  /
  50367 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  50369 'GENROU' 1  5.653300  0.056000  0.928100  0.068200  1.086616  0.000000  2.172400
  2.024400  0.358700  0.720300  0.308600  0.241600  0.115800  0.412600  /
  50369 'ESST4B' 1  0  3.2981  3.2981  1  -1  0.01  1  0  1  -1  0  6.8297  0  8.7599  0.08  0  0  /
  50369 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  50369 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  50369 'GENROU' 2  4.883600  0.046700  0.970700  0.066900  2.317364  0.000000  1.376800
  1.382400  0.150400  0.338500  0.129100  0.098500  0.174900  0.766500  /
  50369 'ESST4B' 2  0  3.5376  3.5376  1  -1  0.01  1  0  1  -1  0  5.8715  0  6.1792  0.08  0  0  /
  50369 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  8.2453  0.7192  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  50369 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  50369 'GENROU' 3  7.633500  0.056200  1.413100  0.070900  3.377222  0.000000  1.854900
  1.768200  0.164000  0.418900  0.133500  0.102100  0.121700  0.564200  /
  50369 'EXPIC1' 3  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.9606  0  0  0  1  0  1.2  0  6.7473  0  0.08  /
  50369 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  4.9916  7.8005  0  1  1  0.15  0.5  2.2653  0.1438  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  50369 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  50374 'GENROU' 1  4.217100  0.062900  1.025700  0.064300  7.527940  0.000000  1.587800
  1.552700  0.225000  0.472900  0.186200  0.144000  0.101700  0.600900  /
  50374 'ESST4B' 1  0  3.3139  3.3139  1  -1  0  1  0  1  -1  0  5.5634  0  7.1611  0.08  0  0  /
  50374 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.0867  0  1  1  0.15  0.3917  1.6917  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  50374 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  50374 'GENROU' 2  5.197400  0.044200  1.086600  0.061800  3.465297  0.000000  2.246200
  2.083900  0.243300  0.380000  0.109400  0.082800  0.168900  0.521100  /
  50374 'EXAC2' 2  0  1  1  400  0.041667  11.1141  -11.1141  1  24.3852  -24.385201  1.3  4  0  0.49  1  0.1  1.6  1  10  3.8958  0.0044  5.1944  0.0148  /
  50374 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  3.359  0.9059  0  1  1  0.15  0.5  1.1321  0.2  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  50374 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  50375 'GENROU' 1  9.326200  0.054900  1.021100  0.096300  3.640767  0.000000  1.986200
  1.874200  0.352700  0.694300  0.198600  0.153900  0.157300  0.568800  /
  50375 'ESST4B' 1  0  3.6022  3.6022  1  -1  0  1  0  1  -1  0  5.235  0  7.8097  0.08  0  0  /
  50375 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.1203  1.4687  0.2  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  50375 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  50375 'GENROU' 2  9.532500  0.047400  1.341700  0.067700  8.814422  0.000000  2.510800
  2.297400  0.340400  0.651100  0.238200  0.185500  0.123400  0.666600  /
  50375 'ESST4B' 2  0  3.415  3.415  1  -1  0  1  0  1  -1  0  5.4144  0  8.7197  0.08  0  0  /
  50375 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  8.3846  2  0  1  1  0.15  0.5  1.5  0.1205  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  50375 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  50376 'GENROU' 1  5.212700  0.066700  0.619600  0.041667  7.073558  0.000000  2.168600
  2.021300  0.388400  0.602500  0.267400  0.208800  0.122200  0.713900  /
  50376 'EXAC2' 1  0  1  1  1000  0.041667  8.2509  -8.2509  1  29.8256  -29.8256  0.55  4  0  0.49  1  0.1  1.6  1  14  3.2453  0.0009  4.3271  0.0111  /
  50376 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  4.7874  0.0249  0  1  1  0.15  0.5  1.5  0.1866  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  50376 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  50379 'GENSAL' 1  6.000000  0.210900  0.369700  2.226600  0.000000  0.652500  0.421700
  0.214700  0.150100  0.119600  0.138600  0.519100  /
  50379 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  50379 'HYGOV' 1  0.07  0.4697  5.9604  0.05  0.4  0.167  1  0  1.7389  1.25  1  0.076  /
  50379 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  50379 'GENSAL' 2  6.000000  0.134400  0.370300  1.572500  0.000000  1.326800  0.861600
  0.547600  0.391600  0.166000  0.188700  0.534700  /
  50379 'ESDC1A' 2  0.06  40  0.041667  0  0  1  -1  0  0.9  0.0193  1  0  2.4495  0.1422  3.2661  0.4267  /
  50379 'HYGOV' 2  0.07  0.8491  9.8861  0.4  0.5  0.1  1  0  0.7776  1.2  1  0.0785  /
  50379 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  50382 'GENROU' 1  8.928000  0.041667  1.429000  0.053200  2.650163  0.000000  2.146400
  2.038500  0.201500  0.521900  0.147400  0.108600  0.116700  0.468400  /
  50382 'ESAC6A' 1  0  536.804  24.46  5  0.1646  0.9  100  -100  100  -100  3.215  0  0  1  1  0.25  0.225  22.5  1  5.4536  0.1221  7.2715  0.8141  /
  50382 'IEEEG1' 1 0 0  13.4216  0.25  0  0.1  0.1  -0.1  1.1046  0  0.3947  1  0  4.1493  0.4  0  0.5  0.3887  0  0  0  0  /
  50382 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  50385 'GENROU' 1  4.025700  0.041667  1.334400  0.067200  3.255719  0.000000  2.086300
  1.982400  0.328900  0.339200  0.236600  0.177900  0.175400  0.585600  /
  50385 'ESST4B' 1  0  54.5815  5.1698  1  -1  0  1  0  1  -1  0  4.6465  0  7.1342  0.0447  0  0  /
  50385 'IEEEG1' 1 0 0  20  0.2  0  0.1  0.1  -0.1  0.931  0  0.1124  1  0  3.9559  0.4  0  0.5  0.5633  0  0  0  0  /
  50385 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  50386 'GENROU' 1  6.068400  0.056500  1.247200  0.065300  2.868163  0.000000  1.884300
  1.794200  0.196800  0.778200  0.144100  0.106000  0.061500  0.357900  /
  50386 'IEEET1' 1  0.06  25  0.0524  1  -1  0  0.5  0.0997  1  0  4.4728  0.1281  5.9637  0.3918  /
  50386 'IEEEG1' 1 0 0  14.7853  0.1062  0  0.15  0.1  -0.1  0.9123  0  0.485  0.2982  0  5.3291  0  0  0.4  0.3  0  0  0  0  /
  50386 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  50387 'GENROU' 1  8.166400  0.057100  1.121400  0.048600  2.630455  0.000000  2.190500
  2.079600  0.381500  0.411600  0.273500  0.206500  0.038700  0.312500  /
  50387 'IEEET1' 1  0  400  0.0535  1  -1  0  0.5  0.1057  1  0  2.7505  0.1517  3.6673  0.4183  /
  50387 'IEEEG1' 1 0 0  10  0.2  0  0.1  0.1  -0.1  0.8015  0  0.3015  0.2735  0  10  0.3179  0  0  0  0  0  0  0  /
  50387 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  50387 'GENROU' 2  4.847000  0.058800  1.012800  0.054500  3.607634  0.000000  2.304700
  2.186000  0.350200  0.760200  0.251600  0.189500  0.042700  0.320500  /
  50387 'IEEET1' 2  0.06  400  0.041667  1  -1  0  0.5  0.08  1  0  3.4816  0.428  4.6421  0.7284  /
  50387 'IEEEG1' 2 0 0  25  0.1054  0  0.1  0.1  -0.1  1.1394  0  0.4034  1  0  0  0  0  0.4  0.3  0  0  0  0  /
  50387 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  50397 'GENROU' 1  5.533500  0.041667  0.564200  0.078100  3.149569  0.000000  2.225600
  2.112300  0.495300  0.356300  0.338500  0.257000  0.068300  0.371700  /
  50397 'ESAC6A' 1  0  413.01  18.1457  3  0.2129  0.9  9.08  -9.08  9.08  -9.08  1  100  0  1  1  0.25  0.225  22.5  1  5.4761  0.1332  7.3014  0.8881  /
  50397 'IEEEG1' 1 0 0  15.9003  0.0906  0  0.3  0.1  -0.1  1.2068  0  0.3537  0.2708  0  10  0.3238  0  0  0  0  0  0  0  /
  50397 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  50398 'GENROU' 1  9.079200  0.041667  0.891400  0.063500  3.729711  0.000000  2.116200
  2.010300  0.182500  0.376400  0.134100  0.098200  0.072300  0.379600  /
  50398 'ESST4B' 1  0  51.822  2.5816  6  -6  0  1  0  1  -1  0  7.6467  0  7.3664  0.1009  0  0  /
  50398 'IEEEG1' 1 0 0  16.8014  0.1411  0  0.3  0.1  -0.1  0.8595  0  0.3986  0.3499  0  5.719  0.4  0  0  0  0  0  0  0  /
  50398 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  50399 'GENROU' 1  4.581000  0.041667  0.600900  0.068900  3.466389  0.000000  2.017600
  1.918400  0.371100  0.414200  0.266200  0.200900  0.022600  0.280200  /
  50399 'ESST4B' 1  0  7.632  4.615  6  -6  0  1  0  1  -1  0  4.1902  0  6.5076  0.0327  0  0  /
  50399 'IEEEG1' 1 0 0  16.8369  0.2  0  0.1  0.3111  -0.3111  0.7975  0  0.2777  0.3193  0  10  0  0  0  0  0  0  0  0  /
  50399 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  50402 'GENROU' 1  4.289900  0.069600  1.431000  0.093200  3.639829  0.000000  2.138300
  1.996900  0.210000  0.260200  0.124200  0.094600  0.073800  0.295600  /
  50402 'ESST4B' 1  0  3.2982  3.2982  1  -1  0  1  0  1  -1  0  6.2397  0  8.2918  0.08  0  0  /
  50402 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  1.4777  2  0  1  1  0.15  0.4506  1.8944  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  50402 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  50403 'GENROU' 1  4.167100  0.055700  0.539100  0.056700  5.818289  0.000000  1.647500
  1.600900  0.303500  0.419400  0.195700  0.151600  0.226900  0.672800  /
  50403 'ESST4B' 1  0  3.8514  3.8514  1  -1  0  1  0  1  -1  0  6.2815  0  6.1028  0.08  0  0  /
  50403 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  5.5927  0  1  1  0.15  0.5  1.5  0.1331  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  50403 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  50404 'GENROU' 1  6.942300  0.057500  0.685800  0.090200  5.370113  0.000000  1.814400
  1.735600  0.372600  0.542600  0.231000  0.179700  0.146300  0.704500  /
  50404 'ESST4B' 1  0  3.9602  3.9602  1  -1  0  1  0  1  -1  0  6.2783  0  8.3311  0.08  0  0  /
  50404 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  0.4279  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  50404 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  50412 'GENROU' 1  5.054400  0.046200  1.320900  0.076700  5.367571  0.000000  1.384800
  1.388900  0.288900  0.455600  0.204600  0.158700  0.180100  0.703800  /
  50412 'ESST4B' 1  0  3.7277  3.7277  1  -1  0.01  1  0  1  -1  0  6.304  0  8.3253  0.08  0  0  /
  50412 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.0133  0.1558  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  50412 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  50412 'GENROU' 2  9.260400  0.048800  0.331400  0.042400  2.936591  0.000000  1.540300
  1.514400  0.159200  0.425400  0.127600  0.097300  0.077700  0.234500  /
  50412 'ESST4B' 2  0  3.1538  3.1538  1  -1  0  1  0  1  -1  0  5.2348  0  8.6033  0.08  0  0  /
  50412 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.3364  1.5  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  50412 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  50413 'GENROU' 1  9.578000  0.055000  1.343100  0.097100  5.428402  0.000000  2.328100
  2.150100  0.207300  0.313400  0.140900  0.107900  0.034600  0.311400  /
  50413 'ESST4B' 1  0  3.9038  3.9038  1  -1  0  1  0  1  -1  0  6.0644  0  6.3303  0.08  0  0  /
  50413 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  1.6493  2  0  1  1  0.15  0.2111  1.5128  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  50413 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  50418 'GENROU' 1  6.851500  0.048100  0.836500  0.041667  1.857136  0.000000  1.919000
  1.826500  0.334700  0.422400  0.240700  0.181100  0.129900  0.494700  /
  50418 'ESAC6A' 1  0  560.755  24.6213  3  0.23  0.2  100  -100  100  -100  0.5  100  0  1  0  0  0  0  1  4.9532  0.1198  6.6043  0.7986  /
  50418 'IEEEG1' 1 0 0  15.1187  0  0  0.2  2  -2  1.1003  0  0.1747  0.2963  0  5.3878  0.3853  0  0.5  0.5418  0  0  0  0  /
  50418 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  50419 'GENROU' 1  4.080700  0.052200  1.145600  0.071500  4.054159  0.000000  1.864700
  1.775900  0.280600  0.390000  0.202800  0.151600  0.188000  0.610900  /
  50419 'ESAC6A' 1  0  552.594  17.1408  3  0.1317  0.9  9.08  -9.08  9.08  -9.08  1  100  0  1  0  0  0  0  1  3.9031  0.0808  5.2042  0.5389  /
  50419 'IEEEG1' 1 0 0  11.4272  0.25  0  0.1  0.1  -0.1  0.7987  0  0.1122  0.2949  0  3.6348  0.2685  0  0  0  0  0  0  0  /
  50419 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  50424 'GENROU' 1  4.059900  0.042200  0.598100  0.079100  3.087912  0.000000  1.631900
  1.588300  0.209800  0.317300  0.128200  0.097800  0.113100  0.519700  /
  50424 'ESST4B' 1  0  3.7578  3.7578  1  -1  0  1  0  1  -1  0  6.1267  0  6.6101  0.08  0  0  /
  50424 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.7488  0  1  1  0.15  0.5  1.5  0.163  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  50424 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  50424 'GENROU' 2  4.715800  0.063600  0.908600  0.075700  2.230051  0.000000  2.105100
  1.970100  0.176400  0.238700  0.104500  0.078900  0.019800  0.186500  /
  50424 'ESST4B' 2  0  3.2453  3.2453  1  -1  0  1  0  1  -1  0  5.1762  0  6.2182  0.08  0  0  /
  50424 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.1823  1.5  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  50424 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  50437 'GENROU' 1  4.714000  0.045100  0.989300  0.076600  2.308656  0.000000  2.583600
  2.356200  0.355700  0.665600  0.229200  0.178300  0.009400  0.218200  /
  50437 'ESST4B' 1  0  3.657  3.657  1  -1  0.01  1  0  1  -1  0  6.0783  0  6.286  0.08  0  0  /
  50437 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.2714  1.5  0.145  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  50437 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  50437 'GENROU' 2  7.752800  0.067800  0.883100  0.073900  3.871684  0.000000  2.502500
  2.290800  0.368300  0.497100  0.273000  0.213200  0.130500  0.508300  /
  50437 'EXPIC1' 2  0  4  1  1  -0.87  0.01  0  0  1  -0.87  0  1  0  7.3069  0  0  0  1  0  1.2  0  5.4058  0  0.08  /
  50437 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  1.5525  0  1  1  0.15  0.0852  1.5  0.2  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  50437 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  50437 'GENROU' 3  4.660600  0.047700  0.956800  0.087400  5.020696  0.000000  1.826200
  1.745100  0.208500  0.246800  0.101000  0.076100  0.051700  0.489500  /
  50437 'EXPIC1' 3  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.9065  0  0  0  1  0  1.2  0  5.1278  0  0.08  /
  50437 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  50437 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  50440 'GENROU' 1  8.686600  0.045300  1.312400  0.064100  3.646725  0.000000  1.588600
  1.518600  0.201000  0.583400  0.147000  0.108300  0.077700  0.390500  /
  50440 'EXAC1' 1  0  0  0  400  0  7.1129  -7.1129  1.1  0.035  1  0.2005  0.5  1  4.7015  0.0648  6.2687  0.3242  /
  50440 'IEEEG1' 1 0 0  20  0.25  0  0.2  0.2737  -0.2737  1.0473  0  0.2067  1  0  0  0  0  0.4  0.5295  0  0  0  0  /
  50440 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  50440 'GENROU' 2  6.072800  0.049800  0.561900  0.066400  4.753318  0.000000  1.482600
  1.419800  0.317700  0.290500  0.228800  0.171800  0.069200  0.373300  /
  50440 'ESST4B' 2  0  48.9046  5.3951  1  -1  0  1  0  1  -1  0  7.6734  0  6.472  0.0721  0  0  /
  50440 'IEEEG1' 2 0 0  20  0.2  0  0.3  2  -2  0.9576  0  0.1744  0.3077  0  9.5187  0  0  0.4  0.3  0  0  0  0  /
  50440 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  50441 'GENROU' 1  6.011500  0.057800  0.787300  0.076700  2.597501  0.000000  1.837800
  1.750800  0.309600  0.399800  0.223100  0.167400  0.193300  0.621500  /
  50441 'ESAC6A' 1  0  467.281  12.3768  5  0.23  0.9  9.08  -9.08  9.08  -9.08  0.5  0  0  10  0  0  0  0  1  5.7325  0.1386  7.6434  0.9237  /
  50441 'IEEEG1' 1 0 0  25  0  0  0.5  0.1  -0.1  0.9253  0  0.3578  0.2836  0  10  0.2702  0  0.5  0.3  0  0  0  0  /
  50441 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  50441 'GENROU' 2  7.555800  0.059500  0.724800  0.066500  3.783665  0.000000  2.283700
  2.166400  0.452900  0.636800  0.323600  0.245400  0.021000  0.277100  /
  50441 'IEEET1' 2  0  400  0.0512  1  -1  0  0.5  0.08  1  0  2.7774  0.3242  3.7032  0.612  /
  50441 'IEEEG1' 2 0 0  20  0.25  0  0.1  0.2488  -0.2488  1.1205  0  0.2236  0.3033  0  6.7954  0.2545  0  0  0  0  0  0  0  /
  50441 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  50442 'GENROU' 1  4.596600  0.056800  1.414000  0.046800  4.491153  0.000000  1.539700
  1.472900  0.286200  0.523800  0.206800  0.154700  0.092000  0.419000  /
  50442 'ESAC1A' 1  0  0  0  254.321  0.1  12.9501  -12.9501  0.8351  0.024  1  0.2  0.4  1  1.981  0.1998  2.6414  1.7986  9  -9  /
  50442 'IEEEG1' 1 0 0  20  0.0528  0  0.1  0.1  -0.1  0.8624  0  0.4658  0.3296  0  2.5339  0.3518  0  0  0  0  0  0  0  /
  50442 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  50443 'GENROU' 1  4.300300  0.051700  1.138400  0.098400  6.180463  0.000000  1.742300
  1.677300  0.199300  0.273300  0.170300  0.131400  0.205200  0.663100  /
  50443 'ESST4B' 1  0  3.4644  3.4644  1  -1  0  1  0  1  -1  0  5.865  0  8.5896  0.08  0  0  /
  50443 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  2.4065  0.2  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  50443 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  50443 'GENROU' 2  8.507300  0.055500  0.456600  0.055400  6.280903  0.000000  1.617900
  1.577000  0.257400  0.523400  0.186300  0.144100  0.164800  0.705200  /
  50443 'ESST4B' 2  0  3.7065  3.7065  1  -1  0  1  0  1  -1  0  6.6407  0  8.9315  0.08  0  0  /
  50443 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  0.814  0  1  1  0.15  0.3673  1.5  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  50443 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  50443 'GENROU' 3  5.539100  0.067300  0.431500  0.046900  3.901921  0.000000  2.360700
  2.176300  0.292300  0.534400  0.180100  0.139100  0.096300  0.597000  /
  50443 'EXAC2' 3  0  1  1  1000  0.041667  12.4732  -12.4732  1  22.0397  -22.0397  0.55  4  0  0.49  1  0.1  1.6  1  10  3.1446  0.9674  4.1928  1.0087  /
  50443 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  50443 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  50443 'GENROU' 4  6.827200  0.044300  0.848200  0.045500  3.936125  0.000000  1.967200
  1.858900  0.296700  0.584600  0.192500  0.149000  0.129100  0.503900  /
  50443 'ESST4B' 4  0  3.1806  3.1806  1  -1  0  1  0  1  -1  0  5.4642  0  7.2773  0.08  0  0  /
  50443 'GGOV1' 4  1  1  0.05  1  0.05  -0.05  5.2241  0.2272  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  50443 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  50443 'GENROU' 5  5.437600  0.054500  1.008500  0.045700  6.882636  0.000000  2.064500
  1.937300  0.225700  0.340900  0.168100  0.129600  0.095200  0.449700  /
  50443 'EXAC2' 5  0.041667  1  1  1000  0.041667  100  -100  1  23.929  -23.929001  1.3  4  0  0.0124  1  0.1  0.8  1  14  3.127  0.0042  4.1693  0.0146  /
  50443 'GGOV1' 5  1  1  0.04  1  0.05  -0.05  8.2281  0.1032  0  1  1  0.15  0.1636  1.5  0.2  0.3  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  50443 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  50443 'GENROU' 6  8.860600  0.041667  1.455600  0.080000  6.762402  0.000000  1.993200
  1.879800  0.384100  0.635700  0.245800  0.191600  0.108200  0.438200  /
  50443 'EXPIC1' 6  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.4828  0  0  0  1  0  1.2  0  6.4779  0  0.08  /
  50443 'GGOV1' 6  1  1  0.04  1  0.05  -0.05  10  1.931  0  1  1  0.15  0.5  1.5  0.1952  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  50443 'IEEEST' 6  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  50448 'GENROU' 1  9.392100  0.053000  1.126900  0.050200  3.935607  0.000000  1.959200
  1.864000  0.216900  0.696400  0.158200  0.117000  0.040900  0.316900  /
  50448 'IEEET1' 1  0  25  0.0451  7  -7  0  0.6253  0.1082  1  0  4.3053  0.1847  5.7404  0.4553  /
  50448 'IEEEG1' 1 0 0  14.6383  0  0  0.3  0.1  -0.1  1.8566  0  0.1657  0.307  0  9.2852  0.2854  0  0  0  0  0  0  0  /
  50448 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  50449 'GENROU' 1  5.918500  0.046500  1.076300  0.053800  2.034657  0.000000  2.291900
  2.174100  0.542500  0.446900  0.386300  0.294100  0.087300  0.409500  /
  50449 'IEEET1' 1  0  25  0.0374  1  -1  0  0.5  0.08  1  0  4.0982  0.0108  5.4643  0.2602  /
  50449 'IEEEG1' 1 0 0  10.9585  0.0882  0  0.1  0.3808  -0.3808  1.8144  0  0.1897  0.2563  0  8.0584  0  0  0.4  0.419  0  0  0  0  /
  50449 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  50451 'GENROU' 1  4.674000  0.052000  1.494500  0.046200  1.555939  0.000000  1.947200
  1.842700  0.213700  0.309000  0.125200  0.095400  0.070500  0.540800  /
  50451 'EXAC2' 1  0.041667  1  1  400  0.041667  100  -100  1  25.9537  -25.953699  1.3  4  0  0.49  1  0.1  0.8  1  14  3.3308  0.0097  4.4411  0.0203  /
  50451 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.3561  0  1  1  0.15  0.2603  1.5  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  50451 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  50451 'GENROU' 2  9.750200  0.061200  0.561300  0.051300  8.144724  0.000000  2.029300
  1.908900  0.216100  0.338100  0.107700  0.081500  0.095800  0.479400  /
  50451 'ESST4B' 2  0  3.2317  3.2317  1  -1  0  1  0  1  -1  0  5.8663  0  8.7209  0.08  0  0  /
  50451 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  1.0464  0  1  1  0.15  0.1165  1.6149  0.1341  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  50451 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  50451 'GENROU' 3  5.077100  0.058800  0.378000  0.074100  3.817471  0.000000  2.040300
  1.917800  0.268600  0.567400  0.225100  0.175000  0.126200  0.635900  /
  50451 'ESST4B' 3  0  3.982  3.982  1  -1  0  1  0  1  -1  0  6.9346  0  7.9946  0.08  0  0  /
  50451 'GGOV1' 3  1  1  0.05  1  0.05  -0.05  4.4217  2  0  1  1  0.15  0.5  1.5  0.1902  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  50451 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  50457 'GENROU' 1  6.994500  0.050800  0.536800  0.043200  1.553135  0.000000  2.318700
  2.142500  0.339000  0.645600  0.274600  0.214500  0.181500  0.602100  /
  50457 'ESST4B' 1  0  3.4843  3.4843  1  -1  0.01  1  0  1  -1  0  6.9909  0  7.9979  0.08  0  0  /
  50457 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.1739  1.0392  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  50457 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  50457 'GENROU' 2  7.772800  0.057800  1.152100  0.046300  1.325461  0.000000  1.885500
  1.792900  0.155100  0.386600  0.128300  0.097800  0.068200  0.489000  /
  50457 'ESST4B' 2  0  3.9121  3.9121  1  -1  0  1  0  1  -1  0  6.2074  0  8.4114  0.08  0  0  /
  50457 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  6.943  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  50457 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  50458 'GENSAL' 1  6.000000  0.046800  0.105000  2.181500  0.000000  1.097100  0.711700
  0.472200  0.330500  0.200000  0.290600  0.845000  /
  50458 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  50458 'HYGOV' 1  0.05  0.9298  9.2679  0.05  0.5  0.167  1  0  1.8373  1.2  0  0.0779  /
  50458 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  50458 'GENSAL' 2  6.000000  0.415100  0.380200  3.062800  0.000000  1.090900  0.707700
  0.311100  0.240600  0.197300  0.085600  0.458100  /
  50458 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  50458 'HYGOV' 2  0.05  0.5178  8.5729  0.4  0.4  0.167  1  0  0.8173  1.25  0  0.0724  /
  50458 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  50458 'GENSAL' 3  6.000000  0.049700  0.149900  2.800600  0.000000  0.887200  0.574800
  0.404500  0.323400  0.157000  0.220900  0.541800  /
  50458 'SCRX' 3  0.1  10.01  100  0  -4  5  0  0  /
  50458 'HYGOV' 3  0.05  0.7823  3.5376  0.4  0.5  0.07  1  0  0.3722  1.25  0  0.073  /
  50458 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53215 'GENROU' 1  9.981200  0.056200  0.673000  0.063800  2.653344  0.000000  1.747700
  1.666900  0.288200  0.231300  0.208200  0.155800  0.020100  0.275200  /
  53215 'EXAC1' 1  0  0  0  400  0.1  8.6673  -8.6673  0.501  0.02  1  0.2331  0.5  1  3.0425  0.0823  4.0567  0.4116  /
  53215 'IEEEG1' 1 0 0  20  0.2  0  0.2  0.1  -0.1  0.8494  0  0.4466  0.2667  0  3.5004  0.3808  0  0  0  0  0  0  0  /
  53215 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53216 'GENROU' 1  5.691900  0.055900  1.249800  0.074300  2.097614  0.000000  2.061000
  1.958900  0.217400  0.732500  0.158500  0.117200  0.191300  0.617400  /
  53216 'ESAC6A' 1  0  515.872  12.4465  3  0.2432  0.9  9.08  -9.08  9.08  -9.08  0.5  0  0  100  0  0  0  0  1  3.7171  0.1055  4.9561  0.7035  /
  53216 'IEEEG1' 1 0 0  20  0.2  0  0.1  0.1  -0.1  1.0134  0  0.2629  0.341  0  0  0  0  0.4  0.3  0  0  0  0  /
  53216 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53217 'GENROU' 1  4.294600  0.043600  0.841900  0.067300  2.364919  0.000000  2.133100
  2.026100  0.470800  0.324600  0.308400  0.233600  0.041400  0.317800  /
  53217 'ESST4B' 1  0  33.0444  5.3373  1  -1  0  1  0  1  -1  0  4.9948  0  5.9105  0.0439  0  0  /
  53217 'IEEEG1' 1 0 0  20  0  0  0.3  2  -2  0.7505  0  0.3358  0.3084  0  10  0.4  0  0.5  0.3  0  0  0  0  /
  53217 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53218 'GENROU' 1  8.629300  0.053400  0.762400  0.041667  2.528514  0.000000  1.691200
  1.614200  0.282400  0.401900  0.204100  0.152600  0.076900  0.388900  /
  53218 'EXAC1' 1  0  0  0  400  0  11.9222  -11.9222  0.321  0.08  1  0.2935  0.5  1  3.9401  0.0289  5.2535  0.1443  /
  53218 'IEEEG1' 1 0 0  20  0  0  0.1  0.1  -0.1  1.1027  0  0.3512  0.2559  0  10  0.3688  0  0  0  0  0  0  0  /
  53218 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53222 'GENSAL' 1  6.000000  0.522900  0.385000  1.960100  0.000000  0.905100  0.586500
  0.224200  0.136400  0.116800  0.299600  0.843000  /
  53222 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  53222 'HYGOV' 1  0.07  0.3916  9.8075  0.05  0.5  0.167  1  0  1.865  1.25  0  0.0778  /
  53222 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53222 'GENSAL' 2  6.000000  0.245200  0.430400  1.438300  0.000000  0.814100  0.527100
  0.327900  0.307700  0.092300  0.080000  0.169500  /
  53222 'IEEET1' 2  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.7258  0.0832  3.6345  0.3816  /
  53222 'HYGOV' 2  0.05  0.8088  8.2593  0.041667  0.4  0.167  1  0  1.7947  1.2  0  0.0718  /
  53222 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53223 'GENSAL' 1  6.000000  0.087800  0.407300  2.631800  0.000000  1.074500  0.697000
  0.528300  0.509800  0.129300  0.104200  0.508900  /
  53223 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  53223 'HYGOV' 1  0.07  0.4848  9.9959  0.05  0.4  0.07  1  0  0.6416  1.2  0.2  0.0795  /
  53223 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53223 'GENSAL' 2  6.000000  0.585900  0.082700  1.617500  0.000000  0.987100  0.640000
  0.364500  0.330600  0.107400  0.193500  0.543200  /
  53223 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  53223 'HYGOV' 2  0.04  0.3283  9.6711  0.4  0.33  0.1  1  0  1.2372  1.25  0  0.0749  /
  53223 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53224 'GENSAL' 1  6.000000  0.538000  0.513600  1.960200  0.000000  0.754300  0.488100
  0.272800  0.178800  0.157500  0.110800  0.468500  /
  53224 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  53224 'HYGOV' 1  0.04  0.7647  3.7094  0.4  0.5  0.167  1  0  1.5159  1.25  1  0.074  /
  53224 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53224 'GENSAL' 2  6.000000  0.180500  0.096600  3.240500  0.000000  0.657400  0.424900
  0.330100  0.265300  0.078800  0.078300  0.188200  /
  53224 'ESDC1A' 2  0.06  100  0.041667  0  0  10  -10  0  0.9  0.0555  1  0  2.341  0.1287  3.1213  0.3861  /
  53224 'HYGOV' 2  0.05  0.8846  2.1776  0.05  0.4  0.07  1  0  1.6299  1.2  1  0.0734  /
  53224 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53233 'GENROU' 1  5.526800  0.043400  0.845800  0.061500  3.953457  0.000000  1.963800
  1.868200  0.199600  0.732100  0.146000  0.107500  0.089200  0.413400  /
  53233 'ESST4B' 1  0  52.7993  0.0821  1  -1  0  1  0  4.6  -4.6  0  1  0  8.9407  0.0839  0  0  /
  53233 'IEEEG1' 1 0 0  25  0  0  0.2  0.4681  -0.4681  0.8867  0  0.3932  0.3045  0  0  0  0  0.4  0.5556  0  0  0  0  /
  53233 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53236 'GENROU' 1  7.159500  0.041667  1.229500  0.062000  5.826360  0.000000  1.342800
  1.289400  0.249900  0.445700  0.181300  0.134900  0.105600  0.446200  /
  53236 'ESAC6A' 1  0  483.719  22.218  3  0.1406  0.9  9.08  -9.08  9.08  -9.08  3.215  100  0  10  0  0  0  0  1  4.1975  0.0157  5.5967  0.1047  /
  53236 'IEEEG1' 1 0 0  20  0.1279  0  0.1  0.1084  -0.1084  1.0012  0  0.3457  1  0  4.0204  0  0  0.5  0.3  0  0  0  0  /
  53236 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53236 'GENROU' 2  7.719700  0.056300  0.717400  0.060000  3.927360  0.000000  1.760000
  1.678300  0.259900  0.240000  0.188300  0.140400  0.186300  0.607400  /
  53236 'IEEET1' 2  0  25  0.2  7  -7  0  0.2185  0.08  1  0  2.1911  0.0203  2.9214  0.2708  /
  53236 'IEEEG1' 2 0 0  20  0.25  0  0.3  0.1  -0.1  1.8427  0  0.482  0.3097  0  6.5383  0.2173  0  0.4  0.4905  0  0  0  0  /
  53236 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53236 'GENROU' 3  8.118900  0.042300  1.266900  0.063800  4.386870  0.000000  1.141700
  1.102000  0.192500  0.402300  0.141100  0.103700  0.113200  0.461400  /
  53236 'IEEET1' 3  0.06  25  0.2  1  -1  0  0.5  0.08  0.35  0  1.531  0.1005  2.0414  0.3608  /
  53236 'IEEEG1' 3 0 0  10  0  0  0.15  0.1  -0.1  1.0003  0  0.3134  0.3092  0  10  0.1032  0  0.4  0.3  0  0  0  0  /
  53236 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53236 'GENROU' 4  6.544100  0.044500  0.742400  0.054800  4.658782  0.000000  1.844300
  1.756900  0.178000  0.581100  0.130900  0.095800  0.118400  0.471800  /
  53236 'IEEET1' 4  0  400  0.0334  7  -7  0  0.5  0.114  1  0  2.2246  0.0115  2.9662  0.2609  /
  53236 'IEEEG1' 4 0 0  20  0.25  0  0.5  0.1  -0.1  1.6211  0  0.204  1  0  7.8337  0  0  0.4  0.3158  0  0  0  0  /
  53236 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53236 'GENROU' 5  8.182000  0.036100  1.425900  0.064500  3.768571  0.000000  1.818900
  1.733200  0.266000  0.589600  0.192600  0.143700  0.049600  0.334200  /
  53236 'EXAC1' 5  0  0  0  400  0.1  6.7363  -6.7363  1.1  0.035  1  0.2774  0.5  1  2.8311  0.0047  3.7748  0.0234  /
  53236 'IEEEG1' 5 0 0  25  0.0652  0  0.2  0.1246  -0.1246  1.2135  0  0.432  1  0  3.0275  0.1114  0  0  0  0  0  0  0  /
  53236 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53236 'GENROU' 6  7.128600  0.046100  1.489100  0.050500  4.385083  0.000000  1.202200
  1.158400  0.247500  0.473500  0.179600  0.133600  0.030600  0.296300  /
  53236 'ESST4B' 6  0  39.2519  4.1483  6  -6  0.01  1  0  1  -1  0  7.5067  0  8.8053  0.1188  0  0  /
  53236 'IEEEG1' 6 0 0  20  0  0  0.1  2  -2  1.0066  0  0.4691  1  0  10  0.4  0  0  0  0  0  0  0  /
  53236 'IEEEST' 6  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53241 'GENROU' 1  5.996200  0.052900  0.758900  0.064800  2.247613  0.000000  1.583000
  1.548800  0.174600  0.471200  0.122400  0.093100  0.148200  0.502700  /
  53241 'ESST4B' 1  0  3.7325  3.7325  1  -1  0  1  0  1  -1  0  6.6899  0  7.4962  0.08  0  0  /
  53241 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.0017  0.3992  0  1  1  0.15  0.0362  1.5  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53241 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53242 'GENROU' 1  8.625000  0.052700  0.605800  0.060900  5.597734  0.000000  1.740300
  1.675800  0.411100  0.577100  0.338400  0.265400  0.147300  0.719400  /
  53242 'EXAC2' 1  0  1  1  1000  0.041667  8.462  -8.462  1  24.4009  -24.4009  0.55  4  0  0.0268  1  0  0  1  10  3.663  0.0051  4.884  0.0155  /
  53242 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.4557  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53242 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53243 'GENROU' 1  4.723600  0.050800  1.240300  0.087200  2.617230  0.000000  2.349000
  2.166900  0.315700  0.431400  0.159200  0.122500  0.103400  0.416600  /
  53243 'ESST4B' 1  0  3.8848  3.8848  1  -1  0  1  0  1  -1  0  6.1643  0  7.2008  0.08  0  0  /
  53243 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.2569  1.1823  0.1855  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53243 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53244 'GENROU' 1  7.722700  0.068400  0.983400  0.087000  3.494528  0.000000  1.805400
  1.728300  0.303700  0.615200  0.225100  0.175000  0.222200  0.650300  /
  53244 'ESST4B' 1  0  3.4121  3.4121  1  -1  0  1  0  1  -1  0  6.0534  0  7.941  0.08  0  0  /
  53244 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1987  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53244 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53246 'GENROU' 1  7.358200  0.051900  0.843100  0.048000  8.038359  0.000000  1.608300
  1.569300  0.217900  0.286900  0.145600  0.111600  0.034500  0.241500  /
  53246 'ESST4B' 1  0  3.4804  3.4804  1  -1  0  1  0  1  -1  0  6.9883  0  6.101  0.08  0  0  /
  53246 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53246 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53246 'GENROU' 2  9.569300  0.046700  0.955300  0.056600  2.971648  0.000000  1.604800
  1.566400  0.220900  0.281700  0.140400  0.107500  0.031100  0.302300  /
  53246 'ESST4B' 2  0  3.1074  3.1074  1  -1  0  1  0  1  -1  0  6.6206  0  7.4343  0.08  0  0  /
  53246 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  3.9417  2  0  1  1  0.15  0.5  1.1725  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53246 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53248 'GENROU' 1  4.676800  0.047900  1.399000  0.040000  2.609497  0.000000  1.930800
  1.829500  0.206200  0.220600  0.111500  0.084500  0.191100  0.726600  /
  53248 'ESST4B' 1  0  3.9155  3.9155  1  -1  0.01  1  0  1  -1  0  5.2709  0  7.7998  0.08  0  0  /
  53248 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.3492  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53248 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53248 'GENROU' 2  4.205600  0.065900  0.519900  0.099300  9.145974  0.000000  1.564600
  1.534000  0.232700  0.291200  0.142100  0.108800  0.028600  0.314700  /
  53248 'ESST4B' 2  0  3.1691  3.1691  1  -1  0  1  0  1  -1  0  5.8056  0  8.4148  0.08  0  0  /
  53248 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.3987  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53248 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53248 'GENROU' 3  8.329600  0.056300  0.806700  0.091500  7.033535  0.000000  1.646500
  1.600100  0.190100  0.223400  0.155500  0.119500  0.168400  0.691900  /
  53248 'EXPIC1' 3  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.0162  0  0  0  1  0  1.2  0  5.8255  0  0.08  /
  53248 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  8.9728  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53248 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53253 'GENROU' 1  7.036500  0.065700  0.407400  0.079900  5.410782  0.000000  1.933300
  1.831500  0.353600  0.543300  0.231300  0.180000  0.130000  0.589600  /
  53253 'ESST4B' 1  0  3.882  3.882  1  -1  0  1  0  1  -1  0  6.0677  0  8.7102  0.08  0  0  /
  53253 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  6.397  0  1  1  0.15  0.5  1.6535  0.1329  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53253 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53254 'GENROU' 1  8.479300  0.042300  1.299700  0.061700  4.275005  0.000000  1.702500
  1.645200  0.310200  0.537500  0.157300  0.121000  0.040500  0.482700  /
  53254 'ESST4B' 1  0  3.7722  3.7722  1  -1  0.01  1  0  1  -1  0  6.9445  0  8.6032  0.08  0  0  /
  53254 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  18.8565  2.2098  0  1  1  0.15  0.5  1.744  0.2  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53254 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53255 'GENROU' 1  8.377200  0.058100  0.934200  0.077100  4.334023  0.000000  2.325500
  2.148000  0.226300  0.544100  0.122000  0.092800  0.085500  0.344300  /
  53255 'ESST4B' 1  0  3.4795  3.4795  1  -1  0  1  0  1  -1  0  6.2411  0  8.8156  0.08  0  0  /
  53255 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  23.5902  2  0  1  1  0.15  0.5  1.373  0.2  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53255 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53261 'GENROU' 1  5.617500  0.063400  0.784800  0.060000  3.822392  0.000000  1.772200
  1.701500  0.209000  0.514400  0.124700  0.095000  0.099200  0.626200  /
  53261 'ESST4B' 1  0  3.181  3.181  1  -1  0  1  0  1  -1  0  5.4145  0  8.3163  0.08  0  0  /
  53261 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.4217  1.129  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53261 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53268 'GENROU' 1  7.235100  0.061900  0.602900  0.057600  5.949852  0.000000  1.500200
  1.482000  0.283800  0.544400  0.159000  0.122300  0.177500  0.743400  /
  53268 'ESST4B' 1  0  3.8993  3.8993  1  -1  0  1  0  1  -1  0  6.4336  0  6.2695  0.08  0  0  /
  53268 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.1202  0.2  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53268 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53269 'GENROU' 1  4.999400  0.052000  0.537700  0.097900  8.543024  0.000000  2.015200
  1.897600  0.199900  0.236300  0.141800  0.108600  0.200900  0.573000  /
  53269 'ESST4B' 1  0  3.9833  3.9833  1  -1  0  1  0  1  -1  0  6.543  0  8.4353  0.08  0  0  /
  53269 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  17.5531  2  0  1  1  0.15  0.5  1.5724  0.1429  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53269 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53269 'GENROU' 2  6.821600  0.066800  0.439200  0.052800  8.131045  0.000000  1.801700
  1.725300  0.193000  0.296700  0.163200  0.125700  0.128400  0.739600  /
  53269 'ESST4B' 2  0  3.6593  3.6593  1  -1  0  1  0  1  -1  0  5.2305  0  7.4089  0.08  0  0  /
  53269 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  2.1949  2  0  1  1  0.15  0.5  1.136  0.1333  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53269 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53279 'GENROU' 1  4.593300  0.064600  0.737100  0.098500  3.001057  0.000000  2.246800
  2.084400  0.189400  0.287300  0.125900  0.096000  0.152900  0.429200  /
  53279 'ESST4B' 1  0  3.0671  3.0671  1  -1  0  1  0  1  -1  0  5.5472  0  6.5904  0.08  0  0  /
  53279 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.0643  1.5  0.2  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53279 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53279 'GENROU' 2  7.693600  0.055700  0.904400  0.047400  6.978996  0.000000  1.357000
  1.366500  0.213500  0.291900  0.113000  0.085700  0.054300  0.279700  /
  53279 'ESST4B' 2  0  3.0107  3.0107  1  -1  0  1  0  1  -1  0  5.1321  0  8.9083  0.08  0  0  /
  53279 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  4.9133  2  0  1  1  0.15  0.5  1.444  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53279 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53279 'GENROU' 3  9.166800  0.055800  1.104500  0.045900  1.517123  0.000000  2.031900
  1.911000  0.338900  0.660400  0.224900  0.174900  0.137300  0.427600  /
  53279 'EXAC2' 3  0  1  1  1000  0.041667  100  -100  1  25.8139  -25.8139  1.3  4  0  0.49  1  0.1  0.8  1  10  4.9325  0.0089  3.6994  0.0194  /
  53279 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1109  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53279 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53279 'GENROU' 4  6.199700  0.056000  1.438300  0.055400  8.327740  0.000000  2.292600
  2.121400  0.184900  0.206900  0.100100  0.075400  0.170100  0.599400  /
  53279 'EXAC2' 4  0.01  1  1  1000  0.02  8.376  -8.376  1  29.6906  -29.690599  1.3  4  0  0.49  1  0.1  0.8  1  14  4.7084  0.004  3.5313  0.0143  /
  53279 'GGOV1' 4  1  1  0.04  1  0.05  -0.05  10  0.3716  0  1  1  0.15  0.4575  2.3829  0.1599  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53279 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53284 'GENROU' 1  8.811800  0.068500  1.276300  0.098700  1.975459  0.000000  2.516100
  2.301800  0.398700  0.617400  0.289300  0.226200  0.089700  0.435000  /
  53284 'ESST4B' 1  0  3.907  3.907  1  -1  0  1  0  1  -1  0  6.3039  0  7.6073  0.08  0  0  /
  53284 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  2.0797  2  0  1  1  0.15  0.4089  1.5  0.1572  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53284 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53285 'GENROU' 1  8.346100  0.049900  0.593100  0.047800  1.441929  0.000000  1.785100
  1.711900  0.260200  0.480500  0.222500  0.172900  0.046900  0.269600  /
  53285 'ESST4B' 1  0  3.6526  3.6526  1  -1  0  1  0  1  -1  0  6.5835  0  8.7873  0.08  0  0  /
  53285 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2.4809  0  1  1  0.15  0.5  1.2636  0.1709  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53285 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53288 'GENROU' 1  4.034300  0.054500  1.054800  0.063000  9.117545  0.000000  1.460500
  1.450000  0.246200  0.435900  0.119600  0.090900  0.071700  0.560000  /
  53288 'EXPIC1' 1  0  3  1  1  -0.87  0.01  0  0  1  -0.87  0  1  0  7.521  0  0  0  1  0  1.2  0  5.7611  0  0.08  /
  53288 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53288 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53289 'GENROU' 1  4.602000  0.054900  1.481400  0.054700  1.522240  0.000000  2.001900
  1.886800  0.174600  0.387600  0.111500  0.084500  0.005700  0.206200  /
  53289 'EXAC2' 1  0.041667  1  1  1000  0.041667  9.5348  -9.5348  1  26.9812  -26.981199  0.55  4  0  0.49  1  0.1  0.8  1  14  3.2077  0.0053  4.2769  0.0156  /
  53289 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.4289  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53289 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53289 'GENROU' 2  6.350700  0.056000  0.671400  0.064700  8.624701  0.000000  2.035500
  1.913900  0.194300  0.213800  0.123400  0.093900  0.164600  0.737000  /
  53289 'EXPIC1' 2  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.6352  0  0  0  1  0  1.2  0  5.3048  0  0.08  /
  53289 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  4.0185  0  1  1  0.15  0.5  1.0102  0.2  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53289 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53289 'GENROU' 3  9.455500  0.056200  0.604400  0.071800  3.062154  0.000000  1.919100
  1.820000  0.344800  0.532000  0.253800  0.197900  0.189500  0.732400  /
  53289 'ESST4B' 3  0  3.8664  3.8664  1  -1  0  1  0  1  -1  0  5.7071  0  7.5938  0.08  0  0  /
  53289 'GGOV1' 3  1  1  0.05  1  0.05  -0.05  7.3368  3.389  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53289 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53292 'GENROU' 1  6.905200  0.052800  1.327600  0.075700  4.134721  0.000000  1.849100
  1.763500  0.179100  0.244300  0.134700  0.103000  0.124100  0.333000  /
  53292 'ESST4B' 1  0  3.4677  3.4677  1  -1  0  1  0  1  -1  0  6.8229  0  6.2772  0.08  0  0  /
  53292 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  1.8403  1.0433  0  1  1  0.15  0.5  1.5  0.1301  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53292 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53293 'GENROU' 1  4.402500  0.066800  0.903500  0.066600  4.066197  0.000000  2.153500
  2.009100  0.403100  0.721700  0.334700  0.262400  0.099400  0.490700  /
  53293 'ESST4B' 1  0  3.3315  3.3315  1  -1  0  1  0  1  -1  0  6.8522  0  6.321  0.08  0  0  /
  53293 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  23.4444  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53293 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53297 'GENROU' 1  4.748400  0.045200  0.589000  0.076100  3.835757  0.000000  2.116200
  2.010300  0.219700  0.598000  0.160100  0.118500  0.108300  0.451500  /
  53297 'EXAC1' 1  0  0  0  400  0  5.0997  -5.0997  0.5611  0.035  1  0.2641  0.5  1  1.3002  0.0415  1.7335  0.2074  /
  53297 'IEEEG1' 1 0 0  20  0.1783  0  0.15  2  -2  0.9021  0  0.159  0.273  0  7.9118  0.4  0  0.4  0.4792  0  0  0  0  /
  53297 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53298 'GENROU' 1  9.967700  0.041667  0.566100  0.048600  2.640205  0.000000  2.098200
  1.993500  0.376200  0.694100  0.269800  0.203600  0.169900  0.574700  /
  53298 'ESST4B' 1  0  2.7925  6.9075  1  -1  0  1  0  4.6  -4.6  0  7.4768  0  8.7661  0.1149  0  0  /
  53298 'IEEEG1' 1 0 0  20  0.2  0  0.1  0.344  -0.344  1.5179  0  0.2509  0.2916  0  5.8294  0  0  0.4  0.3  0  0  0  0  /
  53298 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53303 'GENROU' 1  5.692100  0.044000  0.865000  0.056900  4.161528  0.000000  1.496000
  1.478600  0.261100  0.333400  0.112300  0.085100  0.092400  0.625400  /
  53303 'EXPIC1' 1  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.4951  0  0  0  1  0  1.2  0  6.2251  0  0.08  /
  53303 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  2.3011  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53303 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53303 'GENROU' 2  5.539700  0.052800  0.761300  0.046500  3.181538  0.000000  2.529600
  2.312600  0.185600  0.349000  0.144400  0.110700  0.123100  0.625400  /
  53303 'ESST4B' 2  0  3.2071  3.2071  1  -1  0  1  0  1  -1  0  5.0847  0  7.1906  0.08  0  0  /
  53303 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  5.9317  1.6428  0  1  1  0.15  0.3441  1.5  0.2  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53303 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53303 'GENROU' 3  9.028300  0.048000  0.591600  0.090000  3.289558  0.000000  1.913000
  1.815100  0.204900  0.247500  0.124200  0.094600  0.130700  0.758600  /
  53303 'ESST4B' 3  0  3.5554  3.5554  1  -1  0  1  0  1  -1  0  6.1136  0  6.0202  0.08  0  0  /
  53303 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53303 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53303 'GENROU' 4  7.450300  0.066600  1.031100  0.072700  4.542281  0.000000  2.144900
  2.002300  0.249600  0.502700  0.120200  0.091400  0.094400  0.515100  /
  53303 'ESST4B' 4  0  3.3565  3.3565  1  -1  0  1  0  1  -1  0  6.7184  0  6.516  0.08  0  0  /
  53303 'GGOV1' 4  1  1  0.04  1  0.05  -0.05  27.1267  1.1289  0  1  1  0.15  0.5  1.5  0.1559  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53303 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53303 'GENROU' 5  8.992600  0.049600  0.981000  0.066100  3.548146  0.000000  2.290600
  2.119800  0.505200  0.751400  0.403700  0.317400  0.025500  0.418300  /
  53303 'ESST4B' 5  0  3.5129  3.5129  1  -1  0  1  0  1  -1  0  5.4552  0  6.6553  0.08  0  0  /
  53303 'GGOV1' 5  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53303 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53305 'GENROU' 1  9.354700  0.061000  1.218500  0.082900  6.882897  0.000000  2.345200
  2.163900  0.381700  0.710900  0.311200  0.243700  0.067100  0.233300  /
  53305 'ESST4B' 1  0  3.7415  3.7415  1  -1  0  1  0  1  -1  0  5.4027  0  6.9069  0.08  0  0  /
  53305 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.0263  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53305 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53305 'GENROU' 2  6.758800  0.046400  0.738300  0.060500  4.932420  0.000000  2.496200
  2.285600  0.457400  0.641600  0.329900  0.258600  0.112200  0.352400  /
  53305 'EXPIC1' 2  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  8.2673  0  0  0  1  0  1.2  0  6.4644  0  0.08  /
  53305 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  8.6992  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53305 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53305 'GENROU' 3  7.526300  0.047900  0.342900  0.064800  3.640819  0.000000  1.900200
  1.804800  0.292700  0.658300  0.202500  0.157000  0.269100  0.764100  /
  53305 'ESST4B' 3  0  3.8374  3.8374  1  -1  0  1  0  1  -1  0  5.4047  0  7.4451  0.08  0  0  /
  53305 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  8.4579  4.1996  0  1  1  0.15  0.5  1.0527  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53305 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60635 'GENROU' 1  8.343800  0.053400  0.370000  0.042800  5.831540  0.000000  2.628900
  2.392800  0.192000  0.398900  0.139200  0.106600  0.102500  0.493200  /
  60635 'EXPIC1' 1  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.9516  0  0  0  1  0  1.2  0  6.0697  0  0.08  /
  60635 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  9.5244  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60635 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60635 'GENROU' 2  9.130200  0.057900  0.992600  0.087300  8.790658  0.000000  1.870500
  1.780800  0.394200  0.622100  0.330900  0.259300  0.135700  0.573900  /
  60635 'ESST4B' 2  0  3.8763  3.8763  1  -1  0  1  0  1  -1  0  5.0274  0  8.1077  0.08  0  0  /
  60635 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  8.1952  6.5157  0  1  1  0.15  0.0408  1.1779  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60635 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60635 'GENROU' 3  5.792600  0.059600  1.432500  0.055500  8.505993  0.000000  2.184700
  2.034300  0.166000  0.298100  0.103000  0.077700  0.132200  0.573800  /
  60635 'ESST4B' 3  0  3.4718  3.4718  1  -1  0  1  0  1  -1  0  5.2312  0  6.8112  0.08  0  0  /
  60635 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  4.8334  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60635 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60635 'GENROU' 4  5.641200  0.066400  0.390800  0.076600  5.819922  0.000000  1.750100
  1.683700  0.151000  0.243200  0.124200  0.094600  0.041000  0.348300  /
  60635 'ESST4B' 4  0  3.8662  3.8662  1  -1  0  1  0  1  -1  0  5.9511  0  8.89  0.08  0  0  /
  60635 'GGOV1' 4  1  1  0.04  1  0.05  -0.05  9.9905  2  0  1  1  0.15  0.5  1.5  0.1942  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60635 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60635 'GENROU' 5  6.906700  0.052400  1.224100  0.087500  6.452248  0.000000  2.261600
  2.096400  0.256000  0.553800  0.207200  0.160700  0.131100  0.377700  /
  60635 'EXPIC1' 5  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.6155  0  0  0  1  0  1.2  0  5.291  0  0.08  /
  60635 'GGOV1' 5  1  1  0.05  1  0.05  -0.05  6.5097  2  0  1  1  0.15  0.2991  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60635 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60635 'GENROU' 6  4.226100  0.065300  1.124800  0.051500  1.757116  0.000000  2.346500
  2.164900  0.215600  0.460100  0.153600  0.118100  0.123300  0.438600  /
  60635 'ESST4B' 6  0  3.0816  3.0816  1  -1  0  1  0  1  -1  0  6.3191  0  8.0833  0.08  0  0  /
  60635 'GGOV1' 6  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60635 'IEEEST' 6  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60662 'GENROU' 1  4.807700  0.050000  1.432700  0.067800  3.209436  0.000000  1.816500
  1.730900  0.327400  0.723000  0.235600  0.177100  0.076800  0.388700  /
  60662 'ESAC6A' 1  0  433.667  13.9701  3  0.196  0.9  9.08  -9.08  9.08  -9.08  1  0  0  10  0  0  0  0  1  4.847  0.1274  6.4626  0.8491  /
  60662 'IEEEG1' 1 0 0  20  0.2  0  0.1  0.1  -0.1  1.0112  0  0.441  0.3122  0  0  0  0  0  0  0  0  0  0  /
  60662 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60663 'GENROU' 1  9.323100  0.049100  0.944000  0.074100  3.003711  0.000000  2.160700
  2.051800  0.497200  0.309500  0.294000  0.222500  0.186500  0.608000  /
  60663 'IEEET1' 1  0  400  0.2  1  -1  0  0.5  0.0924  0.35  0  3.7092  0.0982  4.9456  0.3582  /
  60663 'IEEEG1' 1 0 0  20  0.0974  0  0.2  0.1954  -0.1954  0.9739  0  0.1485  1  0  0  0  0  0.4  0.4693  0  0  0  0  /
  60663 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60664 'GENROU' 1  6.690900  0.051900  0.771400  0.052900  2.075986  0.000000  2.052000
  1.950500  0.219600  0.381800  0.160100  0.118500  0.181800  0.598500  /
  60664 'ESST4B' 1  0  7.5451  3.7817  1  -1  0  1  0  4.6  -4.6  0  1  0  5.7086  0.0968  0  0  /
  60664 'IEEEG1' 1 0 0  20  0.0596  0  0.3  0.1  -0.1  1.0128  0  0.2534  0.2621  0  0  0  0  0  0  0  0  0  0  /
  60664 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60670 'GENROU' 1  4.531000  0.043700  0.548900  0.044400  4.226821  0.000000  1.518900
  1.497100  0.220700  0.287000  0.188900  0.146200  0.073200  0.523200  /
  60670 'ESST4B' 1  0  3.4823  3.4823  1  -1  0  1  0  1  -1  0  6.6596  0  7.3622  0.08  0  0  /
  60670 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60670 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60670 'GENROU' 2  4.965700  0.054000  1.022400  0.058100  2.811384  0.000000  2.087500
  1.955900  0.358000  0.702700  0.311100  0.243600  0.080500  0.304100  /
  60670 'ESST4B' 2  0  3.4295  3.4295  1  -1  0  1  0  1  -1  0  6.0973  0  6.7942  0.08  0  0  /
  60670 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  15.4499  2  0  1  1  0.15  0.5  2.4819  0.121  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60670 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60670 'GENROU' 3  5.839000  0.055400  0.818200  0.096700  1.461547  0.000000  2.189000
  2.037800  0.243200  0.547300  0.192200  0.148800  0.109800  0.540900  /
  60670 'ESST4B' 3  0  3.1542  3.1542  1  -1  0  1  0  1  -1  0  5.6229  0  8.4832  0.08  0  0  /
  60670 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  10  0.112  0  1  1  0.15  0.5  1.0669  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60670 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60670 'GENROU' 4  5.974400  0.043200  0.686600  0.094900  4.770387  0.000000  2.338700
  2.158600  0.318200  0.733800  0.208400  0.161700  0.095500  0.482000  /
  60670 'ESST4B' 4  0  3.8159  3.8159  1  -1  0  1  0  1  -1  0  5.6593  0  8.981  0.08  0  0  /
  60670 'GGOV1' 4  1  1  0.04  1  0.05  -0.05  25.5081  0.6465  0  1  1  0.15  0.5  1.3921  0.1295  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60670 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60670 'GENROU' 5  9.570000  0.051800  0.873400  0.044600  4.612622  0.000000  1.747800
  1.681800  0.325500  0.426700  0.173500  0.133900  0.000900  0.201500  /
  60670 'ESST4B' 5  0  3.7082  3.7082  1  -1  0  1  0  1  -1  0  6.1881  0  8.7059  0.08  0  0  /
  60670 'GGOV1' 5  1  1  0.04  1  0.05  -0.05  7.1912  1.7328  0  1  1  0.15  0.4228  1.5  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60670 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60670 'GENROU' 6  7.942100  0.063900  0.819900  0.070700  1.838822  0.000000  1.789100
  1.715200  0.367100  0.643100  0.245800  0.191500  0.142200  0.496600  /
  60670 'ESST4B' 6  0  3.0236  3.0236  1  -1  0  1  0  1  -1  0  6.0039  0  6.5934  0.08  0  0  /
  60670 'GGOV1' 6  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60670 'IEEEST' 6  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60677 'GENROU' 1  9.648500  0.054100  1.015900  0.059100  2.509438  0.000000  1.617500
  1.545500  0.353700  0.563000  0.254000  0.191400  0.107300  0.449500  /
  60677 'ESAC1A' 1  0  0  0  750  0  50  -50  1.1376  0.0299  1  0.2  0.4  1  1.9007  0.2429  2.5343  2.1864  9  -9  /
  60677 'IEEEG1' 1 0 0  20  0.1437  0  0.5  0.1  -0.1  1.5857  0  0.212  0.2514  0  9.1517  0.1773  0  0  0  0  0  0  0  /
  60677 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60678 'GENROU' 1  6.773700  0.058800  0.706700  0.063200  1.242399  0.000000  2.370300
  2.247100  0.528300  0.269800  0.256300  0.193200  0.134600  0.504200  /
  60678 'ESST4B' 1  0  53.3153  4.7372  1  -1  0  1  0  1  -1  0  1  0  8.6441  0.1237  0  0  /
  60678 'IEEEG1' 1 0 0  20  0.25  0  0.1  0.1  -0.1  0.7842  0  0.2742  1  0  9.3074  0.4  0  0  0  0  0  0  0  /
  60678 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60679 'GENROU' 1  8.525500  0.050200  1.360500  0.075900  4.831544  0.000000  1.408800
  1.350900  0.135800  0.266800  0.101400  0.072800  0.116800  0.468500  /
  60679 'ESST4B' 1  0  39.2344  3.1786  6  -6  0  1  0  1  -1  0  4.2759  0  6.7052  0.069  0  0  /
  60679 'IEEEG1' 1 0 0  20  0.0515  0  0.3  0.4381  -0.4381  0.9025  0  0.1361  0.345  0  5.0045  0.2971  0  0.4  0.4129  0  0  0  0  /
  60679 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60679 'GENROU' 2  8.664000  0.056900  1.081500  0.077700  1.687264  0.000000  2.433700
  2.306300  0.485000  0.440900  0.346000  0.262900  0.161600  0.558000  /
  60679 'IEEET1' 2  0  400  0.0547  1  -1  0  0.5  0.08  1  0  1.6528  0.0022  2.2037  0.2504  /
  60679 'IEEEG1' 2 0 0  20  0  0  0.15  0.1  -0.1  0.838  0  0.1353  0.3313  0  3.1231  0  0  0.5  0.3  0  0  0  0  /
  60679 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60686 'GENROU' 1  4.080500  0.069300  0.985900  0.080700  4.737952  0.000000  1.713600
  1.654200  0.225700  0.314600  0.111600  0.084600  0.157400  0.714100  /
  60686 'ESST4B' 1  0  3.9577  3.9577  1  -1  0  1  0  1  -1  0  6.5861  0  7.9482  0.08  0  0  /
  60686 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.0633  2  0  1  1  0.15  0.5  1.334  0.1651  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60686 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60687 'GENROU' 1  9.746200  0.052900  0.831500  0.090800  5.566452  0.000000  2.130700
  1.990800  0.300200  0.420200  0.171500  0.132300  0.106000  0.588600  /
  60687 'ESST4B' 1  0  3.4502  3.4502  1  -1  0.01  1  0  1  -1  0  6.4851  0  6.2444  0.08  0  0  /
  60687 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.1496  0  1  1  0.15  0.5  1.4854  0.1498  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60687 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60688 'GENROU' 1  4.202600  0.053200  0.941200  0.046200  5.098107  0.000000  2.381000
  2.192700  0.163900  0.218200  0.132300  0.101100  0.050800  0.252300  /
  60688 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.5234  0  0  0  1  0  1.2  0  6.4048  0  0.08  /
  60688 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  5.1109  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60688 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60689 'GENROU' 1  7.343000  0.066400  0.419500  0.082300  5.590518  0.000000  2.325900
  2.148300  0.179000  0.200200  0.105100  0.079300  0.231400  0.672200  /
  60689 'ESST4B' 1  0  3.7316  3.7316  1  -1  0.01  1  0  1  -1  0  5.531  0  6.1397  0.08  0  0  /
  60689 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.242  0  1  1  0.15  0.5  1.7914  0.156  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60689 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60690 'GENROU' 1  4.206600  0.062100  1.157400  0.082000  6.943098  0.000000  2.423600
  2.227100  0.323500  0.572900  0.232100  0.180600  0.037500  0.384300  /
  60690 'ESST4B' 1  0  3.8124  3.8124  1  -1  0  1  0  1  -1  0  6.466  0  6.526  0.08  0  0  /
  60690 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  4.5733  2  0  1  1  0.15  0.0596  1.1118  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60690 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60691 'GENROU' 1  6.611100  0.045500  0.857600  0.095600  5.446915  0.000000  2.019500
  1.901000  0.166100  0.403500  0.130200  0.099400  0.055800  0.216800  /
  60691 'ESST4B' 1  0  3.8888  3.8888  1  -1  0.01  1  0  1  -1  0  5.9929  0  6.6288  0.08  0  0  /
  60691 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  6.3146  0  1  1  0.15  0.5  1.5  0.1156  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60691 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60692 'GENROU' 1  9.211500  0.043800  0.882800  0.072600  2.228412  0.000000  2.051600
  1.927000  0.241300  0.488800  0.185100  0.143200  0.035600  0.374300  /
  60692 'ESST4B' 1  0  3.0427  3.0427  1  -1  0  1  0  1  -1  0  6.0465  0  7.131  0.08  0  0  /
  60692 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  7.1503  0.1002  0  1  1  0.15  0.5  1.0681  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60692 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60695 'GENROU' 1  8.313300  0.056300  1.190700  0.041800  5.473911  0.000000  2.043400
  1.920300  0.278200  0.370600  0.226300  0.176000  0.030600  0.442000  /
  60695 'ESST4B' 1  0  3.9011  3.9011  1  -1  0  1  0  1  -1  0  6.013  0  7.9544  0.08  0  0  /
  60695 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60695 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60695 'GENROU' 2  8.136400  0.068400  0.980200  0.064300  5.939474  0.000000  1.988400
  1.875900  0.192800  0.268400  0.110200  0.083400  0.089700  0.497400  /
  60695 'ESST4B' 2  0  3.3945  3.3945  1  -1  0  1  0  1  -1  0  5.9311  0  6.086  0.08  0  0  /
  60695 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.3571  1.4892  0.152  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60695 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60696 'GENROU' 1  5.694600  0.041667  0.806800  0.067600  4.525878  0.000000  1.089000
  1.052900  0.106800  0.359600  0.081000  0.057000  0.082300  0.399600  /
  60696 'ESAC1A' 1  0  0  0  279.635  0.1  16.2833  -16.2833  0.8864  0.0112  1  0.2  1  1  1.5599  0.0938  2.0798  0.8439  9  -9  /
  60696 'IEEEG1' 1 0 0  25  0  0  0.1  0.1  -0.1  0.9902  0  0.1661  0.2546  0  10  0.4  0  0.5  0.3  0  0  0  0  /
  60696 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60696 'GENROU' 2  5.728900  0.059800  0.631100  0.041667  4.134500  0.000000  2.109000
  2.003600  0.470100  0.519300  0.335600  0.254800  0.116200  0.467400  /
  60696 'IEEET1' 2  0  400  0.2  1  -1  0  0.5  0.1068  0.35  0  2.0056  0.1229  2.6741  0.386  /
  60696 'IEEEG1' 2 0 0  14.3523  0  0  0.15  0.1  -0.1  1.1808  0  0.4609  1  0  6.2356  0.1289  0  0.4  0.3  0  0  0  0  /
  60696 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60707 'GENROU' 1  5.351300  0.057500  0.794000  0.041900  2.134940  0.000000  1.722800
  1.643600  0.258000  0.381900  0.187000  0.139300  0.118300  0.471500  /
  60707 'ESAC6A' 1  0  471.062  13.1057  3  0.1541  0.9  9.08  -9.08  9.08  -9.08  1  0  0  10  0  0  0  0  1  3.0285  0.0089  4.038  0.0596  /
  60707 'IEEEG1' 1 0 0  20  0.1714  0  0.1  0.1  -0.1  1.1495  0  0.3824  1  0  3.3622  0.2027  0  0.4  0.3  0  0  0  0  /
  60707 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60708 'GENROU' 1  9.495300  0.056100  1.401200  0.074700  4.260929  0.000000  2.326000
  2.205900  0.295800  0.591100  0.213500  0.159900  0.131800  0.498600  /
  60708 'ESAC1A' 1  0  0  0  750  0  50  -50  1.0109  0.02  1  0.2  0.4  1  2.9081  0.1804  3.8775  1.6234  9  -9  /
  60708 'IEEEG1' 1 0 0  25  0.1886  0  0.1  0.2223  -0.2223  0.8203  0  0.2092  0.305  0  0  0  0  0  0  0  0  0  0  /
  60708 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60716 'GENROU' 1  4.360100  0.069700  0.407000  0.081300  5.183315  0.000000  2.223600
  2.065700  0.511100  0.752300  0.325300  0.254900  0.123600  0.542600  /
  60716 'ESST4B' 1  0  3.1657  3.1657  1  -1  0  1  0  1  -1  0  5.2244  0  8.3324  0.08  0  0  /
  60716 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  3.4556  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60716 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60717 'GENROU' 1  9.172900  0.055000  0.591100  0.044000  4.154499  0.000000  1.934000
  1.832100  0.221500  0.378000  0.127200  0.097000  0.113900  0.309200  /
  60717 'ESST4B' 1  0  3.2885  3.2885  1  -1  0  1  0  1  -1  0  5.1568  0  6.5116  0.08  0  0  /
  60717 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  2.0611  1.3986  0  1  1  0.15  0.5  1.1669  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60717 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60722 'GENSAL' 1  6.000000  0.504200  0.118300  2.509200  0.000000  1.175500  0.762900
  0.473700  0.399100  0.138000  0.271100  0.706500  /
  60722 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  60722 'HYGOV' 1  0.05  0.8534  8.9628  0.4  0.33  0.2  1  0  1.9028  1.2  0  0.0766  /
  60722 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60727 'GENROU' 1  8.511100  0.055800  1.127400  0.042200  2.443627  0.000000  1.913100
  1.821000  0.164000  0.273200  0.121100  0.088200  0.193600  0.622100  /
  60727 'IEEET1' 1  0.06  25  0.041667  1  -1  0  0.5  0.1057  1  0  4.4465  0.0644  5.9286  0.3203  /
  60727 'IEEEG1' 1 0 0  20  0  0  0.2  0.1  -0.1  0.9462  0  0.2275  0.2503  0  0  0  0  0.5  0.3  0  0  0  0  /
  60727 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60728 'GENROU' 1  7.077200  0.046100  1.157500  0.050100  4.066078  0.000000  1.883200
  1.793100  0.264000  0.549600  0.191200  0.142600  0.044900  0.324900  /
  60728 'IEEET1' 1  0.06  400  0.041667  1  -1  0  0.5  0.08  0.35  0  3.8621  0.586  5.1495  0.9058  /
  60728 'IEEEG1' 1 0 0  17.3034  0.2  0  0.2  1  -1  0.7568  0  0.204  0.2711  0  7.1644  0  0  0.4  0.3  0  0  0  0  /
  60728 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60729 'GENROU' 1  5.704700  0.050100  0.574000  0.056500  1.366951  0.000000  2.250300
  2.135300  0.443300  0.433800  0.316800  0.240200  0.188900  0.612600  /
  60729 'ESAC1A' 1  0  0  0  360.307  0.1  50  -50  0.9377  0.0254  1  0.2  0.4  1  4.6567  0.0376  6.2089  0.3383  9  -9  /
  60729 'IEEEG1' 1 0 0  20  0  0  0.2  0.1  -0.1  1.1205  0  0.4851  0.3192  0  4.1297  0.1477  0  0.5  0.3  0  0  0  0  /
  60729 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60730 'GENROU' 1  7.054500  0.052800  1.186300  0.049600  1.872384  0.000000  1.458100
  1.396900  0.307800  0.323500  0.221900  0.166500  0.095400  0.425800  /
  60730 'EXAC1' 1  0  0  0  2876  0  6.143  -6.143  0.3401  0.035  1  0.2563  0.5  1  2.6414  0.0853  3.5218  0.4266  /
  60730 'IEEEG1' 1 0 0  25  0  0  0.1  0.1  -0.1  1.2083  0  0.4951  0.2723  0  7.0178  0.4  0  0.4  0.3  0  0  0  0  /
  60730 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60730 'GENROU' 2  6.385900  0.047900  1.241200  0.052400  4.679068  0.000000  1.596900
  1.526200  0.343700  0.359300  0.247000  0.185900  0.196900  0.628700  /
  60730 'ESAC1A' 2  0.020833  0  0  340.637  0.1  14.0012  -14.0012  1.0934  0.0105  1  0.2  0.4  1  2.5175  0.0161  3.3567  0.1452  9  -9  /
  60730 'IEEEG1' 2 0 0  20  0.147  0  0.3  0.1  -0.1  1.0064  0  0.3254  0.3294  0  3.5352  0.1975  0  0.4  0.3  0  0  0  0  /
  60730 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60731 'GENROU' 1  9.079300  0.061500  0.609400  0.089200  2.385191  0.000000  1.375300
  1.381200  0.266000  0.329300  0.136100  0.104100  0.070200  0.512900  /
  60731 'ESST4B' 1  0  3.693  3.693  1  -1  0  1  0  1  -1  0  6.671  0  7.4028  0.08  0  0  /
  60731 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60731 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60731 'GENROU' 2  8.124300  0.069300  0.600700  0.061900  5.120748  0.000000  2.142200
  2.000000  0.153600  0.304400  0.118600  0.090200  0.048000  0.294100  /
  60731 'EXPIC1' 2  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.6591  0  0  0  1  0  1.2  0  5.0698  0  0.08  /
  60731 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.1436  1.5  0.1724  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60731 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60732 'GENROU' 1  5.297700  0.041667  0.533500  0.078000  3.917416  0.000000  1.404900
  1.405100  0.182800  0.286900  0.134300  0.102700  0.068600  0.306500  /
  60732 'ESST4B' 1  0  3.814  3.814  1  -1  0  1  0  1  -1  0  6.6947  0  7.9943  0.08  0  0  /
  60732 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  6.9435  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60732 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60732 'GENROU' 2  4.911200  0.056500  1.407500  0.097800  7.320709  0.000000  2.263900
  2.098200  0.402400  0.676700  0.297100  0.232400  0.162600  0.536200  /
  60732 'ESST4B' 2  0  3.3008  3.3008  1  -1  0  1  0  1  -1  0  6.8482  0  7.5958  0.08  0  0  /
  60732 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.0495  1.5  0.2  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60732 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60732 'GENROU' 3  5.963600  0.051800  1.025100  0.063300  4.454062  0.000000  2.069500
  1.941400  0.171300  0.326200  0.144200  0.110600  0.060500  0.313600  /
  60732 'ESST4B' 3  0  3.2557  3.2557  1  -1  0  1  0  1  -1  0  5.0672  0  8.5956  0.08  0  0  /
  60732 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  25.781  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60732 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60732 'GENROU' 4  9.213600  0.057700  1.415800  0.080500  5.107215  0.000000  1.661000
  1.611800  0.183300  0.226100  0.152800  0.117400  0.197400  0.724300  /
  60732 'ESST4B' 4  0  3.7747  3.7747  1  -1  0.01  1  0  1  -1  0  6.1591  0  7.413  0.08  0  0  /
  60732 'GGOV1' 4  1  1  0.04  1  0.05  -0.05  10  1.1113  0  1  1  0.15  0.5  1.4814  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60732 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60732 'GENROU' 5  8.003000  0.068900  0.869300  0.080600  6.747341  0.000000  1.778300
  1.706400  0.368000  0.535300  0.246300  0.191900  0.145000  0.420100  /
  60732 'ESST4B' 5  0  3.8571  3.8571  1  -1  0  1  0  1  -1  0  5.8079  0  8.1459  0.08  0  0  /
  60732 'GGOV1' 5  1  1  0.04  1  0.05  -0.05  5.4194  2  0  1  1  0.15  0.5  2.1584  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60732 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60734 'GENROU' 1  7.544400  0.050600  1.210500  0.061700  5.651495  0.000000  1.726200
  1.646800  0.301300  0.450500  0.217300  0.162900  0.095700  0.426400  /
  60734 'EXAC1' 1  0  0  0  400  0  7.3185  -7.3185  0.5827  0.02  1  0.2836  0.5  1  2.7615  0.031  3.682  0.1552  /
  60734 'IEEEG1' 1 0 0  20  0.0973  0  0.15  0.4686  -0.4686  1.0393  0  0.4448  1  0  6.628  0  0  0.5  0.4046  0  0  0  0  /
  60734 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60735 'GENROU' 1  4.975700  0.041667  1.281900  0.054500  2.965878  0.000000  1.102600
  1.065500  0.156700  0.371200  0.116000  0.084200  0.035800  0.306700  /
  60735 'IEEET1' 1  0  25  0.041667  7  -7  0  0.5  0.0834  0.35  0  2.3588  0.1278  3.145  0.3914  /
  60735 'IEEEG1' 1 0 0  19.5408  0.1164  0  0.3  0.3255  -0.3255  0.9295  0  0.4019  0.3429  0  10  0.4  0  0.5  0.3  0  0  0  0  /
  60735 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60735 'GENROU' 2  8.764500  0.045800  1.066700  0.053600  3.904547  0.000000  2.267800
  2.151600  0.533100  0.463000  0.379800  0.289100  0.141600  0.518100  /
  60735 'ESAC1A' 2  0.020833  0  0  264.552  0.1  50  -50  0.8972  0.018  1  0.2  1  1  3.9709  0.3308  5.2945  2.9772  9  -9  /
  60735 'IEEEG1' 2 0 0  15.8898  0.1928  0  0.1  0.1  -0.1  0.9694  0  0.18  0.291  0  4.4081  0  0  0  0  0  0  0  0  /
  60735 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60735 'GENROU' 3  7.181600  0.049800  0.800700  0.073900  3.754310  0.000000  1.438700
  1.378800  0.178700  0.540500  0.131400  0.096200  0.113700  0.462400  /
  60735 'ESAC6A' 3  0  557.338  14.9992  3  0.1951  0.9  9.08  -9.08  9.08  -9.08  1  0  0  10  1  0.25  0.225  22.5  1  3.7116  0.0381  4.9488  0.2539  /
  60735 'IEEEG1' 3 0 0  20  0.16  0  0.15  0.1  -0.1  0.9166  0  0.3505  0.3238  0  6.0088  0  0  0.4  0.3  0  0  0  0  /
  60735 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60743 'GENSAL' 1  6.000000  0.353100  0.309700  3.750500  0.000000  0.919800  0.596100
  0.449300  0.331800  0.173600  0.183800  0.403900  /
  60743 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  60743 'HYGOV' 1  0.05  0.5212  7.2413  0.04  0.4  0.1  1  0  1.7703  1.25  1  0.0795  /
  60743 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60744 'GENSAL' 1  6.000000  0.368700  0.361700  1.763400  0.000000  1.293600  0.840000
  0.456400  0.375800  0.093500  0.217900  0.474900  /
  60744 'IEEET1' 1  0.06  25  0.2  1  -1  0  0.646  0.103  1  0  2.7462  0.0814  3.6616  0.373  /
  60744 'HYGOV' 1  0.04  0.6291  5.7342  0.4  0.4  0.167  1  0  0.5074  1.25  1  0.0728  /
  60744 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60746 'GENSAL' 1  6.000000  0.579200  0.152200  2.617100  0.000000  1.000000  0.648400
  0.221000  0.131800  0.111600  0.082900  0.362200  /
  60746 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.9011  0.0814  3.8682  0.3731  /
  60746 'HYGOV' 1  0.05  0.3607  4.5677  0.4  0.5  0.167  1  0  0.9019  1.25  1  0.0751  /
  60746 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60747 'GENSAL' 1  6.000000  0.451800  0.159800  3.982900  0.000000  1.000000  0.648400
  0.202200  0.160600  0.113800  0.259200  0.739400  /
  60747 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.6133  0.0819  3.4844  0.3754  /
  60747 'HYGOV' 1  0.04  0.2322  2.2909  0.05  0.5  0.2  1  0  0.5334  1.2  1  0.0799  /
  60747 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60751 'GENROU' 1  8.497000  0.054900  1.037900  0.049300  2.108561  0.000000  2.175000
  2.065100  0.437200  0.406400  0.312600  0.236900  0.143000  0.521000  /
  60751 'EXAC1' 1  0  0  0  400  0  9.4985  -9.4985  1.1  0.035  1  0.2516  0.5  1  4.6969  0.0175  6.2625  0.0877  /
  60751 'IEEEG1' 1 0 0  20  0.18  0  0.3  0.2167  -0.2167  1.206  0  0.1878  0.2881  0  10  0.1694  0  0.4  0.3693  0  0  0  0  /
  60751 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60752 'GENROU' 1  5.650900  0.041667  0.496600  0.095800  7.570654  0.000000  2.141500
  1.999400  0.273100  0.452400  0.237000  0.184500  0.082100  0.424000  /
  60752 'ESST4B' 1  0  3.224  3.224  1  -1  0  1  0  1  -1  0  5.6118  0  6.1955  0.08  0  0  /
  60752 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  5.053  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60752 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60752 'GENROU' 2  8.753400  0.062700  0.490300  0.096100  3.247056  0.000000  1.848100
  1.762800  0.183300  0.262700  0.127400  0.097200  0.134400  0.656700  /
  60752 'ESST4B' 2  0  3.5  3.5  1  -1  0  1  0  1  -1  0  5.7671  0  6.7967  0.08  0  0  /
  60752 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  9.6098  2  0  1  1  0.15  0.5  1.5  0.1914  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60752 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60763 'GENROU' 1  4.472700  0.059600  1.409900  0.044000  5.533321  0.000000  2.466000
  2.261300  0.303500  0.620500  0.252300  0.196700  0.166700  0.716100  /
  60763 'ESST4B' 1  0  3.2684  3.2684  1  -1  0.01  1  0  1  -1  0  5.6395  0  8.7155  0.08  0  0  /
  60763 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.1119  1.5  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60763 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60763 'GENROU' 2  4.646600  0.043700  0.604400  0.060800  2.086095  0.000000  1.991000
  1.878000  0.478000  0.701700  0.381100  0.299400  0.179100  0.632700  /
  60763 'EXAC2' 2  0.01  1  1  1000  0.01  8.7961  -8.7961  1  21.7304  -21.7304  1.3  4  0  0.49  1  0.1  1.6  1  14  3.0637  0.9531  4.0849  0.9939  /
  60763 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  1.5158  7.3584  0  1  1  0.15  0.5  1.0964  0.2  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60763 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60764 'GENROU' 1  7.473100  0.068400  0.530200  0.048000  6.162764  0.000000  1.887500
  1.794500  0.263400  0.317000  0.194700  0.150800  0.209600  0.693600  /
  60764 'ESST4B' 1  0  3.1979  3.1979  1  -1  0.01  1  0  1  -1  0  5.3111  0  7.0814  0.08  0  0  /
  60764 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60764 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60765 'GENSAL' 1  6.000000  0.187200  0.313600  2.916100  0.000000  0.859900  0.557000
  0.294100  0.233600  0.096100  0.096200  0.295400  /
  60765 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  60765 'HYGOV' 1  0.05  0.6685  8.9807  0.05  0.4  0.07  1  0  0.3829  1.2  1  0.0777  /
  60765 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60765 'GENSAL' 2  6.000000  0.383700  0.337200  1.664600  0.000000  1.251000  0.812200
  0.345000  0.293900  0.248300  0.164900  0.468600  /
  60765 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  60765 'HYGOV' 2  0.07  0.3548  3.0886  0.4  0.5  0.2  1  0  1.3023  1.2  0.5  0.08  /
  60765 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60766 'GENROU' 1  5.052000  0.061900  1.170600  0.086100  2.679866  0.000000  1.687000
  1.632700  0.203600  0.237700  0.111800  0.084700  0.157700  0.502600  /
  60766 'ESST4B' 1  0  3.4877  3.4877  1  -1  0  1  0  1  -1  0  5.3994  0  7.3263  0.08  0  0  /
  60766 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60766 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60766 'GENROU' 2  5.013800  0.059600  1.133700  0.053100  6.691965  0.000000  1.993300
  1.879900  0.234800  0.374000  0.178300  0.137700  0.127300  0.570300  /
  60766 'EXAC2' 2  0  1  1  400  0.041667  9.1525  -9.1525  1  21.5669  -21.5669  0.55  4  0  0.49  1  0  0  1  14  3.7046  1.0757  4.9395  1.1204  /
  60766 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  1.1884  2  0  1  1  0.15  0.5  1.5  0.1469  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60766 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60773 'GENROU' 1  6.251900  0.057400  1.100700  0.049400  7.236548  0.000000  1.607400
  1.568500  0.196400  0.212000  0.156700  0.120500  0.029400  0.359900  /
  60773 'ESST4B' 1  0  3.952  3.952  1  -1  0  1  0  1  -1  0  5.1561  0  6.3402  0.08  0  0  /
  60773 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.2959  1.5  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60773 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60773 'GENROU' 2  6.017900  0.043900  0.597500  0.088600  3.729642  0.000000  1.987600
  1.875300  0.205000  0.529400  0.133900  0.102300  0.160500  0.567200  /
  60773 'ESST4B' 2  0  3.7543  3.7543  1  -1  0  1  0  1  -1  0  5.6996  0  7.3163  0.08  0  0  /
  60773 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.12  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60773 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60773 'GENROU' 3  4.228500  0.044100  0.511900  0.094800  7.144323  0.000000  1.696300
  1.640200  0.169500  0.433600  0.114000  0.086500  0.053200  0.507900  /
  60773 'ESST4B' 3  0  3.0914  3.0914  1  -1  0  1  0  1  -1  0  5.5856  0  7.5324  0.08  0  0  /
  60773 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60773 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60773 'GENROU' 4  5.216900  0.043300  1.135000  0.085200  7.894995  0.000000  1.379200
  1.384300  0.318700  0.479300  0.203700  0.158000  0.176100  0.552700  /
  60773 'ESST4B' 4  0  3.043  3.043  1  -1  0  1  0  1  -1  0  5.1732  0  6.039  0.08  0  0  /
  60773 'GGOV1' 4  1  1  0.04  1  0.05  -0.05  10  0.9191  0  1  1  0.15  0.5  1.1729  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60773 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60773 'GENROU' 5  8.336400  0.041200  1.296600  0.091600  6.787890  0.000000  1.829800
  1.748000  0.186600  0.205400  0.104000  0.078500  0.138000  0.579900  /
  60773 'ESST4B' 5  0  3.9978  3.9978  1  -1  0.01  1  0  1  -1  0  6.9446  0  7.255  0.08  0  0  /
  60773 'GGOV1' 5  1  1  0.04  1  0.05  -0.05  10  0.6736  0  1  1  0.15  0.5  1.4778  0.2  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60773 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60773 'GENROU' 6  4.330200  0.054700  0.618500  0.092400  3.665211  0.000000  2.299700
  2.127100  0.407600  0.579700  0.280900  0.219500  0.160100  0.696900  /
  60773 'ESST4B' 6  0  3.6031  3.6031  1  -1  0.01  1  0  1  -1  0  6.2189  0  8.1394  0.08  0  0  /
  60773 'GGOV1' 6  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.0768  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60773 'IEEEST' 6  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60775 'GENROU' 1  8.380500  0.054900  1.352400  0.068700  2.774914  0.000000  1.679400
  1.603200  0.229000  0.550200  0.166600  0.123500  0.026800  0.288600  /
  60775 'ESAC1A' 1  0  0  0  750  0  50  -50  0.9451  0.0114  1  0.2  1  1  4.6489  0.2318  6.1986  2.0858  9  -9  /
  60775 'IEEEG1' 1 0 0  20  0  0  0.1  0.1  -0.1  0.8558  0  0.2622  0.2675  0  0  0  0  0.5  0.3  0  0  0  0  /
  60775 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60776 'GENROU' 1  7.755600  0.049500  1.489500  0.046600  1.191010  0.000000  1.561700
  1.493500  0.232200  0.598100  0.168900  0.125300  0.027000  0.289100  /
  60776 'ESST4B' 1  0  0.3092  5.3374  6  -6  0  1  0  1  -1  0  1  0  7.6059  0.0842  0  0  /
  60776 'IEEEG1' 1 0 0  15.745  0  0  0.5  0.2036  -0.2036  0.8296  0  0.1683  0.3458  0  7.9686  0.3017  0  0  0  0  0  0  0  /
  60776 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60776 'GENROU' 2  6.830500  0.045400  1.010000  0.073200  1.644887  0.000000  1.483100
  1.420200  0.204200  0.375700  0.149300  0.110000  0.172300  0.579600  /
  60776 'ESST4B' 2  0  42.5256  6.852  6  -6  0  1  0  1  -1  0  1  0  7.945  0.0973  0  0  /
  60776 'IEEEG1' 2 0 0  20  0.0533  0  0.1  0.2259  -0.2259  0.8111  0  0.3349  1  0  6.5141  0  0  0  0  0  0  0  0  /
  60776 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60783 'GENSAL' 1  6.000000  0.222800  0.287300  2.268200  0.000000  0.904500  0.586100
  0.379200  0.221300  0.165500  0.208600  0.498700  /
  60783 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  60783 'HYGOV' 1  0.07  0.7748  5.8153  0.05  0.33  0.07  1  0  1.9087  1.25  1  0.0785  /
  60783 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60784 'GENSAL' 1  6.000000  0.361200  0.099900  3.927000  0.000000  1.212700  0.787200
  0.470000  0.273100  0.085700  0.244000  0.708000  /
  60784 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  60784 'HYGOV' 1  0.04  0.8906  5.9438  0.4  0.5  0.167  1  0  1.232  1.25  1  0.0736  /
  60784 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60784 'GENSAL' 2  6.000000  0.249600  0.044900  2.408300  0.000000  1.114900  0.723400
  0.486000  0.298300  0.245600  0.273800  0.871900  /
  60784 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  60784 'HYGOV' 2  0.07  0.6934  5.8001  0.041667  0.5  0.07  1  0  1.1563  1.25  0.2  0.0705  /
  60784 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60788 'GENROU' 1  9.296400  0.046000  0.817400  0.056900  3.658367  0.000000  2.579700
  2.353000  0.295800  0.427600  0.219200  0.170300  0.014800  0.287400  /
  60788 'ESST4B' 1  0  3.3844  3.3844  1  -1  0  1  0  1  -1  0  6.1775  0  7.9285  0.08  0  0  /
  60788 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.4477  0  1  1  0.15  0.5  1.1967  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60788 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60789 'GENROU' 1  6.643200  0.062200  1.429800  0.061100  4.140409  0.000000  1.541400
  1.515300  0.222300  0.418700  0.136000  0.104000  0.062700  0.318800  /
  60789 'ESST4B' 1  0  3.9839  3.9839  1  -1  0  1  0  1  -1  0  5.4359  0  8.4619  0.08  0  0  /
  60789 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.222  0  1  1  0.15  0.175  1.2076  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60789 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60791 'GENROU' 1  9.888400  0.059000  0.833600  0.093900  2.392010  0.000000  1.886700
  1.793900  0.459600  0.675600  0.387400  0.304400  0.033500  0.300700  /
  60791 'ESST4B' 1  0  3.1101  3.1101  1  -1  0  1  0  1  -1  0  6.1546  0  6.109  0.08  0  0  /
  60791 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.8183  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60791 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60792 'GENROU' 1  4.496600  0.052700  1.006100  0.094300  1.608585  0.000000  2.396200
  2.205000  0.177900  0.450600  0.124200  0.094600  0.075600  0.225900  /
  60792 'EXAC2' 1  0  1  1  1000  0.041667  100  -100  1  25.6145  -25.6145  1.3  4  0  0.49  1  0  0  1  14  3.1167  1.0396  4.1555  1.0831  /
  60792 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1182  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60792 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60793 'GENROU' 1  9.363400  0.045900  1.238400  0.081000  2.975103  0.000000  1.643400
  1.597500  0.201600  0.225300  0.134900  0.103100  0.059600  0.212900  /
  60793 'EXAC2' 1  0.01  1  1  1000  0.01  8.3378  -8.3378  1  27.5348  -27.5348  0.55  4  0  0.0126  1  0  0  1  14  4.9628  0.9385  3.7221  0.9788  /
  60793 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  11.5768  2  0  1  1  0.15  0.4784  1.2734  0.1247  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60793 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60794 'GENROU' 1  8.171600  0.054000  0.643900  0.072600  8.609519  0.000000  1.417500
  1.415300  0.206600  0.322800  0.128500  0.098000  0.113800  0.291100  /
  60794 'ESST4B' 1  0  3.8781  3.8781  1  -1  0  1  0  1  -1  0  6.66  0  7.5017  0.08  0  0  /
  60794 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60794 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60794 'GENROU' 2  5.158300  0.055600  1.236200  0.042200  2.788679  0.000000  2.082200
  1.951700  0.196300  0.214600  0.157100  0.120900  0.127600  0.614700  /
  60794 'ESST4B' 2  0  3.298  3.298  1  -1  0  1  0  1  -1  0  5.4634  0  6.2532  0.08  0  0  /
  60794 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60794 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60795 'GENROU' 1  8.407700  0.052400  1.381200  0.073700  5.394638  0.000000  2.045000
  1.921600  0.239700  0.279300  0.191600  0.148300  0.212000  0.683600  /
  60795 'ESST4B' 1  0  3.3848  3.3848  1  -1  0  1  0  1  -1  0  5.3744  0  6.3609  0.08  0  0  /
  60795 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  7.2609  2  0  1  1  0.15  0.3485  1.5  0.1826  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60795 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60798 'GENSAL' 1  6.000000  0.462200  0.154400  2.450800  0.000000  0.748800  0.484500
  0.299000  0.200200  0.182300  0.182200  0.503700  /
  60798 'ESDC2A' 1  0.020833  9.3  0.041667  0.11  0.75  7.21  -7.21  0.2  1  0  1  0  1.33  0.1998  1.7733  0.7992  /
  60798 'HYGOV' 1  0.07  0.9883  3.1523  0.2  0.33  0.167  1  0  0.6329  1.2  0.2  0.0765  /
  60798 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60798 'GENSAL' 2  6.000000  0.570800  0.508400  3.336500  0.000000  1.180600  0.766200
  0.443700  0.293500  0.116500  0.084000  0.295800  /
  60798 'IEEET1' 2  0  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.9279  0.083  3.9039  0.3804  /
  60798 'HYGOV' 2  0.05  0.911  4.47  0.05  0.4  0.167  1  0  0.3987  1.2  0  0.0772  /
  60798 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60799 'GENSAL' 1  6.000000  0.488800  0.173200  1.936200  0.000000  1.221900  0.793200
  0.315300  0.299600  0.172000  0.051200  0.309100  /
  60799 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  60799 'HYGOV' 1  0.07  0.3966  3.7448  0.4  0.4  0.07  1  0  1.0861  1.2  0  0.0711  /
  60799 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60799 'GENSAL' 2  6.000000  0.059300  0.052300  2.706900  0.000000  0.663000  0.428500
  0.271700  0.227300  0.101500  0.253500  0.532800  /
  60799 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  60799 'HYGOV' 2  0.07  0.7112  3.3423  0.041667  0.4  0.167  1  0  1.5561  1.2  1  0.0785  /
  60799 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60807 'GENSAL' 1  6.000000  0.105600  0.476800  2.636700  0.000000  1.000000  0.648400
  0.401600  0.374600  0.087200  0.139600  0.404000  /
  60807 'IEEET1' 1  0.06  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.8789  0.0842  3.8386  0.3859  /
  60807 'HYGOV' 1  0.04  0.4159  5.5037  0.041667  0.5  0.167  1  0  0.9701  1.25  0.5  0.0718  /
  60807 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60808 'GENSAL' 1  6.000000  0.583600  0.235600  2.430800  0.000000  1.000000  0.648400
  0.270800  0.233900  0.185900  0.242600  0.582800  /
  60808 'IEEET1' 1  0  25  0.2  1  -1  0  0.5  0.103  1  0  2.8489  0.0894  3.7986  0.4097  /
  60808 'HYGOV' 1  0.05  0.7964  5.7644  0.04  0.4  0.167  1  0  0.3552  1.25  0.2  0.0716  /
  60808 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60809 'GENSAL' 1  6.000000  0.161000  0.166900  3.297900  0.000000  0.796700  0.515800
  0.386400  0.352600  0.193400  0.233300  0.795200  /
  60809 'ESDC2A' 1  0.020833  50  0.041667  0.1  0.75  7.21  -7.21  0.2  3.5  0  1  0  1.33  0.1771  1.7733  0.7084  /
  60809 'HYGOV' 1  0.04  0.2356  8.8479  0.2  0.4  0.07  1  0  0.3176  1.25  0  0.0754  /
  60809 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60810 'GENROU' 1  5.945300  0.069800  0.350300  0.062300  8.041731  0.000000  1.947300
  1.842800  0.223100  0.342400  0.110700  0.083800  0.119300  0.533200  /
  60810 'ESST4B' 1  0  3.0091  3.0091  1  -1  0  1  0  1  -1  0  6.4767  0  7.9873  0.08  0  0  /
  60810 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  2.6692  1.3703  0  1  1  0.15  0.3018  1.5  0.1538  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60810 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60811 'GENSAL' 1  6.000000  0.466400  0.443600  2.879200  0.000000  0.890100  0.576700
  0.240300  0.201400  0.099100  0.058800  0.375000  /
  60811 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  60811 'HYGOV' 1  0.07  0.3252  3.0283  0.4  0.33  0.1  1  0  1.6305  1.2  0  0.0796  /
  60811 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60811 'GENSAL' 2  6.000000  0.352100  0.182400  3.300100  0.000000  0.901200  0.584000
  0.283800  0.199900  0.124100  0.294400  0.634200  /
  60811 'IEEET1' 2  0  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.897  0.0807  3.8626  0.37  /
  60811 'HYGOV' 2  0.04  0.9083  9.5715  0.05  0.33  0.167  1  0  1.0009  1.2  0  0.0795  /
  60811 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60814 'GENROU' 1  6.465000  0.041400  1.333100  0.071500  6.679490  0.000000  2.440000
  2.240300  0.175300  0.244100  0.126300  0.096300  0.062100  0.425200  /
  60814 'ESST4B' 1  0  3.6154  3.6154  1  -1  0.01  1  0  1  -1  0  6.017  0  8.6941  0.08  0  0  /
  60814 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.252  2.418  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60814 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60815 'GENROU' 1  5.307000  0.040000  0.589700  0.056300  3.546581  0.000000  1.859000
  1.771500  0.221000  0.277800  0.162100  0.124800  0.146100  0.696400  /
  60815 'EXPIC1' 1  0  3  1  1  -0.87  0.01  0  0  1  -0.87  0  1  0  8.2069  0  0  0  1  0  1.2  0  5.3596  0  0.08  /
  60815 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1056  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60815 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60825 'GENROU' 1  7.864900  0.054700  1.394900  0.043000  9.024856  0.000000  1.982600
  1.871300  0.240300  0.462000  0.208800  0.162100  0.113300  0.477900  /
  60825 'ESST4B' 1  0  3.2511  3.2511  1  -1  0.01  1  0  1  -1  0  5.5623  0  7.9276  0.08  0  0  /
  60825 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  5.7584  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60825 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60825 'GENROU' 2  9.099000  0.063600  1.235100  0.084100  2.944419  0.000000  1.530100
  1.506200  0.195400  0.213400  0.160000  0.123200  0.100700  0.343900  /
  60825 'ESST4B' 2  0  3.3922  3.3922  1  -1  0  1  0  1  -1  0  6.1301  0  6.1016  0.08  0  0  /
  60825 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.3073  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60825 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60825 'GENROU' 3  6.575300  0.053900  0.736900  0.042000  3.662987  0.000000  2.248200
  2.085500  0.244000  0.486200  0.117700  0.089400  0.082900  0.544800  /
  60825 'EXAC2' 3  0.041667  1  1  1000  0.041667  100  -100  1  21.5114  -21.5114  1.3  4  0  0.49  1  0.1  0.8  1  10  3.5624  1.0867  4.7499  1.1318  /
  60825 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.1952  1.5  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60825 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60825 'GENROU' 4  5.391300  0.044800  0.941400  0.067600  5.448074  0.000000  2.145800
  2.003000  0.444700  0.703700  0.342100  0.268300  0.087100  0.504700  /
  60825 'ESST4B' 4  0  3.0419  3.0419  1  -1  0.01  1  0  1  -1  0  5.4781  0  7.5004  0.08  0  0  /
  60825 'GGOV1' 4  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.3313  1.5  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60825 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60825 'GENROU' 5  9.585100  0.060600  0.552200  0.061600  5.120710  0.000000  2.221900
  2.064400  0.336100  0.549000  0.278800  0.217800  0.192200  0.532500  /
  60825 'ESST4B' 5  0  3.6528  3.6528  1  -1  0  1  0  1  -1  0  6.6941  0  8.5924  0.08  0  0  /
  60825 'GGOV1' 5  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60825 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60827 'GENSAL' 1  6.000000  0.190700  0.464500  2.299000  0.000000  1.000000  0.648400
  0.413400  0.379900  0.133100  0.208500  0.681600  /
  60827 'ESDC1A' 1  0  40  0.02  0  0  10  -10  0  0.9  0.0369  1  0  2.4264  0.1247  3.2352  0.3741  /
  60827 'HYGOV' 1  0.05  0.5682  6.7706  0.05  0.4  0.07  1  0  1.9614  1.2  1  0.0745  /
  60827 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60827 'GENSAL' 2  6.000000  0.423300  0.056600  2.796300  0.000000  1.000000  0.648400
  0.431400  0.396800  0.126000  0.267500  0.880500  /
  60827 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  60827 'HYGOV' 2  0.04  0.408  8.5446  0.041667  0.4  0.1  1  0  1.9578  1.25  0.5  0.0736  /
  60827 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60833 'GENROU' 1  4.768800  0.055600  0.626800  0.077200  4.920722  0.000000  1.711200
  1.652200  0.260900  0.324800  0.197400  0.153000  0.094800  0.301200  /
  60833 'ESST4B' 1  0  3.7374  3.7374  1  -1  0  1  0  1  -1  0  5.4533  0  8.5212  0.08  0  0  /
  60833 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  6.7898  2  0  1  1  0.15  0.3735  1.5  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60833 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60834 'GENROU' 1  6.306800  0.060000  1.100700  0.053600  4.932147  0.000000  1.690800
  1.635800  0.264800  0.375400  0.110700  0.083900  0.008700  0.245200  /
  60834 'ESST4B' 1  0  3.5386  3.5386  1  -1  0  1  0  1  -1  0  5.4041  0  7.7522  0.08  0  0  /
  60834 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  7.5608  0  1  1  0.15  0.5  1.7825  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60834 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60835 'GENROU' 1  6.715900  0.058100  0.552700  0.065200  4.819342  0.000000  2.080900
  1.950600  0.348500  0.560400  0.292900  0.229000  0.079600  0.295100  /
  60835 'ESST4B' 1  0  3.8057  3.8057  1  -1  0  1  0  1  -1  0  6.8326  0  7.7546  0.08  0  0  /
  60835 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  7.0987  4.6164  0  1  1  0.15  0.5  1.123  0.1942  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60835 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60839 'GENROU' 1  5.370300  0.048300  0.389000  0.059700  2.872808  0.000000  1.483500
  1.468600  0.348200  0.460800  0.235100  0.183000  0.061400  0.205200  /
  60839 'ESST4B' 1  0  3.2202  3.2202  1  -1  0.01  1  0  1  -1  0  6.6195  0  6.4163  0.08  0  0  /
  60839 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  1.8964  2  0  1  1  0.15  0.3028  1.5  0.1693  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60839 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60840 'GENROU' 1  5.026200  0.069900  0.303400  0.059500  4.201994  0.000000  1.448500
  1.440300  0.165600  0.220200  0.122000  0.092900  0.116900  0.544400  /
  60840 'ESST4B' 1  0  3.0682  3.0682  1  -1  0  1  0  1  -1  0  5.2002  0  8.3067  0.08  0  0  /
  60840 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1889  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60840 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60841 'GENROU' 1  8.438700  0.045900  0.673800  0.061400  7.206318  0.000000  2.529000
  2.312100  0.160600  0.395600  0.130300  0.099500  0.180400  0.747100  /
  60841 'EXAC2' 1  0  1  1  1000  0.041667  7.3458  -7.3458  1  22.9148  -22.914801  0.55  4  0  0.49  1  0  0  1  10  3.0801  1.0256  4.1068  1.0687  /
  60841 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60841 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60844 'GENROU' 1  4.505200  0.041667  1.181900  0.066000  1.157832  0.000000  2.238700
  2.077900  0.304400  0.591800  0.223500  0.173700  0.118200  0.297300  /
  60844 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.79  0  0  0  1  0  1.2  0  6.5678  0  0.08  /
  60844 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  7.2857  5.1316  0  1  1  0.15  0.5  1.312  0.2  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60844 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60844 'GENROU' 2  6.920000  0.065900  1.111000  0.050000  5.095811  0.000000  2.463700
  2.259500  0.245800  0.406400  0.179900  0.139000  0.051000  0.274400  /
  60844 'ESST4B' 2  0  3.3461  3.3461  1  -1  0  1  0  1  -1  0  5.0656  0  8.2627  0.08  0  0  /
  60844 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  8.4325  0.3189  0  1  1  0.15  0.0467  1.5  0.19  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60844 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60847 'GENROU' 1  5.251900  0.055900  0.725900  0.083100  2.872962  0.000000  1.619100
  1.577900  0.231300  0.311300  0.142000  0.108700  0.059700  0.546200  /
  60847 'ESST4B' 1  0  3.0208  3.0208  1  -1  0.01  1  0  1  -1  0  5.7005  0  8.7122  0.08  0  0  /
  60847 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  3.0152  2  0  1  1  0.15  0.5  1.5  0.1777  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60847 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60847 'GENROU' 2  7.802500  0.045400  0.802400  0.088800  9.233593  0.000000  2.331400
  2.152700  0.326600  0.751300  0.250900  0.195600  0.126700  0.343200  /
  60847 'ESST4B' 2  0  3.7379  3.7379  1  -1  0.01  1  0  1  -1  0  5.956  0  6.0358  0.08  0  0  /
  60847 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  2.4391  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60847 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60847 'GENROU' 3  9.896800  0.063600  0.739700  0.094100  8.782402  0.000000  2.069900
  1.941700  0.197800  0.410000  0.169100  0.130400  0.109200  0.313700  /
  60847 'ESST4B' 3  0  3.518  3.518  1  -1  0  1  0  1  -1  0  5.9255  0  6.3413  0.08  0  0  /
  60847 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60847 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60848 'GENROU' 1  8.494200  0.043800  1.171800  0.091400  1.083607  0.000000  1.999200
  1.884700  0.176200  0.490200  0.126800  0.096700  0.123500  0.672800  /
  60848 'ESST4B' 1  0  3.3498  3.3498  1  -1  0  1  0  1  -1  0  5.7316  0  7.417  0.08  0  0  /
  60848 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  7.5815  0.8142  0  1  1  0.15  0.5  1.5  0.1754  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60848 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60848 'GENROU' 2  7.669600  0.066100  1.143200  0.045500  5.396136  0.000000  1.875800
  1.785100  0.246900  0.524200  0.122600  0.093300  0.095000  0.513800  /
  60848 'ESST4B' 2  0  3.2313  3.2313  1  -1  0  1  0  1  -1  0  6.0716  0  7.0227  0.08  0  0  /
  60848 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  0.8189  0  1  1  0.15  0.0216  1.5  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60848 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60850 'GENROU' 1  5.509000  0.063200  0.515100  0.092000  1.630296  0.000000  1.406300
  1.406300  0.174900  0.255500  0.105000  0.079300  0.180100  0.735800  /
  60850 'ESST4B' 1  0  3.4717  3.4717  1  -1  0  1  0  1  -1  0  5.1166  0  7.9818  0.08  0  0  /
  60850 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  2.314  0.1801  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60850 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60850 'GENROU' 2  4.237200  0.055300  0.362200  0.071000  3.485495  0.000000  2.217100
  2.060500  0.499300  0.712600  0.356900  0.280100  0.016800  0.311900  /
  60850 'ESST4B' 2  0  3.6726  3.6726  1  -1  0  1  0  1  -1  0  6.859  0  6.3074  0.08  0  0  /
  60850 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1373  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60850 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60850 'GENROU' 3  9.383900  0.040300  0.395700  0.056700  6.074398  0.000000  2.186200
  2.035500  0.211000  0.250900  0.122200  0.093000  0.192100  0.529300  /
  60850 'EXPIC1' 3  0  3  1  1  -0.87  0.01  0  0  1  -0.87  0  1  0  7.4654  0  0  0  1  0  1.2  0  5.1544  0  0.08  /
  60850 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  7.4361  1.5871  0  1  1  0.15  0.1386  1.5  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60850 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60851 'GENROU' 1  4.576200  0.065400  0.686300  0.077600  6.464324  0.000000  2.383000
  2.194300  0.281000  0.521300  0.149300  0.114600  0.082700  0.449100  /
  60851 'ESST4B' 1  0  3.3886  3.3886  1  -1  0.01  1  0  1  -1  0  5.6196  0  6.7438  0.08  0  0  /
  60851 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  22.7467  2  0  1  1  0.15  0.5  1.5  0.1587  0.3  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60851 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60851 'GENROU' 2  4.343600  0.060500  0.962000  0.098200  3.366104  0.000000  1.696000
  1.640000  0.203500  0.392900  0.171800  0.132600  0.058400  0.447500  /
  60851 'EXAC2' 2  0.025  1  1  1000  0.01  8.1577  -8.1577  1  26.7171  -26.7171  1.3  4  0  0.0142  1  0.1  1.6  1  14  4.7919  0.0053  3.594  0.0157  /
  60851 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  19.029  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60851 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60851 'GENROU' 3  7.691300  0.067900  0.677300  0.077500  1.692908  0.000000  2.235100
  2.075000  0.160100  0.288600  0.104300  0.078700  0.027500  0.359100  /
  60851 'ESST4B' 3  0  3.9285  3.9285  1  -1  0  1  0  1  -1  0  6.0196  0  6.4649  0.08  0  0  /
  60851 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  3.0269  2  0  1  1  0.15  0.5  2.4465  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60851 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60852 'GENROU' 1  6.733200  0.053600  0.684600  0.069800  1.393207  0.000000  2.155600
  2.047100  0.390300  0.443200  0.279700  0.211300  0.128000  0.491000  /
  60852 'IEEET1' 1  0.06  400  0.2  1  -1  0  0.5  0.0984  1  0  2.6967  0.4326  3.5956  0.7336  /
  60852 'IEEEG1' 1 0 0  20  0.0534  0  0.2  2  -2  0.9347  0  0.2217  1  0  7.8582  0.2629  0  0  0  0  0  0  0  /
  60852 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60852 'GENROU' 2  5.543300  0.041667  0.554900  0.055200  1.658960  0.000000  1.333700
  1.280900  0.180300  0.544200  0.132600  0.097100  0.051400  0.337800  /
  60852 'IEEET1' 2  0  25  0.0555  1  -1  0  0.5  0.0825  1  0  2.703  0.3448  3.6041  0.635  /
  60852 'IEEEG1' 2 0 0  20  0  0  0.1  0.1  -0.1  1.0608  0  0.4852  1  0  0  0  0  0.4  0.3  0  0  0  0  /
  60852 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60852 'GENROU' 3  7.018200  0.056500  1.378800  0.042100  3.648062  0.000000  2.317300
  2.197700  0.259400  0.276800  0.188000  0.140100  0.072900  0.380700  /
  60852 'IEEET1' 3  0  400  0.2  1  -1  0  0.5  0.1065  0.35  0  2.2727  0.0602  3.0302  0.3156  /
  60852 'IEEEG1' 3 0 0  20  0.1475  0  0.1  0.2318  -0.2318  1.2066  0  0.2463  0.2522  0  3.7984  0  0  0.5  0.3  0  0  0  0  /
  60852 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60856 'GENSAL' 1  6.000000  0.375100  0.314500  2.969600  0.000000  0.606400  0.391600
  0.262300  0.191900  0.129400  0.147900  0.418300  /
  60856 'ESDC1A' 1  0.06  100  0.041667  0  0  1  -1  0  0.9  0.077  1  0  2.4988  0.1343  3.3318  0.4029  /
  60856 'HYGOV' 1  0.07  0.2437  2.871  0.05  0.4  0.07  1  0  0.3617  1.25  0.5  0.0769  /
  60856 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60856 'GENSAL' 2  6.000000  0.554500  0.421900  2.972600  0.000000  0.815400  0.528000
  0.267900  0.234400  0.118000  0.246100  0.797000  /
  60856 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  60856 'HYGOV' 2  0.05  0.6493  6.788  0.2  0.5  0.167  1  0  1.3259  1.2  0.5  0.0711  /
  60856 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60857 'GENSAL' 1  6.000000  0.440500  0.123300  1.882800  0.000000  0.772600  0.500000
  0.223800  0.223600  0.099900  0.065800  0.450400  /
  60857 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  60857 'HYGOV' 1  0.05  0.8782  7.8225  0.041667  0.4  0.167  1  0  0.4466  1.2  1  0.0778  /
  60857 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60857 'GENSAL' 2  6.000000  0.302800  0.331600  2.248400  0.000000  0.645100  0.416900
  0.304200  0.214900  0.198400  0.223500  0.686800  /
  60857 'ESDC1A' 2  0.06  40  0.02  0  0  1  -1  0  0.9  0.0176  1  0  2.3386  0.1455  3.1181  0.4364  /
  60857 'HYGOV' 2  0.07  0.9652  8.0646  0.05  0.4  0.167  1  0  1.5625  1.2  0  0.0776  /
  60857 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60861 'GENROU' 1  9.133400  0.042300  1.121200  0.044200  4.462825  0.000000  1.937000
  1.834400  0.320600  0.588700  0.259500  0.202400  0.039900  0.380400  /
  60861 'ESST4B' 1  0  3.9828  3.9828  1  -1  0  1  0  1  -1  0  5.7746  0  6.4793  0.08  0  0  /
  60861 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.3058  0.2  0.3  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60861 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60862 'GENROU' 1  5.480300  0.052100  0.385900  0.071900  3.941719  0.000000  1.987700
  1.875300  0.300100  0.479200  0.169300  0.130600  0.072800  0.404000  /
  60862 'EXAC2' 1  0.01  1  1  1000  0.02  8.4961  -8.4961  1  25.1471  -25.1471  1.3  4  0  0.0179  1  0.1  0.8  1  14  3.2423  1.0156  4.3231  1.0584  /
  60862 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.525  0  1  1  0.15  0.5  1.5  0.1483  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60862 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60872 'GENROU' 1  8.102400  0.042300  0.659800  0.048300  3.410717  0.000000  2.175600
  2.065700  0.185300  0.696300  0.136100  0.099800  0.062500  0.360000  /
  60872 'ESAC6A' 1  0  492.129  17.6379  3  0.2366  0.2  9.08  -9.08  9.08  -9.08  3.215  0  0  10  0  0  0  0  1  5.5982  0.0289  7.4642  0.1924  /
  60872 'IEEEG1' 1 0 0  20  0.1357  0  0.2  2  -2  1.1654  0  0.3563  0.2989  0  10  0  0  0  0  0  0  0  0  /
  60872 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60873 'GENROU' 1  6.941400  0.057700  1.412300  0.041667  2.885451  0.000000  1.775700
  1.692900  0.385500  0.224700  0.213500  0.159900  0.096000  0.426900  /
  60873 'IEEET1' 1  0.06  25  0.2  1  -1  0  0.5  0.0815  1  0  3.758  0.0068  5.0107  0.2557  /
  60873 'IEEEG1' 1 0 0  10  0.1894  0  0.3  0.2839  -0.2839  1.0964  0  0.3382  0.347  0  9.5956  0  0  0  0  0  0  0  0  /
  60873 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60874 'GENROU' 1  4.213100  0.050500  1.253000  0.047400  2.650703  0.000000  1.876800
  1.787100  0.353100  0.236100  0.224300  0.168300  0.091300  0.417500  /
  60874 'ESAC6A' 1  0  448.173  20.8373  3  0.1559  0.9  9.08  -9.08  9.08  -9.08  3.215  100  0  10  1  0.25  0.225  22.5  1  3.3236  0.043  4.4314  0.2868  /
  60874 'IEEEG1' 1 0 0  20  0  0  0.1  2  -2  1.0282  0  0.201  0.3133  0  9.5782  0  0  0.4  0.3  0  0  0  0  /
  60874 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60881 'GENROU' 1  9.730100  0.043200  0.321200  0.063000  4.932050  0.000000  1.763500
  1.694500  0.357200  0.601500  0.299200  0.234100  0.109400  0.683900  /
  60881 'EXPIC1' 1  0  4  1  1  -0.87  0.01  0  0  1  -0.87  0  1  0  7.3315  0  0  0  1  0  1.2  0  6.1138  0  0.08  /
  60881 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  21.7407  0.0811  0  1  1  0.15  0.5  1.3699  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60881 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60882 'GENROU' 1  7.295300  0.056000  0.443900  0.060400  4.702958  0.000000  1.777800
  1.706000  0.334600  0.493000  0.277600  0.216800  0.005800  0.256400  /
  60882 'ESST4B' 1  0  3.7473  3.7473  1  -1  0  1  0  1  -1  0  5.1193  0  6.8484  0.08  0  0  /
  60882 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.6114  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60882 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60883 'GENROU' 1  5.757000  0.050000  1.421800  0.047800  5.004304  0.000000  2.056300
  1.930700  0.368800  0.659000  0.213000  0.165400  0.013300  0.289600  /
  60883 'ESST4B' 1  0  3.4354  3.4354  1  -1  0  1  0  1  -1  0  5.8439  0  8.9739  0.08  0  0  /
  60883 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60883 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60891 'GENROU' 1  8.707500  0.045000  0.950500  0.058300  1.820409  0.000000  1.992800
  1.895300  0.263100  0.430600  0.190600  0.142100  0.187900  0.610700  /
  60891 'EXAC1' 1  0  0  0  400  0  12.1247  -12.1247  0.5977  0.035  1  0.2522  0.5  1  4.5764  0.008  6.1018  0.0398  /
  60891 'IEEEG1' 1 0 0  20  0.0602  0  0.1  0.1  -0.1  1.1741  0  0.2903  1  0  0  0  0  0  0  0  0  0  0  /
  60891 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60892 'GENROU' 1  6.765100  0.059200  1.295000  0.051800  3.437579  0.000000  1.341900
  1.288600  0.258900  0.471200  0.187600  0.139800  0.165000  0.564900  /
  60892 'ESAC6A' 1  0  511.896  12.8378  3  0.2225  0.9  9.08  -9.08  9.08  -9.08  1  0  0  100  0  0  0  0  1  3.9965  0.0395  5.3286  0.263  /
  60892 'IEEEG1' 1 0 0  16.115  0  0  0.1  1  -1  0.8869  0  0.4416  0.3211  0  8.4418  0.4  0  0.5  0.3  0  0  0  0  /
  60892 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60893 'GENROU' 1  7.631300  0.048000  0.649600  0.077500  1.840481  0.000000  2.310200
  2.191100  0.370400  0.317800  0.265700  0.200500  0.174800  0.584500  /
  60893 'EXAC1' 1  0  0  0  2876  0.1  12.2434  -12.2434  1.1  0.035  1  0.2035  0.5  1  3.3257  0.0378  4.4342  0.1888  /
  60893 'IEEEG1' 1 0 0  20  0  0  0.1  0.1  -0.1  1.0192  0  0.1503  0.3252  0  0  0  0  0.4  0.531  0  0  0  0  /
  60893 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60894 'GENROU' 1  9.538100  0.044100  1.097600  0.073300  5.323846  0.000000  1.289800
  1.240100  0.197100  0.229200  0.144300  0.106200  0.057900  0.350800  /
  60894 'ESST4B' 1  0  4.9069  5.1535  6  -6  0  1  0  1  -1  0  5.5461  0  8.8967  0.1213  0  0  /
  60894 'IEEEG1' 1 0 0  14.6122  0  0  0.3  0.1  -0.1  1.0817  0  0.1747  0.3146  0  5.7714  0  0  0.4  0.3  0  0  0  0  /
  60894 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60895 'GENROU' 1  6.250600  0.041667  0.600800  0.060400  2.688704  0.000000  1.886600
  1.796300  0.278200  0.377300  0.201200  0.150300  0.153400  0.541800  /
  60895 'IEEET1' 1  0  25  0.2  7  -7  0  0.5  0.0606  0.35  0  2.6869  0.165  3.5825  0.4332  /
  60895 'IEEEG1' 1 0 0  10  0.2  0  0.1  0.4811  -0.4811  1.1974  0  0.1003  0.3475  0  0  0  0  0  0  0  0  0  0  /
  60895 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60896 'GENROU' 1  7.546500  0.045200  1.344200  0.050200  1.653514  0.000000  1.459100
  1.397800  0.262800  0.460400  0.190300  0.141900  0.155800  0.546500  /
  60896 'IEEET1' 1  0  25  0.2  7  -7  0  0.5625  0.08  0.35  0  3.9614  0.3017  5.2818  0.5866  /
  60896 'IEEEG1' 1 0 0  20  0.1062  0  0.1  0.2795  -0.2795  0.944  0  0.3609  0.2803  0  7.4953  0.2411  0  0.4  0.4303  0  0  0  0  /
  60896 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  70097 'GENROU' 1  7.618900  0.035600  1.097700  0.051200  1.892203  0.000000  2.379100
  2.255400  0.361000  0.715000  0.259200  0.195400  0.187700  0.610200  /
  70097 'IEEET1' 1  0.06  25  0.0246  1  -1  0  0.5491  0.0448  1  0  3.5125  0.0826  4.6834  0.3408  /
  70097 'IEEEG1' 1 0 0  20  0.1836  0  0.3  0.1  -0.1  1.0332  0  0.3098  0.2516  0  0  0  0  0  0  0  0  0  0  /
  70097 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  70098 'GENROU' 1  6.469200  0.046800  1.054100  0.062300  3.019710  0.000000  2.071400
  1.968600  0.357500  0.474400  0.256700  0.193500  0.032200  0.299400  /
  70098 'IEEET1' 1  0  25  0.041667  1  -1  0  0.4937  0.0553  0.35  0  2.896  0.1984  3.8613  0.4707  /
  70098 'IEEEG1' 1 0 0  20  0  0  0.5  0.1808  -0.1808  0.9548  0  0.1045  0.3312  0  0  0  0  0.5  0.3  0  0  0  0  /
  70098 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  70099 'GENROU' 1  5.731800  0.056700  1.132800  0.063500  3.442054  0.000000  2.189400
  2.078600  0.309500  0.553900  0.223100  0.167400  0.105100  0.445200  /
  70099 'IEEET1' 1  0  400  0.0405  1  -1  0  0.5  0.0981  1  0  3.8408  0.0685  5.1211  0.3249  /
  70099 'IEEEG1' 1 0 0  20  0.1342  0  0.15  0.232  -0.232  0.7839  0  0.4313  0.2785  0  7.9275  0.1266  0  0  0  0  0  0  0  /
  70099 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  70100 'GENROU' 1  4.999800  0.036300  0.522700  0.061900  4.037387  0.000000  1.898700
  1.807500  0.176600  0.521500  0.130000  0.095000  0.129400  0.493700  /
  70100 'ESST4B' 1  0  1.8488  3.3768  6  -6  0.01  1  0  4.6  -4.6  0  7.7242  0  6.563  0.0315  0  0  /
  70100 'IEEEG1' 1 0 0  20  0.0707  0  0.1  2  -2  0.9983  0  0.1189  0.2522  0  0  0  0  0  0  0  0  0  0  /
  70100 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  70105 'GENROU' 1  9.042200  0.041667  1.335600  0.060400  2.135553  0.000000  2.270600
  2.154200  0.331800  0.312900  0.238700  0.179500  0.079300  0.393500  /
  70105 'ESAC1A' 1  0.020833  0  0  750  0.1  14.9066  -14.9066  1.09  0.0231  1  0.2  0.4  1  3.3949  0.2627  4.5266  2.3643  9  -9  /
  70105 'IEEEG1' 1 0 0  20  0  0  0.5  0.4566  -0.4566  1.1311  0  0.4716  0.3084  0  10  0.4  0  0.5  0.5373  0  0  0  0  /
  70105 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  70110 'GENROU' 1  8.153800  0.047400  0.610200  0.070500  2.007009  0.000000  1.165200
  1.123800  0.190400  0.271600  0.139600  0.102500  0.133700  0.502300  /
  70110 'ESAC1A' 1  0.020833  0  0  305.706  0  50  -50  1.0966  0.022  1  0.2  0.4  1  1.9157  0.2592  2.5543  2.3328  9  -9  /
  70110 'IEEEG1' 1 0 0  20  0.2  0  0.2  0.1  -0.1  1.1709  0  0.4926  0.3353  0  5.7777  0  0  0.5  0.5746  0  0  0  0  /
  70110 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  70110 'GENROU' 2  7.300900  0.052200  1.187200  0.058600  3.627750  0.000000  1.270100
  1.221700  0.267500  0.438500  0.193600  0.144500  0.135300  0.505600  /
  70110 'IEEET1' 2  0  25  0.2  1  -1  0  0.6574  0.1072  1  0  2.1657  0.0916  2.8876  0.3508  /
  70110 'IEEEG1' 2 0 0  20  0.25  0  0.1  0.1  -0.1  1.1834  0  0.2141  0.2811  0  8.4529  0.2487  0  0  0  0  0  0  0  /
  70110 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  70111 'GENSAL' 1  6.000000  0.568300  0.544200  3.819600  0.000000  0.920100  0.596300
  0.287800  0.167800  0.153000  0.241300  0.795300  /
  70111 'ESDC1A' 1  0  40  0.041667  0  0  1  -1  0  0.9  0.0763  1  0  2.4012  0.1392  3.2015  0.4177  /
  70111 'HYGOV' 1  0.04  0.7254  4.9434  0.05  0.4  0.1  1  0  1.6702  1.25  1  0.0741  /
  70111 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  70111 'GENSAL' 2  6.000000  0.467000  0.169800  3.014100  0.000000  1.129900  0.733100
  0.309200  0.251500  0.094900  0.075400  0.273300  /
  70111 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  70111 'HYGOV' 2  0.04  0.729  7.4208  0.05  0.5  0.167  1  0  1.3138  1.25  1  0.0712  /
  70111 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  70121 'GENROU' 1  4.707800  0.058100  1.035100  0.057000  2.936505  0.000000  1.773000
  1.690400  0.284800  0.656100  0.205800  0.153900  0.030000  0.295100  /
  70121 'IEEET1' 1  0.06  25  0.2  1  -1  0  0.6825  0.119  0.35  0  4.3206  0.0262  5.7608  0.2774  /
  70121 'IEEEG1' 1 0 0  15.0919  0  0  0.5  0.1  -0.1  0.9023  0  0.4671  1  0  0  0  0  0  0  0  0  0  0  /
  70121 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  70125 'GENROU' 1  8.432400  0.056700  1.090600  0.041667  2.366288  0.000000  2.404000
  2.278600  0.509200  0.276400  0.262600  0.198100  0.119700  0.474300  /
  70125 'ESAC6A' 1  0  420.612  24.876  2  0.1285  0.9  9.08  -9.08  9.08  -9.08  1  100  0  1  0  0  0  0  1  3.4144  0.1057  4.5526  0.705  /
  70125 'IEEEG1' 1 0 0  14.2525  0.2  0  0.5  0.1  -0.1  1.2349  0  0.1514  0.2888  0  0  0  0  0  0  0  0  0  0  /
  70125 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  70126 'GENROU' 1  9.288500  0.055000  0.774700  0.055400  3.898874  0.000000  1.972000
  1.875900  0.443900  0.538200  0.317300  0.240500  0.163700  0.562400  /
  70126 'EXAC1' 1  0  0  0  2876  0  9.6555  -9.6555  1.1  0.08  1  0.2219  0.5  1  1.9458  0.067  2.5944  0.3349  /
  70126 'IEEEG1' 1 0 0  25  0.25  0  0.2  0.1  -0.1  0.8238  0  0.4627  0.2816  0  8.988  0.284  0  0  0  0  0  0  0  /
  70126 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  70127 'GENROU' 1  9.644900  0.041667  0.655400  0.073400  3.927767  0.000000  2.291900
  2.174100  0.195500  0.698100  0.143200  0.105300  0.104200  0.443400  /
  70127 'ESAC6A' 1  0  573.062  21.2262  3  0.1657  0.2  9.08  -9.08  9.08  -9.08  3.215  0  0  100  1  0.25  0.225  22.5  1  4.2318  0.011  5.6424  0.0732  /
  70127 'IEEEG1' 1 0 0  14.7631  0.0837  0  0.3  0.1  -0.1  1.1751  0  0.2467  0.2563  0  7.4797  0  0  0  0  0  0  0  0  /
  70127 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  70134 'GENROU' 1  4.979900  0.048700  0.588100  0.075200  2.459141  0.000000  2.177400
  2.067300  0.340800  0.299100  0.245000  0.184400  0.178100  0.591100  /
  70134 'ESAC6A' 1  0  544.599  11.5491  2  0.23  0.2  9.08  -9.08  9.08  -9.08  1  0  0  1  0  0  0  0  1  4.1191  0.1064  5.4921  0.7096  /
  70134 'IEEEG1' 1 0 0  25  0.25  0  0.5  2  -2  1.1727  0  0.2234  0.321  0  10  0.2311  0  0.5  0.375  0  0  0  0  /
  70134 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  70141 'GENROU' 1  7.631600  0.068000  0.956300  0.078500  8.841308  0.000000  2.369100
  2.183100  0.346400  0.732000  0.286700  0.224200  0.143400  0.668800  /
  70141 'ESST4B' 1  0  3.1784  3.1784  1  -1  0  1  0  1  -1  0  6.8563  0  8.9784  0.08  0  0  /
  70141 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  22.5081  2  0  1  1  0.15  0.3583  1.5  0.1825  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  70141 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  70142 'GENROU' 1  6.674900  0.042900  0.792200  0.050900  7.396985  0.000000  2.073800
  1.944900  0.338900  0.545800  0.208700  0.162000  0.176500  0.758500  /
  70142 'ESST4B' 1  0  3.7476  3.7476  1  -1  0  1  0  1  -1  0  6.5582  0  8.5693  0.08  0  0  /
  70142 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  12.8328  2  0  1  1  0.15  0.5  1.3832  0.2  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  70142 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  70144 'GENROU' 1  5.023300  0.041667  1.302900  0.073500  2.338455  0.000000  2.633500
  2.396400  0.275500  0.640300  0.128500  0.098000  0.035700  0.191600  /
  70144 'ESST4B' 1  0  3.6947  3.6947  1  -1  0  1  0  1  -1  0  6.011  0  7.2001  0.08  0  0  /
  70144 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  7.8584  0  1  1  0.15  0.5  1.9502  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  70144 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  70144 'GENROU' 2  6.935600  0.056700  0.786400  0.054900  3.272520  0.000000  2.525000
  2.308900  0.318400  0.478800  0.173100  0.133600  0.124200  0.645900  /
  70144 'ESST4B' 2  0  3.5039  3.5039  1  -1  0  1  0  1  -1  0  5.6472  0  6.3902  0.08  0  0  /
  70144 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  70144 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  70147 'GENROU' 1  7.025800  0.050300  0.683800  0.055500  2.247166  0.000000  1.052000
  1.018400  0.133800  0.283700  0.099900  0.071700  0.101300  0.437500  /
  70147 'ESST4B' 1  0  25.8035  0.826  6  -6  0.01  1  0  4.6  -4.6  0  1  0  8.5651  0.0377  0  0  /
  70147 'IEEEG1' 1 0 0  20  0.0867  0  0.3  0.2064  -0.2064  1.4515  0  0.2507  0.3253  0  0  0  0  0.4  0.5869  0  0  0  0  /
  70147 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  70147 'GENROU' 2  7.370500  0.047200  0.829800  0.076700  2.010664  0.000000  1.404800
  1.347200  0.134200  0.342500  0.100200  0.072000  0.199500  0.633800  /
  70147 'IEEET1' 2  0  25  0.2  7  -7  0  0.6327  0.0465  1  0  2.8224  0.118  3.7632  0.3805  /
  70147 'IEEEG1' 2 0 0  20  0.1892  0  0.1  2  -2  1.1508  0  0.3618  1  0  0  0  0  0.4  0.3  0  0  0  0  /
  70147 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  70147 'GENROU' 3  6.114500  0.048800  1.395600  0.041667  4.871105  0.000000  1.664700
  1.589500  0.235900  0.562000  0.171500  0.127300  0.029300  0.293700  /
  70147 'IEEET1' 3  0  400  0.2  7  -7  0  0.1019  0.0259  1  0  4.3588  0.1639  5.8117  0.432  /
  70147 'IEEEG1' 3 0 0  20  0.1152  0  0.2  0.367  -0.367  1.5283  0  0.2787  1  0  3.2442  0  0  0.4  0.3  0  0  0  0  /
  70147 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  70147 'GENROU' 4  4.518300  0.041667  0.643100  0.041667  2.348787  0.000000  1.854100
  1.766000  0.263800  0.537100  0.191100  0.142500  0.087900  0.410800  /
  70147 'IEEET1' 4  0  25  0.2  1  -1  0  0.5  0.08  1  0  1.7241  0.1089  2.2988  0.3703  /
  70147 'IEEEG1' 4 0 0  20  0.2  0  0.15  0.1  -0.1  0.8962  0  0.2976  0.3413  0  4.1336  0.385  0  0.4  0.3  0  0  0  0  /
  70147 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  70147 'GENROU' 5  7.842400  0.056100  0.868600  0.064900  4.093664  0.000000  1.733300
  1.653400  0.340200  0.401800  0.244600  0.184100  0.116900  0.468800  /
  70147 'ESAC6A' 5  0  577.176  10.9626  3  0.23  0.9  9.08  -9.08  9.08  -9.08  1  100  0  100  1  0.25  0.225  22.5  1  3.596  0.0623  4.7947  0.4156  /
  70147 'IEEEG1' 5 0 0  10.6174  0  0  0.5  0.2858  -0.2858  0.813  0  0.3667  0.3006  0  0  0  0  0  0  0  0  0  0  /
  70147 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  70147 'GENROU' 6  8.632300  0.035400  0.517900  0.067500  4.139022  0.000000  1.707800
  1.629600  0.157000  0.710900  0.116200  0.084300  0.107800  0.450500  /
  70147 'ESAC1A' 6  0.02  0  0  750  0.02  50  -50  0.9625  0.0289  1  0.2  0.4  1  2.5587  0.1693  3.4116  1.5238  9  -9  /
  70147 'IEEEG1' 6 0 0  20  0  0  0.2  1  -1  0.9268  0  0.3844  0.3387  0  9.6991  0.4  0  0.5  0.3  0  0  0  0  /
  70147 'IEEEST' 6  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  70147 'GENROU' 7  7.030900  0.041800  1.263400  0.078500  1.166137  0.000000  1.093500
  1.057000  0.109600  0.225200  0.083000  0.058600  0.174200  0.583200  /
  70147 'ESAC1A' 7  0  0  0  267.202  0.02  50  -50  0.8948  0.0298  1  0.2  1  1  1.4757  0.3372  1.9676  3.0344  9  -9  /
  70147 'IEEEG1' 7 0 0  10  0  0  0.3  0.148  -0.148  1.2104  0  0.3742  1  0  5.7024  0.4  0  0  0  0  0  0  0  /
  70147 'IEEEST' 7  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  70147 'GENROU' 8  7.402700  0.036100  0.881600  0.049600  1.702323  0.000000  1.359500
  1.305000  0.201100  0.560100  0.147100  0.108400  0.064000  0.363000  /
  70147 'IEEET1' 8  0.06  25  0.0311  7  -7  0  0.1499  0.08  1  0  1.8405  0.0721  2.454  0.3289  /
  70147 'IEEEG1' 8 0 0  20  0.1671  0  0.2  0.1  -0.1  1.082  0  0.2547  0.3442  0  8.0056  0.3203  0  0.4  0.5306  0  0  0  0  /
  70147 'IEEEST' 8  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  70153 'GENROU' 1  4.802500  0.041667  1.065200  0.073200  3.894969  0.000000  1.982000
  1.885200  0.209700  0.315600  0.153100  0.113000  0.151200  0.537400  /
  70153 'EXAC1' 1  0  0  0  400  0  8.263  -8.263  0.483  0.035  1  0.2642  0.5  1  3.4911  0.018  4.6548  0.09  /
  70153 'IEEEG1' 1 0 0  18.9261  0  0  0.2  0.1  -0.1  1.5607  0  0.3587  0.3399  0  0  0  0  0  0  0  0  0  0  /
  70153 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  70154 'GENROU' 1  4.875500  0.050400  1.348700  0.062800  3.222286  0.000000  2.161500
  2.052500  0.425300  0.643500  0.304200  0.230400  0.086500  0.408000  /
  70154 'ESST4B' 1  0  1.8088  3.615  6  -6  0  1  0  4.6  -4.6  0  5.933  0  6.5525  0.0725  0  0  /
  70154 'IEEEG1' 1 0 0  10.2859  0.1145  0  0.5  0.1  -0.1  0.9384  0  0.447  0.3205  0  8.8977  0  0  0.4  0.3  0  0  0  0  /
  70154 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  70155 'GENROU' 1  6.554000  0.041667  0.986600  0.067900  3.325163  0.000000  2.185900
  2.075200  0.370900  0.602100  0.266100  0.200700  0.117700  0.470400  /
  70155 'IEEET1' 1  0  400  0.2  1  -1  0  0.7916  0.08  1  0  3.9337  0.1231  5.2449  0.3862  /
  70155 'IEEEG1' 1 0 0  20  0.0978  0  0.5  1  -1  1.9303  0  0.4019  0.2612  0  9.8459  0  0  0  0  0  0  0  0  /
  70155 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  70156 'GENROU' 1  6.025900  0.054900  0.879300  0.064500  2.147802  0.000000  1.961800
  1.866400  0.313900  0.603200  0.226100  0.169700  0.134800  0.504500  /
  70156 'IEEET1' 1  0  25  0.2  7  -7  0  0.3951  0.08  0.35  0  3.3723  0.0544  4.4964  0.3091  /
  70156 'IEEEG1' 1 0 0  20  0.2  0  0.2  0.1  -0.1  1.1885  0  0.2484  0.3488  0  7.508  0.4  0  0.4  0.5517  0  0  0  0  /
  70156 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  70163 'GENSAL' 1  6.000000  0.594500  0.482200  3.582400  0.000000  1.341600  0.871300
  0.612000  0.444700  0.225900  0.156200  0.649500  /
  70163 'ESDC1A' 1  0  40  0.01  0  0  1  -1  0  0.9  0.0785  1  0  2.4258  0.1398  3.2343  0.4195  /
  70163 'HYGOV' 1  0.05  0.6398  7.3337  0.04  0.33  0.167  1  0  0.6493  1.2  0  0.0738  /
  70163 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  70164 'GENSAL' 1  6.000000  0.447000  0.107600  1.842100  0.000000  0.840900  0.544600
  0.407100  0.269900  0.094700  0.176400  0.505100  /
  70164 'ESDC1A' 1  0.06  40  0.041667  0  0  1  -1  0  0.9  0.0154  1  0  2.3408  0.1201  3.1211  0.3603  /
  70164 'HYGOV' 1  0.04  0.5901  8.3738  0.4  0.5  0.1  1  0  0.4959  1.25  0.5  0.0789  /
  70164 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  70164 'GENSAL' 2  6.000000  0.152000  0.292100  2.560100  0.000000  0.838600  0.543100
  0.353800  0.241000  0.173000  0.252500  0.687300  /
  70164 'SCRX' 2  0.1  10.01  100  0.01  -4  5  0  0  /
  70164 'HYGOV' 2  0.05  0.7604  6.8073  0.4  0.5  0.167  1  0  0.9124  1.2  0  0.0726  /
  70164 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  70165 'GENSAL' 1  6.000000  0.523000  0.481100  3.537700  0.000000  1.226800  0.796400
  0.582200  0.378400  0.130000  0.152600  0.461100  /
  70165 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  70165 'HYGOV' 1  0.05  0.5268  2.9625  0.05  0.4  0.07  1  0  0.6019  1.25  0.5  0.0711  /
  70165 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  70165 'GENSAL' 2  6.000000  0.256500  0.528500  3.348000  0.000000  1.358700  0.882400
  0.453300  0.415600  0.099600  0.182800  0.410000  /
  70165 'IEEET1' 2  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.9829  0.0874  3.9772  0.4006  /
  70165 'HYGOV' 2  0.04  0.9796  9.9835  0.05  0.5  0.07  1  0  0.6639  1.25  1  0.0712  /
  70165 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  70166 'GENSAL' 1  6.000000  0.597200  0.590600  2.628900  0.000000  1.048300  0.679900
  0.458300  0.450200  0.096000  0.277600  0.916500  /
  70166 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  70166 'HYGOV' 1  0.04  0.2392  4.9832  0.05  0.33  0.167  1  0  0.8289  1.2  1  0.0709  /
  70166 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  70166 'GENSAL' 2  6.000000  0.205600  0.477100  1.555600  0.000000  1.222800  0.793700
  0.396700  0.301400  0.165600  0.102500  0.453200  /
  70166 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  70166 'HYGOV' 2  0.05  0.4558  8.4723  0.05  0.5  0.167  1  0  1.5324  1.2  0  0.0752  /
  70166 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  70167 'GENROU' 1  6.818800  0.066800  1.047000  0.048700  7.727197  0.000000  2.056400
  1.930800  0.257300  0.433000  0.147800  0.113400  0.155800  0.627600  /
  70167 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.3847  0  0  0  1  0  1.2  0  5.1207  0  0.08  /
  70167 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  70167 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  70167 'GENROU' 10  7.293300  0.044300  1.202400  0.093600  3.157689  0.000000  1.991800
  1.878700  0.159600  0.400600  0.124000  0.094400  0.050200  0.402800  /
  70167 'ESST4B' 10  0  3.8045  3.8045  1  -1  0  1  0  1  -1  0  5.5526  0  8.2119  0.08  0  0  /
  70167 'GGOV1' 10  1  1  0.04  1  0.05  -0.05  3.6046  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  70167 'IEEEST' 10  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  70167 'GENROU' 2  7.665700  0.044600  0.886500  0.047500  9.335247  0.000000  2.352900
  2.170100  0.198800  0.219900  0.170700  0.131700  0.036700  0.440000  /
  70167 'ESST4B' 2  0  3.9888  3.9888  1  -1  0  1  0  1  -1  0  5.4986  0  8.5057  0.08  0  0  /
  70167 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  4.1876  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  70167 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  70167 'GENROU' 3  9.305200  0.062700  0.787900  0.097200  1.594340  0.000000  1.959300
  1.852400  0.175300  0.312000  0.146600  0.112400  0.044500  0.451100  /
  70167 'ESST4B' 3  0  3.1657  3.1657  1  -1  0  1  0  1  -1  0  6.6275  0  8.1894  0.08  0  0  /
  70167 'GGOV1' 3  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1129  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  70167 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  70167 'GENROU' 4  7.866400  0.057900  1.079600  0.065800  7.685162  0.000000  2.174500
  2.026100  0.157300  0.359700  0.124200  0.094600  0.060500  0.473500  /
  70167 'ESST4B' 4  0  3.6495  3.6495  1  -1  0  1  0  1  -1  0  5.2887  0  6.3698  0.08  0  0  /
  70167 'GGOV1' 4  1  1  0.05  1  0.05  -0.05  3.8953  2  0  1  1  0.15  0.4971  1.3021  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  70167 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  70167 'GENROU' 5  8.134500  0.041667  1.204900  0.065600  5.183949  0.000000  2.638100
  2.400200  0.257100  0.444900  0.105900  0.080000  0.269900  0.766200  /
  70167 'ESST4B' 5  0  3.0577  3.0577  1  -1  0  1  0  1  -1  0  6.2681  0  7.9419  0.08  0  0  /
  70167 'GGOV1' 5  1  1  0.04  1  0.05  -0.05  10  0.5194  0  1  1  0.15  0.1233  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  70167 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  70167 'GENROU' 6  7.188800  0.049000  0.744000  0.086400  9.674519  0.000000  2.458600
  2.255300  0.287400  0.364800  0.163800  0.126100  0.108100  0.521400  /
  70167 'ESST4B' 6  0  3.4322  3.4322  1  -1  0  1  0  1  -1  0  5.1766  0  7.9883  0.08  0  0  /
  70167 'GGOV1' 6  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.1815  0.2  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  70167 'IEEEST' 6  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  70167 'GENROU' 7  5.945300  0.041667  0.368100  0.072200  8.087164  0.000000  2.153800
  2.009400  0.378500  0.625500  0.252000  0.196500  0.140700  0.642900  /
  70167 'ESST4B' 7  0  3.6649  3.6649  1  -1  0  1  0  1  -1  0  5.944  0  8.8633  0.08  0  0  /
  70167 'GGOV1' 7  1  1  0.05  1  0.05  -0.05  10  7.2558  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  70167 'IEEEST' 7  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  70167 'GENROU' 8  6.857900  0.062100  1.061600  0.048100  9.058954  0.000000  1.573000
  1.540700  0.235300  0.470000  0.136900  0.104700  0.139900  0.410500  /
  70167 'EXPIC1' 8  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.9731  0  0  0  1  0  1.2  0  5.1378  0  0.08  /
  70167 'GGOV1' 8  1  1  0.04  1  0.05  -0.05  10  0.9636  0  1  1  0.15  0.4572  1.5  0.1576  0.3  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  70167 'IEEEST' 8  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  70167 'GENROU' 9  8.382000  0.054400  1.120600  0.090500  4.092007  0.000000  2.335800
  2.156200  0.328400  0.529000  0.197300  0.152800  0.015500  0.182200  /
  70167 'ESST4B' 9  0  3.3917  3.3917  1  -1  0  1  0  1  -1  0  6.8864  0  8.519  0.08  0  0  /
  70167 'GGOV1' 9  1  1  0.04  1  0.05  -0.05  10  1.9272  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  70167 'IEEEST' 9  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  70172 'GENROU' 1  9.116400  0.047300  1.379600  0.063900  2.365659  0.000000  2.166300
  2.057000  0.346500  0.541400  0.249000  0.187500  0.032500  0.300000  /
  70172 'EXAC1' 1  0  0  0  400  0  9.9405  -9.9405  1.1  0.035  1  0.2354  0.5  1  3.9425  0.0361  5.2566  0.1805  /
  70172 'IEEEG1' 1 0 0  20  0.25  0  0.2  0.1  -0.1  1.5942  0  0.4725  1  0  9.9752  0  0  0  0  0  0  0  0  /
  70172 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  70173 'GENROU' 1  7.983600  0.057600  0.571000  0.061200  2.902683  0.000000  1.927300
  1.834200  0.182000  0.596200  0.133700  0.097900  0.040200  0.315400  /
  70173 'IEEET1' 1  0.06  400  0.045  1  -1  0  0.5  0.0381  1  0  3.9083  0.0003  5.211  0.2483  /
  70173 'IEEEG1' 1 0 0  20  0  0  0.15  1  -1  1.1086  0  0.1613  0.2997  0  0  0  0  0.5  0.4102  0  0  0  0  /
  70173 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  70174 'GENROU' 1  9.375600  0.049500  0.642500  0.073900  2.980883  0.000000  2.033800
  1.933600  0.201800  0.658400  0.147600  0.108700  0.097700  0.430300  /
  70174 'ESAC6A' 1  0  472.161  11.5421  3  0.23  0.9  9.08  -9.08  9.08  -9.08  1  100  0  10  1  0.25  0.225  22.5  1  3.5284  0.0186  4.7045  0.1238  /
  70174 'IEEEG1' 1 0 0  20  0  0  0.2  2  -2  1.1681  0  0.1082  0.2794  0  10  0.2765  0  0  0  0  0  0  0  /
  70174 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  70176 'GENROU' 1  4.883000  0.056800  1.240700  0.062900  3.346344  0.000000  1.815500
  1.730000  0.199700  0.608400  0.146200  0.107600  0.088800  0.412700  /
  70176 'EXAC1' 1  0  0  0  400  0.1  5.3556  -5.3556  0.7995  0.02  1  0.2668  0.5  1  2.3788  0.0781  3.1717  0.3906  /
  70176 'IEEEG1' 1 0 0  20  0  0  0.15  0.1  -0.1  0.773  0  0.4205  0.3415  0  0  0  0  0.4  0.3849  0  0  0  0  /
  70176 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  70182 'GENSAL' 1  6.000000  0.266800  0.164900  2.896700  0.000000  1.036000  0.671900
  0.495000  0.426900  0.091000  0.099300  0.242200  /
  70182 'ESDC1A' 1  0.06  40  0.041667  0  0  1  -1  0  0.9  0.0511  1  0  2.4044  0.142  3.2058  0.4259  /
  70182 'HYGOV' 1  0.05  0.6007  5.0242  0.041667  0.4  0.167  1  0  0.7028  1.2  0  0.0781  /
  70182 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  70182 'GENSAL' 2  6.000000  0.252300  0.306300  1.407300  0.000000  0.904000  0.585700
  0.333800  0.221700  0.162000  0.243700  0.685900  /
  70182 'ESDC1A' 2  0.06  40  0.041667  0  0  10  -10  0  0.9  0.0375  1  0  2.3015  0.1258  3.0687  0.3773  /
  70182 'HYGOV' 2  0.05  0.8168  7.7005  0.041667  0.33  0.07  1  0  1.7426  1.2  1  0.0724  /
  70182 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  70182 'GENSAL' 3  6.000000  0.322800  0.110200  2.380900  0.000000  1.036700  0.672300
  0.248200  0.177600  0.134700  0.288700  0.833400  /
  70182 'ESDC2A' 3  0.020833  50  0.041667  0.1  0.75  1.17  -1.17  0.2  3.5  0  0.15  0  1.76  0.1972  2.3467  0.7888  /
  70182 'HYGOV' 3  0.05  0.9217  7.762  0.05  0.4  0.167  1  0  0.8558  1.2  0.5  0.0768  /
  70182 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  70182 'GENSAL' 4  6.000000  0.326600  0.432200  3.378100  0.000000  0.918900  0.595500
  0.247200  0.233300  0.142800  0.245800  0.556700  /
  70182 'SCRX' 4  0.1  10.01  100  0  -4  5  0  0  /
  70182 'HYGOV' 4  0.07  0.511  5.0544  0.05  0.4  0.07  1  0  1.9225  1.2  0  0.0761  /
  70182 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  70182 'GENSAL' 5  6.000000  0.420200  0.334300  2.882700  0.000000  0.804000  0.520500
  0.254800  0.227700  0.081900  0.158800  0.652300  /
  70182 'IEEET1' 5  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.6014  0.0883  3.4685  0.4047  /
  70182 'HYGOV' 5  0.04  0.6347  3.0013  0.05  0.33  0.167  1  0  1.0914  1.25  1  0.0791  /
  70182 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  70182 'GENSAL' 6  6.000000  0.445400  0.300400  3.400700  0.000000  1.043900  0.677100
  0.384200  0.354300  0.195600  0.071600  0.193200  /
  70182 'SCRX' 6  0.1  10.01  100  0  -4  5  0  0  /
  70182 'HYGOV' 6  0.05  0.7424  9.7643  0.2  0.4  0.1  1  0  1.8827  1.2  1  0.0717  /
  70182 'IEEEST' 6  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  70184 'GENROU' 1  7.611200  0.055200  0.738600  0.046900  3.473641  0.000000  1.759500
  1.677800  0.176000  0.610000  0.129500  0.094700  0.097400  0.429800  /
  70184 'ESAC1A' 1  0  0  0  273.423  0.1  50  -50  1.1968  0.0265  1  0.2  0.4  1  2.4328  0.1551  3.2437  1.3957  9  -9  /
  70184 'IEEEG1' 1 0 0  20  0  0  0.15  0.1  -0.1  0.9868  0  0.2079  1  0  7.038  0.1844  0  0  0  0  0  0  0  /
  70184 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  70188 'GENROU' 1  8.701700  0.069100  0.329500  0.064600  1.167206  0.000000  2.057700
  1.931800  0.185700  0.214900  0.137300  0.105000  0.160600  0.705800  /
  70188 'EXPIC1' 1  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.4595  0  0  0  1  0  1.2  0  6.641  0  0.08  /
  70188 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  70188 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  70188 'GENROU' 2  5.455400  0.066100  0.499200  0.070000  5.888837  0.000000  1.487800
  1.472000  0.339100  0.520200  0.284300  0.222200  0.105400  0.658300  /
  70188 'ESST4B' 2  0  3.5  3.5  1  -1  0  1  0  1  -1  0  5.4956  0  6.329  0.08  0  0  /
  70188 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  4.5153  2.6764  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  70188 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  70189 'GENROU' 1  8.626300  0.057900  0.822700  0.088300  7.391154  0.000000  2.486100
  2.277500  0.250500  0.391000  0.156800  0.120500  0.104200  0.577200  /
  70189 'ESST4B' 1  0  3.7412  3.7412  1  -1  0  1  0  1  -1  0  5.7055  0  7.2512  0.08  0  0  /
  70189 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  8.3462  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  70189 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  74196 'GENSAL' 1  6.000000  0.526100  0.201000  2.377800  0.000000  0.969300  0.628400
  0.224100  0.214300  0.102200  0.092000  0.197700  /
  74196 'ESDC1A' 1  0.06  40  0.02  0  0  1  -1  0  0.9  0.0569  1  0  2.3682  0.139  3.1577  0.4171  /
  74196 'HYGOV' 1  0.05  0.6145  8.8418  0.2  0.4  0.2  1  0  1.811  1.25  0.5  0.0749  /
  74196 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  74196 'GENSAL' 2  6.000000  0.351400  0.048100  2.428100  0.000000  1.120900  0.727300
  0.540100  0.334700  0.238800  0.116600  0.304700  /
  74196 'IEEET1' 2  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.8957  0.0833  3.861  0.3818  /
  74196 'HYGOV' 2  0.05  0.8457  6.3714  0.05  0.33  0.167  1  0  0.4164  1.2  1  0.0735  /
  74196 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  74197 'GENSAL' 1  6.000000  0.583500  0.528200  3.023300  0.000000  0.897200  0.581400
  0.273200  0.254000  0.239300  0.218200  0.728600  /
  74197 'IEEET1' 1  0  40  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.6196  0.0862  3.4928  0.3951  /
  74197 'HYGOV' 1  0.05  0.7906  4.0389  0.2  0.33  0.167  1  0  0.6552  1.25  1  0.0799  /
  74197 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  74197 'GENSAL' 2  6.000000  0.499400  0.506800  3.502500  0.000000  1.009400  0.654500
  0.365000  0.231900  0.138300  0.112500  0.402900  /
  74197 'ESDC1A' 2  0.06  40  0.041667  0  0  10  -10  0  0.9  0.0411  1  0  2.4461  0.1227  3.2615  0.368  /
  74197 'HYGOV' 2  0.07  0.8559  8.7496  0.2  0.33  0.167  1  0  0.7351  1.2  1  0.0701  /
  74197 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  74199 'GENSAL' 1  6.000000  0.538900  0.109900  2.558400  0.000000  0.669600  0.432900
  0.209000  0.162500  0.149700  0.140300  0.369300  /
  74199 'ESDC2A' 1  0.020833  50  0.041667  0.1  0.5  0.4  -0.4  0.2  3.5  0  0.15  0  1.33  0.205  1.7733  0.82  /
  74199 'HYGOV' 1  0.07  0.4764  9.5665  0.05  0.33  0.2  1  0  0.7241  1.25  0.5  0.0718  /
  74199 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  74199 'GENSAL' 2  6.000000  0.111800  0.245100  2.365700  0.000000  1.063700  0.689900
  0.449900  0.303100  0.214800  0.180300  0.520900  /
  74199 'ESDC1A' 2  0.06  40  0.041667  0  0  1  -1  0  0.9  0.0215  1  0  2.3468  0.1425  3.1291  0.4275  /
  74199 'HYGOV' 2  0.05  0.4262  3.2589  0.05  0.5  0.07  1  0  0.6513  1.25  0  0.0789  /
  74199 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  74199 'GENSAL' 3  6.000000  0.383300  0.041667  3.301500  0.000000  1.378700  0.895400
  0.468600  0.340800  0.222800  0.284900  0.811100  /
  74199 'SCRX' 3  0.1  10.01  100  0  -4  5  0  0  /
  74199 'HYGOV' 3  0.05  0.6144  6.4916  0.05  0.5  0.1  1  0  0.9547  1.2  1  0.078  /
  74199 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  74199 'GENSAL' 4  6.000000  0.554800  0.123800  2.945300  0.000000  0.708300  0.458100
  0.348300  0.322000  0.082400  0.260000  0.567800  /
  74199 'IEEET1' 4  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.9874  0.0864  3.9832  0.3959  /
  74199 'HYGOV' 4  0.07  0.5512  2.3592  0.2  0.5  0.07  1  0  0.889  1.2  0  0.0772  /
  74199 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  74200 'GENSAL' 1  6.000000  0.474700  0.098700  1.930400  0.000000  1.281800  0.832200
  0.540300  0.312500  0.143800  0.232500  0.743400  /
  74200 'ESDC2A' 1  0.02  50  0.01  0.11  0.75  1.17  -1.17  1  1  0  1  0  1.76  0.1634  2.3467  0.6536  /
  74200 'HYGOV' 1  0.05  0.9255  8.6615  0.05  0.33  0.2  1  0  1.8143  1.25  0.2  0.0776  /
  74200 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  74201 'GENSAL' 1  6.000000  0.290000  0.590800  3.121200  0.000000  0.588400  0.379900
  0.280700  0.218000  0.176800  0.228300  0.662400  /
  74201 'ESDC1A' 1  0.06  40  0.041667  0  0  10  -10  0  0.9  0.0728  1  0  2.3009  0.1308  3.0679  0.3925  /
  74201 'HYGOV' 1  0.05  0.3416  2.1373  0.041667  0.5  0.07  1  0  0.3358  1.2  0  0.0711  /
  74201 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  74204 'GENROU' 1  5.351600  0.050800  0.866000  0.097600  4.438869  0.000000  2.139300
  1.997700  0.173000  0.425600  0.111600  0.084600  0.127500  0.570300  /
  74204 'ESST4B' 1  0  3.4775  3.4775  1  -1  0  1  0  1  -1  0  5.64  0  6.4103  0.08  0  0  /
  74204 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  7.0704  2  0  1  1  0.15  0.1771  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  74204 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  74205 'GENROU' 1  6.294400  0.047900  1.249100  0.088600  3.101618  0.000000  1.881100
  1.789400  0.170300  0.364000  0.130100  0.099300  0.117900  0.498400  /
  74205 'EXPIC1' 1  0  4  1  1  -0.87  0.01  0  0  1  -0.87  0  1  0  8.0974  0  0  0  1  0  1.2  0  5.4331  0  0.08  /
  74205 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.2504  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  74205 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  74205 'GENROU' 2  8.848300  0.043700  1.269100  0.056600  7.547511  0.000000  1.419400
  1.416800  0.243900  0.333600  0.204000  0.158200  0.015500  0.232400  /
  74205 'ESST4B' 2  0  3.3623  3.3623  1  -1  0  1  0  1  -1  0  6.9646  0  6.6135  0.08  0  0  /
  74205 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  14.0883  1.0349  0  1  1  0.15  0.5  2.2317  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  74205 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  74211 'GENROU' 1  9.441700  0.045900  0.559600  0.098900  4.348986  0.000000  2.164800
  2.018300  0.361300  0.634000  0.276500  0.216000  0.190900  0.522900  /
  74211 'ESST4B' 1  0  3.5402  3.5402  1  -1  0  1  0  1  -1  0  6.1327  0  7.0925  0.08  0  0  /
  74211 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.1548  2  0  1  1  0.15  0.0719  1.5  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  74211 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  74212 'GENROU' 1  5.685400  0.049800  0.858800  0.062900  5.253221  0.000000  1.915200
  1.816900  0.341600  0.609400  0.264400  0.206300  0.082400  0.193100  /
  74212 'ESST4B' 1  0  3.9736  3.9736  1  -1  0  1  0  1  -1  0  5.5895  0  6.0082  0.08  0  0  /
  74212 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  7.6719  2.0702  0  1  1  0.15  0.5  1.5  0.1857  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  74212 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  74220 'GENSAL' 1  6.000000  0.316200  0.151800  2.474100  0.000000  0.831500  0.538500
  0.292600  0.207000  0.108200  0.206200  0.484100  /
  74220 'ESDC2A' 1  0.020833  9.3  0.041667  0.11  0.5  0.4  -0.4  0.2  1  0  0.15  0  1.76  0.1743  2.3467  0.6972  /
  74220 'HYGOV' 1  0.07  0.5928  5.5543  0.05  0.33  0.07  1  0  1.221  1.25  1  0.0742  /
  74220 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  74220 'GENSAL' 2  6.000000  0.357100  0.347600  3.239300  0.000000  0.725500  0.469300
  0.268200  0.170700  0.137600  0.093800  0.345000  /
  74220 'IEEET1' 2  0  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.7904  0.0837  3.7205  0.3836  /
  74220 'HYGOV' 2  0.04  0.4078  5.9945  0.041667  0.5  0.1  1  0  1.648  1.2  0  0.0717  /
  74220 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  74221 'GENSAL' 1  6.000000  0.468400  0.513400  2.468100  0.000000  0.851500  0.551500
  0.224100  0.188300  0.160400  0.163400  0.361500  /
  74221 'ESDC1A' 1  0.06  40  0.041667  0  0  1  -1  0  0.9  0.0176  1  0  2.4984  0.1411  3.3313  0.4234  /
  74221 'HYGOV' 1  0.07  0.906  2.1276  0.05  0.33  0.1  1  0  1.2253  1.2  1  0.0702  /
  74221 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  74221 'GENSAL' 2  6.000000  0.184900  0.526600  2.739800  0.000000  1.189500  0.772000
  0.528400  0.491100  0.194500  0.275500  0.575500  /
  74221 'IEEET1' 2  0.06  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.8463  0.0867  3.795  0.3972  /
  74221 'HYGOV' 2  0.04  0.7526  3.212  0.2  0.4  0.167  1  0  0.7286  1.2  0.2  0.077  /
  74221 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  74222 'GENSAL' 1  6.000000  0.174500  0.439200  3.780800  0.000000  0.859500  0.556800
  0.362000  0.322300  0.153900  0.243900  0.848700  /
  74222 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  74222 'HYGOV' 1  0.07  0.3319  9.7155  0.05  0.4  0.167  1  0  0.6817  1.2  1  0.0705  /
  74222 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  74223 'GENROU' 1  9.836700  0.066200  0.717000  0.047100  1.887577  0.000000  1.713000
  1.653700  0.297500  0.627100  0.140900  0.107900  0.025700  0.326300  /
  74223 'ESST4B' 1  0  3.502  3.502  1  -1  0.01  1  0  1  -1  0  6.766  0  7.3774  0.08  0  0  /
  74223 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  74223 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  74223 'GENROU' 2  9.752500  0.066600  0.757900  0.086100  7.237269  0.000000  1.881900
  1.790000  0.202000  0.390700  0.156400  0.120300  0.096400  0.608600  /
  74223 'EXPIC1' 2  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.1632  0  0  0  1  0  1.2  0  6.0737  0  0.08  /
  74223 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.2147  1.5  0.2  0.3  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  74223 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  74223 'GENROU' 3  4.201300  0.064200  0.306000  0.049700  6.982241  0.000000  1.626800
  1.584100  0.160600  0.394900  0.134500  0.102800  0.135500  0.536200  /
  74223 'EXPIC1' 3  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.2812  0  0  0  1  0  1.2  0  5.2775  0  0.08  /
  74223 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  9.2876  2  0  1  1  0.15  0.198  1.1993  0.2  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  74223 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  74228 'GENSAL' 1  6.000000  0.459500  0.353300  2.159900  0.000000  0.769700  0.498100
  0.350500  0.207700  0.159900  0.129300  0.461900  /
  74228 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  74228 'HYGOV' 1  0.05  0.5868  3.3978  0.05  0.5  0.167  1  0  1.7864  1.25  0  0.0775  /
  74228 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  74228 'GENSAL' 2  6.000000  0.316600  0.350900  1.762700  0.000000  1.203700  0.781300
  0.350300  0.302500  0.157200  0.196300  0.662400  /
  74228 'IEEET1' 2  0.06  25  0.2  1  -1  0  0.646  0.103  1  0  2.7388  0.0805  3.6517  0.369  /
  74228 'HYGOV' 2  0.05  0.8936  2.7037  0.05  0.5  0.07  1  0  1.2143  1.2  1  0.0709  /
  74228 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  74228 'GENSAL' 3  6.000000  0.485900  0.117100  2.982200  0.000000  0.698300  0.451600
  0.246400  0.170700  0.111700  0.275100  0.664600  /
  74228 'ESDC1A' 3  0.06  40  0.041667  0  0  1  -1  0  0.9  0.041  1  0  2.401  0.149  3.2013  0.447  /
  74228 'HYGOV' 3  0.07  0.3034  7.9657  0.05  0.4  0.07  1  0  1.615  1.25  0.5  0.0759  /
  74228 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  74236 'GENSAL' 1  6.000000  0.152400  0.073600  2.976000  0.000000  1.033400  0.670200
  0.312500  0.260300  0.124300  0.216000  0.497300  /
  74236 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.798  0.0878  3.7306  0.4024  /
  74236 'HYGOV' 1  0.07  0.4606  5.5172  0.05  0.5  0.167  1  0  1.9279  1.2  1  0.0781  /
  74236 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  74237 'GENSAL' 1  6.000000  0.255600  0.094700  3.085800  0.000000  1.037200  0.672700
  0.388600  0.388600  0.113100  0.133500  0.495800  /
  74237 'ESDC2A' 1  0.020833  9.3  0.041667  0.1  0.75  1.17  -1.17  1  0.2  0  1  0  2.36  0.2041  3.1467  0.8164  /
  74237 'HYGOV' 1  0.07  0.75  9.4687  0.05  0.33  0.167  1  0  0.9604  1.2  0.5  0.0747  /
  74237 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  74238 'GENSAL' 1  6.000000  0.274500  0.557800  2.585200  0.000000  1.000000  0.648400
  0.469800  0.436400  0.182100  0.124500  0.499200  /
  74238 'ESDC1A' 1  0  40  0.041667  0  0  10  -10  0  0.9  0.0553  1  0  2.3467  0.129  3.129  0.3871  /
  74238 'HYGOV' 1  0.05  0.6258  5.3691  0.4  0.5  0.167  1  0  0.727  1.25  0  0.0748  /
  74238 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  74239 'GENSAL' 1  6.000000  0.052500  0.145500  3.537500  0.000000  1.000000  0.648400
  0.477000  0.335100  0.092700  0.075300  0.330100  /
  74239 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  74239 'HYGOV' 1  0.05  0.4505  9.5113  0.041667  0.5  0.167  1  0  0.5706  1.2  0.2  0.0749  /
  74239 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  74240 'GENROU' 1  8.112300  0.064400  0.581400  0.077200  7.714236  0.000000  2.129300
  1.989600  0.372000  0.502500  0.205600  0.159500  0.209700  0.628000  /
  74240 'ESST4B' 1  0  3.0477  3.0477  1  -1  0  1  0  1  -1  0  6.2748  0  7.2917  0.08  0  0  /
  74240 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.6486  0  1  1  0.15  0.2196  1.0003  0.1251  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  74240 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  74240 'GENROU' 2  7.992000  0.069800  0.494500  0.059800  2.146767  0.000000  1.918800
  1.819700  0.263300  0.319700  0.133600  0.102100  0.171400  0.515800  /
  74240 'ESST4B' 2  0  3.1807  3.1807  1  -1  0  1  0  1  -1  0  6.2863  0  6.9459  0.08  0  0  /
  74240 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.9401  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  74240 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  74245 'GENSAL' 1  6.000000  0.411500  0.440400  2.073100  0.000000  0.905500  0.586700
  0.411300  0.353200  0.125100  0.154000  0.578700  /
  74245 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  74245 'HYGOV' 1  0.05  0.5665  4.3107  0.041667  0.33  0.167  1  0  0.4755  1.2  0  0.0708  /
  74245 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  74246 'GENSAL' 1  6.000000  0.520100  0.115100  1.191900  0.000000  1.198400  0.777800
  0.425600  0.387500  0.160300  0.243900  0.817000  /
  74246 'ESDC1A' 1  0  40  0.01  0  0  1  -1  0  0.9  0.0285  1  0  2.3029  0.1363  3.0706  0.409  /
  74246 'HYGOV' 1  0.05  0.7457  7.9191  0.4  0.33  0.167  1  0  0.5179  1.25  0.5  0.0796  /
  74246 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  74248 'GENSAL' 1  6.000000  0.559800  0.399600  2.457700  0.000000  0.989400  0.641500
  0.249600  0.154600  0.136600  0.149700  0.443600  /
  74248 'ESDC1A' 1  0.06  100  0.041667  0  0  10  -10  0  0.9  0.0384  1  0  2.3414  0.1315  3.1219  0.3945  /
  74248 'HYGOV' 1  0.05  0.213  2.3777  0.4  0.4  0.07  1  0  1.1139  1.2  0  0.0737  /
  74248 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  74248 'GENSAL' 2  6.000000  0.071800  0.240300  3.135800  0.000000  1.432100  0.930300
  0.589900  0.342300  0.174700  0.082900  0.494700  /
  74248 'SCRX' 2  0.1  10.01  100  0.01  -4  5  0  0  /
  74248 'HYGOV' 2  0.05  0.7529  7.593  0.05  0.5  0.07  1  0  1.8259  1.2  0.2  0.0767  /
  74248 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  74252 'GENSAL' 1  6.000000  0.209200  0.421400  2.240900  0.000000  1.000000  0.648400
  0.453300  0.311500  0.173600  0.205200  0.619100  /
  74252 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  74252 'HYGOV' 1  0.07  0.6201  7.7614  0.05  0.33  0.167  1  0  0.8002  1.2  0  0.0794  /
  74252 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  74253 'GENSAL' 1  6.000000  0.552200  0.275500  2.970600  0.000000  1.000000  0.648400
  0.334900  0.209100  0.156000  0.171300  0.601300  /
  74253 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  74253 'HYGOV' 1  0.05  0.506  7.5876  0.4  0.5  0.167  1  0  1.6125  1.2  0.5  0.0724  /
  74253 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  74254 'GENSAL' 1  6.000000  0.125000  0.462200  2.048300  0.000000  1.000000  0.648400
  0.392100  0.311500  0.209900  0.280700  0.687300  /
  74254 'ESDC1A' 1  0.06  40  0.041667  0  0  10  -10  0  0.9  0.0793  1  0  2.3454  0.1325  3.1271  0.3975  /
  74254 'HYGOV' 1  0.07  0.4359  3.3714  0.05  0.5  0.1  1  0  1.0109  1.25  0  0.0788  /
  74254 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  74255 'GENSAL' 1  6.000000  0.306800  0.306200  2.180100  0.000000  1.000000  0.648400
  0.363700  0.312800  0.160600  0.283100  0.608600  /
  74255 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  74255 'HYGOV' 1  0.05  0.7941  5.1516  0.2  0.33  0.1  1  0  1.8616  1.2  0  0.0768  /
  74255 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  74256 'GENSAL' 1  6.000000  0.189700  0.050400  3.761300  0.000000  1.000000  0.648400
  0.342500  0.198100  0.114000  0.100200  0.384600  /
  74256 'IEEET1' 1  0.06  25  0.2  1  -1  0  0.646  0.103  1  0  2.7356  0.0812  3.6475  0.3721  /
  74256 'HYGOV' 1  0.07  0.4921  3.7151  0.05  0.5  0.07  1  0  0.3508  1.2  0.5  0.0792  /
  74256 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  74261 'GENSAL' 1  6.000000  0.388200  0.375400  1.672700  0.000000  0.850800  0.551100
  0.301400  0.244300  0.195200  0.067300  0.287200  /
  74261 'ESDC1A' 1  0.06  100  0.041667  0  0  10  -10  0  0.9  0.0624  1  0  2.4596  0.131  3.2794  0.393  /
  74261 'HYGOV' 1  0.05  0.3699  4.9848  0.05  0.4  0.167  1  0  0.9951  1.2  1  0.0737  /
  74261 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  74261 'GENSAL' 2  6.000000  0.406700  0.073100  3.384400  0.000000  0.997600  0.646800
  0.420400  0.370000  0.166300  0.184800  0.581600  /
  74261 'ESDC1A' 2  0.06  100  0.041667  0  0  1  -1  0  0.9  0.0549  1  0  2.375  0.1348  3.1666  0.4043  /
  74261 'HYGOV' 2  0.04  0.6094  9.0846  0.05  0.5  0.07  1  0  0.9888  1.2  0.5  0.0724  /
  74261 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  74261 'GENSAL' 3  6.000000  0.346700  0.435700  1.951700  0.000000  1.066200  0.691600
  0.341100  0.320100  0.118300  0.100100  0.298000  /
  74261 'ESDC2A' 3  0.02  50  0.01  0.1  0.5  0.4  -0.4  1  1  0  1  0  2.36  0.2239  3.1467  0.8956  /
  74261 'HYGOV' 3  0.05  0.3066  2.4614  0.04  0.5  0.167  1  0  1.1213  1.25  0  0.0719  /
  74261 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  74265 'GENSAL' 1  6.000000  0.041667  0.053900  2.249400  0.000000  0.818900  0.530200
  0.271800  0.164500  0.150000  0.153000  0.629400  /
  74265 'ESDC1A' 1  0.06  40  0.041667  0  0  1  -1  0  0.9  0.066  1  0  2.3281  0.1326  3.1041  0.3977  /
  74265 'HYGOV' 1  0.07  0.5675  2.794  0.2  0.5  0.167  1  0  1.4327  1.25  0  0.0727  /
  74265 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  74266 'GENSAL' 1  6.000000  0.445200  0.277200  3.060200  0.000000  0.775300  0.501800
  0.247000  0.197400  0.100300  0.151200  0.371400  /
  74266 'ESDC1A' 1  0.06  40  0.041667  0  0  10  -10  0  0.9  0.0357  1  0  2.3591  0.1224  3.1455  0.3673  /
  74266 'HYGOV' 1  0.05  0.8626  6.696  0.05  0.5  0.167  1  0  1.516  1.2  0.5  0.0781  /
  74266 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  74266 'GENSAL' 2  6.000000  0.250100  0.297100  3.538700  0.000000  1.214500  0.788400
  0.368800  0.357200  0.196000  0.118000  0.246000  /
  74266 'IEEET1' 2  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.9996  0.0889  3.9994  0.4074  /
  74266 'HYGOV' 2  0.05  0.7958  2.4663  0.4  0.5  0.167  1  0  0.8089  1.2  0  0.0796  /
  74266 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  74268 'GENSAL' 1  6.000000  0.203000  0.173600  3.478800  0.000000  1.414500  0.918800
  0.397200  0.388900  0.116600  0.191100  0.630600  /
  74268 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  74268 'HYGOV' 1  0.05  0.6474  3.0146  0.05  0.4  0.07  1  0  0.8012  1.2  0.5  0.0773  /
  74268 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  74268 'GENSAL' 2  6.000000  0.174400  0.239400  2.855700  0.000000  0.895700  0.580300
  0.364700  0.336800  0.170600  0.092400  0.438200  /
  74268 'ESDC2A' 2  0.02  50  0.01  0.11  0.75  1.17  -1.17  0.2  3.5  0  0.15  0  1.33  0.1986  1.7733  0.7944  /
  74268 'HYGOV' 2  0.05  0.4412  6.1586  0.05  0.5  0.167  1  0  1.0331  1.2  0.2  0.0764  /
  74268 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  74268 'GENSAL' 3  6.000000  0.489000  0.143800  3.284200  0.000000  1.233900  0.801000
  0.393700  0.336100  0.136100  0.231300  0.502400  /
  74268 'IEEET1' 3  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.5422  0.0841  3.3896  0.3854  /
  74268 'HYGOV' 3  0.05  0.3312  3.5061  0.041667  0.33  0.07  1  0  0.6978  1.2  1  0.0769  /
  74268 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  74268 'GENSAL' 4  6.000000  0.295900  0.557900  3.176600  0.000000  1.029800  0.667900
  0.451500  0.293900  0.088000  0.209200  0.709700  /
  74268 'ESDC2A' 4  0.02  9.3  0.01  0.11  0.5  0.4  -0.4  1  1  0  0.15  0  1.76  0.2241  2.3467  0.8964  /
  74268 'HYGOV' 4  0.05  0.8414  6.2653  0.2  0.4  0.167  1  0  1.9272  1.2  0  0.0701  /
  74268 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  74276 'GENSAL' 1  6.000000  0.286400  0.235100  2.228100  0.000000  1.000000  0.648400
  0.351300  0.300000  0.140700  0.264800  0.574300  /
  74276 'ESDC1A' 1  0  40  0.041667  0  0  1  -1  0  0.9  0.0453  1  0  2.36  0.1492  3.1467  0.4477  /
  74276 'HYGOV' 1  0.07  0.9328  3.1886  0.041667  0.33  0.167  1  0  0.9928  1.2  0  0.0724  /
  74276 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  74277 'GENSAL' 1  6.000000  0.044000  0.536700  3.319600  0.000000  1.000000  0.648400
  0.235100  0.146700  0.129300  0.151100  0.544900  /
  74277 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  74277 'HYGOV' 1  0.07  0.9976  8.148  0.04  0.4  0.1  1  0  1.9929  1.2  1  0.0722  /
  74277 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  74278 'GENSAL' 1  6.000000  0.133800  0.301800  3.226900  0.000000  1.000000  0.648400
  0.364000  0.291300  0.082300  0.153200  0.603200  /
  74278 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  74278 'HYGOV' 1  0.07  0.3364  2.7431  0.2  0.5  0.167  1  0  1.2014  1.2  0.5  0.0703  /
  74278 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  74284 'GENSAL' 1  6.000000  0.080700  0.350400  1.430000  0.000000  0.612100  0.395300
  0.245700  0.178200  0.148200  0.101500  0.485100  /
  74284 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  74284 'HYGOV' 1  0.07  0.2816  9.2827  0.05  0.4  0.167  1  0  1.7677  1.25  0  0.0779  /
  74284 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  74284 'GENSAL' 2  6.000000  0.464300  0.183000  1.668600  0.000000  1.183800  0.768300
  0.446200  0.431100  0.218000  0.166600  0.687000  /
  74284 'ESDC1A' 2  0.06  40  0.041667  0  0  10  -10  0  0.9  0.0792  1  0  2.4408  0.1475  3.2544  0.4426  /
  74284 'HYGOV' 2  0.07  0.4594  8.6525  0.041667  0.4  0.07  1  0  1.6798  1.25  0.2  0.07  /
  74284 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  74284 'GENSAL' 3  6.000000  0.314100  0.427700  1.339000  0.000000  1.014300  0.657800
  0.374200  0.215100  0.156300  0.275000  0.592200  /
  74284 'ESDC2A' 3  0.02  50  0.01  0.1  0.5  1.17  -1.17  1  3.5  0  1  0  2.36  0.2298  3.1467  0.9192  /
  74284 'HYGOV' 3  0.05  0.4938  4.9798  0.04  0.5  0.167  1  0  0.6089  1.25  1  0.0773  /
  74284 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  74298 'GENSAL' 1  6.000000  0.525300  0.173200  2.036000  0.000000  1.329200  0.863200
  0.414800  0.326100  0.194800  0.112900  0.527800  /
  74298 'ESDC1A' 1  0.06  40  0.02  0  0  1  -1  0  0.9  0.0224  1  0  2.4391  0.1228  3.2521  0.3683  /
  74298 'HYGOV' 1  0.05  0.6275  5.3139  0.2  0.5  0.07  1  0  0.5597  1.25  0  0.0755  /
  74298 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  74298 'GENSAL' 2  6.000000  0.497300  0.074400  3.325900  0.000000  0.704900  0.455900
  0.295100  0.227800  0.167100  0.167300  0.642900  /
  74298 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  74298 'HYGOV' 2  0.05  0.546  7.4484  0.4  0.5  0.167  1  0  0.7795  1.2  0.2  0.0798  /
  74298 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  74301 'GENSAL' 1  6.000000  0.254400  0.549200  3.386300  0.000000  1.140600  0.740100
  0.496600  0.438700  0.236600  0.073400  0.180600  /
  74301 'IEEET1' 1  0  40  0.2  1  -1  0  0.646  0.103  1  0  2.5166  0.0886  3.3555  0.4059  /
  74301 'HYGOV' 1  0.07  0.641  8.0899  0.4  0.5  0.167  1  0  1.9999  1.25  1  0.0737  /
  74301 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  74302 'GENSAL' 1  6.000000  0.391200  0.357200  3.603800  0.000000  0.664000  0.429200
  0.328700  0.312900  0.245100  0.057700  0.312100  /
  74302 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  74302 'HYGOV' 1  0.07  0.4857  3.1604  0.05  0.5  0.1  1  0  0.7574  1.2  0  0.08  /
  74302 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  74302 'GENSAL' 2  6.000000  0.248800  0.307600  3.994200  0.000000  1.371200  0.890600
  0.579700  0.558800  0.095400  0.192100  0.535500  /
  74302 'SCRX' 2  0.1  10.01  100  0.01  -4  5  0  0  /
  74302 'HYGOV' 2  0.04  0.961  8.1335  0.05  0.33  0.167  1  0  0.5095  1.2  0.5  0.0714  /
  74302 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  74307 'GENSAL' 1  6.000000  0.278600  0.496400  3.804200  0.000000  0.850800  0.551000
  0.277700  0.169000  0.147200  0.133900  0.537900  /
  74307 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  74307 'HYGOV' 1  0.05  0.2053  3.1636  0.05  0.4  0.2  1  0  1.9488  1.2  0  0.0751  /
  74307 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  74307 'GENSAL' 2  6.000000  0.313500  0.079200  3.012600  0.000000  0.904400  0.586000
  0.278800  0.180900  0.146600  0.140700  0.422400  /
  74307 'ESDC1A' 2  0  40  0.02  0  0  10  -10  0  0.9  0.069  1  0  2.4833  0.1441  3.3111  0.4323  /
  74307 'HYGOV' 2  0.05  0.9512  3.0179  0.05  0.4  0.167  1  0  1.9313  1.2  0  0.0773  /
  74307 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  74307 'GENSAL' 3  6.000000  0.488700  0.131700  1.900400  0.000000  0.751000  0.486000
  0.362400  0.220200  0.166800  0.213500  0.541500  /
  74307 'IEEET1' 3  0.06  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.5863  0.0823  3.4484  0.3771  /
  74307 'HYGOV' 3  0.05  0.2618  2.7118  0.05  0.5  0.167  1  0  0.4031  1.25  0  0.0705  /
  74307 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  74313 'GENSAL' 1  6.000000  0.189600  0.264800  1.843800  0.000000  1.250100  0.811600
  0.493500  0.362200  0.152500  0.224900  0.582900  /
  74313 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  74313 'HYGOV' 1  0.05  0.6782  4.6812  0.2  0.4  0.07  1  0  0.8629  1.2  1  0.0774  /
  74313 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  74314 'GENSAL' 1  6.000000  0.368600  0.596000  3.992300  0.000000  0.936200  0.606800
  0.317800  0.283200  0.084200  0.193100  0.601500  /
  74314 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  74314 'HYGOV' 1  0.05  0.6913  6.5105  0.041667  0.4  0.167  1  0  0.3095  1.25  0.5  0.0758  /
  74314 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  74316 'GENSAL' 1  6.000000  0.452300  0.185600  2.913900  0.000000  1.192600  0.774100
  0.308300  0.227000  0.100200  0.120800  0.410200  /
  74316 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  74316 'HYGOV' 1  0.04  0.5194  3.6527  0.4  0.33  0.07  1  0  1.253  1.2  0.2  0.0769  /
  74316 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  74317 'GENSAL' 1  6.000000  0.354000  0.435400  1.421900  0.000000  0.921400  0.597100
  0.454000  0.379200  0.140900  0.068300  0.226500  /
  74317 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.8724  0.0822  3.8298  0.377  /
  74317 'HYGOV' 1  0.05  0.4697  6.4385  0.05  0.5  0.167  1  0  1.9925  1.2  1  0.0782  /
  74317 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  74317 'GENSAL' 2  6.000000  0.074200  0.383800  2.713000  0.000000  0.666200  0.430600
  0.203000  0.176000  0.159900  0.259100  0.724400  /
  74317 'ESDC1A' 2  0.06  40  0.01  0  0  10  -10  0  0.9  0.0515  1  0  2.4724  0.1287  3.2966  0.386  /
  74317 'HYGOV' 2  0.05  0.2728  2.4758  0.05  0.5  0.07  1  0  0.6025  1.2  1  0.0774  /
  74317 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  74318 'GENSAL' 1  6.000000  0.174700  0.192500  1.748300  0.000000  1.239200  0.804500
  0.523700  0.366400  0.224200  0.201400  0.452900  /
  74318 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.7944  0.0824  3.7258  0.3778  /
  74318 'HYGOV' 1  0.05  0.7834  9.5763  0.05  0.33  0.167  1  0  0.925  1.2  0  0.0797  /
  74318 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  74318 'GENSAL' 2  6.000000  0.236600  0.258500  3.421800  0.000000  1.367300  0.888000
  0.570900  0.382200  0.133100  0.080200  0.238900  /
  74318 'SCRX' 2  0.1  10.01  100  0.01  -4  5  0  0  /
  74318 'HYGOV' 2  0.05  0.4254  2.0211  0.05  0.33  0.167  1  0  1.7155  1.25  1  0.0746  /
  74318 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  74319 'GENSAL' 1  6.000000  0.363700  0.408700  3.482700  0.000000  0.919500  0.595900
  0.287700  0.272700  0.134500  0.220000  0.519200  /
  74319 'ESDC1A' 1  0.06  40  0.01  0  0  1  -1  0  0.9  0.0781  1  0  2.4812  0.1386  3.3082  0.4159  /
  74319 'HYGOV' 1  0.05  0.8585  4.4039  0.05  0.4  0.167  1  0  0.3394  1.2  0.2  0.0791  /
  74319 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  74322 'GENSAL' 1  6.000000  0.336700  0.298100  3.547800  0.000000  0.800300  0.518100
  0.317500  0.292300  0.169900  0.137000  0.606000  /
  74322 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.6367  0.0877  3.5155  0.402  /
  74322 'HYGOV' 1  0.05  0.9847  5.7272  0.041667  0.4  0.2  1  0  0.393  1.2  1  0.0788  /
  74322 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  74322 'GENSAL' 2  6.000000  0.363400  0.487400  3.394100  0.000000  1.130700  0.733700
  0.526700  0.376600  0.153000  0.050800  0.412100  /
  74322 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  74322 'HYGOV' 2  0.05  0.7362  4.4255  0.05  0.5  0.167  1  0  1.3293  1.25  0  0.0787  /
  74322 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  74324 'GENSAL' 1  6.000000  0.552300  0.398200  1.594000  0.000000  1.164600  0.755800
  0.355800  0.256100  0.204300  0.171900  0.403800  /
  74324 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  74324 'HYGOV' 1  0.07  0.3671  6.1138  0.4  0.5  0.167  1  0  1.2074  1.2  0.5  0.0785  /
  74324 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  74324 'GENSAL' 2  6.000000  0.546400  0.550100  3.565000  0.000000  0.741400  0.479700
  0.352700  0.240100  0.128000  0.119800  0.564100  /
  74324 'IEEET1' 2  0.06  40  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.6321  0.082  3.5094  0.376  /
  74324 'HYGOV' 2  0.07  0.4947  6.4888  0.05  0.5  0.167  1  0  1.2882  1.2  0.5  0.0782  /
  74324 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  74324 'GENSAL' 3  6.000000  0.266400  0.480800  3.186200  0.000000  1.225000  0.795200
  0.454900  0.308700  0.121200  0.262100  0.645800  /
  74324 'SCRX' 3  0.1  10.01  100  0  -4  5  0  0  /
  74324 'HYGOV' 3  0.05  0.3643  3.5008  0.041667  0.5  0.167  1  0  1.0069  1.25  0.2  0.0755  /
  74324 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  74328 'GENROU' 1  6.035600  0.045100  0.863500  0.043900  3.135902  0.000000  2.285100
  2.115400  0.218300  0.438800  0.179300  0.138500  0.051900  0.386800  /
  74328 'ESST4B' 1  0  3.256  3.256  1  -1  0  1  0  1  -1  0  5.7988  0  6.6155  0.08  0  0  /
  74328 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.3361  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  74328 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  74329 'GENROU' 1  6.988800  0.069900  0.872800  0.041667  5.738123  0.000000  1.997200
  1.883100  0.162600  0.242900  0.140400  0.107500  0.011100  0.324600  /
  74329 'ESST4B' 1  0  3.7008  3.7008  1  -1  0  1  0  1  -1  0  5.5552  0  7.6224  0.08  0  0  /
  74329 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.9147  0  1  1  0.15  0.0199  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  74329 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  74332 'GENSAL' 1  6.000000  0.043600  0.242900  1.722800  0.000000  1.012500  0.656600
  0.389500  0.284600  0.154700  0.218000  0.694100  /
  74332 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  74332 'HYGOV' 1  0.07  0.3682  7.8035  0.05  0.5  0.07  1  0  0.5692  1.2  0.5  0.0741  /
  74332 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  74332 'GENSAL' 2  6.000000  0.403200  0.090200  1.613400  0.000000  0.649900  0.420000
  0.212800  0.204600  0.120100  0.073100  0.364500  /
  74332 'IEEET1' 2  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.5643  0.0886  3.4191  0.4061  /
  74332 'HYGOV' 2  0.05  0.7415  2.773  0.041667  0.33  0.167  1  0  1.1876  1.2  1  0.0733  /
  74332 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  74333 'GENSAL' 1  6.000000  0.569600  0.431900  2.703800  0.000000  0.704400  0.455600
  0.357100  0.334400  0.151900  0.101700  0.454100  /
  74333 'IEEET1' 1  0.06  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.8197  0.0816  3.7596  0.3739  /
  74333 'HYGOV' 1  0.05  0.5103  5.9199  0.05  0.4  0.2  1  0  1.2972  1.25  1  0.0751  /
  74333 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  74333 'GENSAL' 2  6.000000  0.315400  0.222300  1.275600  0.000000  1.288500  0.836600
  0.448700  0.400400  0.102300  0.207800  0.585100  /
  74333 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  74333 'HYGOV' 2  0.05  0.4555  9.839  0.041667  0.4  0.07  1  0  1.1089  1.25  0.2  0.0768  /
  74333 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  77187 'GENSAL' 1  6.000000  0.242100  0.126600  2.273800  0.000000  1.000000  0.648400
  0.283300  0.211200  0.083700  0.224800  0.681800  /
  77187 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  77187 'HYGOV' 1  0.04  0.7159  9.9082  0.4  0.4  0.167  1  0  1.7151  1.2  1  0.0723  /
  77187 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  77188 'GENSAL' 1  6.000000  0.516500  0.560900  2.243100  0.000000  1.000000  0.648400
  0.222400  0.195100  0.163000  0.148700  0.632600  /
  77188 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  77188 'HYGOV' 1  0.05  0.6147  4.2466  0.4  0.5  0.07  1  0  1.3766  1.2  0  0.0754  /
  77188 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  77189 'GENSAL' 1  6.000000  0.310600  0.423200  2.484400  0.000000  1.000000  0.648400
  0.348000  0.331400  0.136900  0.052600  0.244500  /
  77189 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  77189 'HYGOV' 1  0.05  0.4671  9.8813  0.05  0.5  0.07  1  0  0.4771  1.25  0.5  0.0763  /
  77189 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  77190 'GENSAL' 1  6.000000  0.341100  0.041667  3.038600  0.000000  1.000000  0.648400
  0.291200  0.247200  0.093800  0.111300  0.508700  /
  77190 'ESDC1A' 1  0.06  40  0.041667  0  0  1  -1  0  0.9  0.0264  1  0  2.3926  0.139  3.1901  0.4169  /
  77190 'HYGOV' 1  0.07  0.9732  6.6898  0.041667  0.33  0.2  1  0  1.1304  1.2  1  0.071  /
  77190 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  77191 'GENSAL' 1  6.000000  0.547600  0.497200  3.676300  0.000000  1.000000  0.648400
  0.432100  0.406400  0.217700  0.205400  0.571200  /
  77191 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  77191 'HYGOV' 1  0.07  0.9276  9.5567  0.05  0.33  0.167  1  0  1.7403  1.2  0.5  0.0714  /
  77191 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  77195 'GENROU' 1  6.879500  0.063700  0.854200  0.050400  2.378146  0.000000  1.833000
  1.750600  0.460100  0.646600  0.393100  0.308900  0.007600  0.368600  /
  77195 'ESST4B' 1  0  3.1622  3.1622  1  -1  0  1  0  1  -1  0  5.6944  0  7.2617  0.08  0  0  /
  77195 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  4.4792  0.8777  0  1  1  0.15  0.5  1.5  0.1742  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  77195 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  77196 'GENROU' 1  8.952400  0.051200  1.459200  0.048300  2.403005  0.000000  2.015900
  1.898100  0.346200  0.506100  0.199600  0.154700  0.193800  0.550200  /
  77196 'ESST4B' 1  0  3.226  3.226  1  -1  0  1  0  1  -1  0  6.722  0  7.9984  0.08  0  0  /
  77196 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  2.3972  0.2  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  77196 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  77197 'GENROU' 1  5.007500  0.063000  0.382500  0.068600  5.141248  0.000000  1.538800
  1.513100  0.246200  0.560800  0.201700  0.156400  0.123000  0.487000  /
  77197 'ESST4B' 1  0  3.1144  3.1144  1  -1  0.01  1  0  1  -1  0  5.3878  0  8.1306  0.08  0  0  /
  77197 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.0384  1.1053  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  77197 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  77199 'GENROU' 1  4.474300  0.053400  0.733600  0.073700  3.509944  0.000000  2.018000
  1.918800  0.469900  0.645600  0.335500  0.254700  0.065500  0.366000  /
  77199 'EXAC1' 1  0  0  0  2876  0.02  5.5692  -5.5692  1.1  0.02  1  0.2264  0.5  1  3.4894  0.066  4.6525  0.3302  /
  77199 'IEEEG1' 1 0 0  20  0  0  0.1  0.479  -0.479  0.8423  0  0.1429  0.3331  0  3.6479  0  0  0  0  0  0  0  0  /
  77199 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  77200 'GENSAL' 1  6.000000  0.046600  0.592200  2.942500  0.000000  0.984400  0.638200
  0.462900  0.342500  0.108800  0.088900  0.506100  /
  77200 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  77200 'HYGOV' 1  0.07  0.3583  9.1884  0.05  0.4  0.167  1  0  0.4577  1.2  0  0.0793  /
  77200 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  77200 'GENSAL' 2  6.000000  0.051600  0.486400  1.924800  0.000000  0.575200  0.371200
  0.238200  0.222300  0.145000  0.275100  0.777600  /
  77200 'IEEET1' 2  0  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.5209  0.089  3.3612  0.408  /
  77200 'HYGOV' 2  0.05  0.7906  5.2616  0.4  0.33  0.167  1  0  1.0967  1.25  0.5  0.0706  /
  77200 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  77200 'GENSAL' 3  6.000000  0.222200  0.399100  3.250400  0.000000  1.268000  0.823200
  0.530600  0.340500  0.162000  0.283600  0.633200  /
  77200 'ESDC1A' 3  0.06  40  0.041667  0  0  1  -1  0  0.9  0.0386  1  0  2.4607  0.1243  3.2809  0.3729  /
  77200 'HYGOV' 3  0.07  0.6637  5.9143  0.4  0.4  0.07  1  0  0.9781  1.2  0  0.071  /
  77200 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  77213 'GENROU' 1  6.395200  0.041800  0.930200  0.056600  2.574307  0.000000  2.381000
  2.257200  0.470200  0.688000  0.335700  0.254800  0.049200  0.333400  /
  77213 'IEEET1' 1  0  25  0.0483  1  -1  0  0.5  0.0731  1  0  3.0213  0.1589  4.0284  0.4264  /
  77213 'IEEEG1' 1 0 0  20  0.25  0  0.1  0.4364  -0.4364  0.9667  0  0.4611  1  0  9.5095  0  0  0  0  0  0  0  0  /
  77213 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  77216 'GENSAL' 1  6.000000  0.445200  0.559000  3.154600  0.000000  1.021200  0.662300
  0.485200  0.377900  0.215400  0.053100  0.330200  /
  77216 'ESDC1A' 1  0.06  40  0.01  0  0  10  -10  0  0.9  0.015  1  0  2.4402  0.1448  3.2536  0.4344  /
  77216 'HYGOV' 1  0.07  0.8598  7.0414  0.05  0.4  0.167  1  0  1.9502  1.2  1  0.0734  /
  77216 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  77217 'GENSAL' 1  6.000000  0.217600  0.111900  3.691200  0.000000  1.000000  0.648400
  0.489200  0.380100  0.234000  0.211400  0.613300  /
  77217 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  77217 'HYGOV' 1  0.05  0.5355  5.8838  0.4  0.5  0.07  1  0  0.4296  1.2  1  0.0784  /
  77217 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  77218 'GENSAL' 1  6.000000  0.171800  0.454700  3.505900  0.000000  1.000000  0.648400
  0.485800  0.424600  0.100300  0.128700  0.598200  /
  77218 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  77218 'HYGOV' 1  0.07  0.3525  5.8985  0.05  0.5  0.167  1  0  1.6723  1.2  1  0.0713  /
  77218 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  77219 'GENSAL' 1  6.000000  0.275300  0.557000  3.718100  0.000000  1.000000  0.648400
  0.333500  0.294400  0.084200  0.170200  0.424400  /
  77219 'ESDC2A' 1  0.020833  9.3  0.041667  0.11  0.75  1.17  -1.17  1  1  0  1  0  1.33  0.1842  1.7733  0.7368  /
  77219 'HYGOV' 1  0.05  0.773  7.559  0.05  0.5  0.167  1  0  1.7627  1.2  0.5  0.0737  /
  77219 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  77223 'GENSAL' 1  6.000000  0.224900  0.178400  2.125700  0.000000  1.000000  0.648400
  0.418500  0.325500  0.087200  0.160100  0.497600  /
  77223 'ESDC1A' 1  0.06  40  0.041667  0  0  10  -10  0  0.9  0.023  1  0  2.3363  0.1484  3.115  0.4452  /
  77223 'HYGOV' 1  0.05  0.6131  6.9291  0.4  0.33  0.167  1  0  0.8125  1.2  0.5  0.0722  /
  77223 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  77224 'GENSAL' 1  6.000000  0.386500  0.438300  3.287200  0.000000  1.000000  0.648400
  0.462800  0.302600  0.148400  0.239900  0.805800  /
  77224 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  77224 'HYGOV' 1  0.04  0.5473  4.0634  0.4  0.5  0.07  1  0  0.5194  1.2  0.2  0.0702  /
  77224 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  77225 'GENSAL' 1  6.000000  0.099300  0.339200  2.419700  0.000000  1.000000  0.648400
  0.435300  0.303800  0.146700  0.260700  0.692100  /
  77225 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  77225 'HYGOV' 1  0.05  0.5403  9.0489  0.4  0.5  0.167  1  0  0.9314  1.2  0.2  0.0775  /
  77225 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  77226 'GENSAL' 1  6.000000  0.452300  0.185400  3.919600  0.000000  1.000000  0.648400
  0.377600  0.296400  0.122000  0.232800  0.635400  /
  77226 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  77226 'HYGOV' 1  0.05  0.6393  9.8692  0.05  0.5  0.07  1  0  0.4934  1.25  0  0.071  /
  77226 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  77228 'GENSAL' 1  6.000000  0.437700  0.386400  3.308200  0.000000  0.895800  0.580400
  0.278500  0.259300  0.095400  0.217800  0.646600  /
  77228 'ESDC1A' 1  0.06  100  0.041667  0  0  10  -10  0  0.9  0.073  1  0  2.4454  0.1268  3.2605  0.3805  /
  77228 'HYGOV' 1  0.07  0.263  3.97  0.041667  0.4  0.167  1  0  0.7417  1.2  0.2  0.0766  /
  77228 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  77229 'GENSAL' 1  6.000000  0.406400  0.126000  1.579900  0.000000  1.245500  0.808600
  0.606200  0.551600  0.228100  0.099700  0.517400  /
  77229 'ESDC2A' 1  0.020833  9.3  0.041667  0.11  0.75  1.17  -1.17  0.2  1  0  0.15  0  1.76  0.1676  2.3467  0.6704  /
  77229 'HYGOV' 1  0.05  0.2295  2.3398  0.05  0.33  0.07  1  0  0.3207  1.2  0  0.0784  /
  77229 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  77229 'GENSAL' 2  6.000000  0.264500  0.266300  2.647100  0.000000  0.948100  0.614500
  0.420200  0.325400  0.130700  0.225600  0.610000  /
  77229 'IEEET1' 2  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.5983  0.0821  3.4644  0.3765  /
  77229 'HYGOV' 2  0.04  0.7053  2.6457  0.04  0.5  0.167  1  0  1.4697  1.25  0  0.0704  /
  77229 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  77229 'GENSAL' 3  6.000000  0.541200  0.142100  3.696800  0.000000  1.356200  0.880800
  0.457100  0.433600  0.188200  0.099400  0.417400  /
  77229 'IEEET1' 3  0.06  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.6381  0.0811  3.5174  0.3719  /
  77229 'HYGOV' 3  0.05  0.6872  4.157  0.2  0.33  0.167  1  0  1.229  1.25  0.2  0.0764  /
  77229 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  77236 'GENSAL' 1  6.000000  0.199300  0.370500  2.582800  0.000000  1.000000  0.648400
  0.352500  0.254600  0.194900  0.137200  0.629200  /
  77236 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.8599  0.0809  3.8132  0.3706  /
  77236 'HYGOV' 1  0.07  0.3117  8.4116  0.2  0.33  0.167  1  0  1.153  1.2  1  0.0749  /
  77236 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  77237 'GENSAL' 1  6.000000  0.517200  0.474300  2.081000  0.000000  1.022500  0.663000
  0.258600  0.240500  0.155200  0.178500  0.621600  /
  77237 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  77237 'HYGOV' 1  0.04  0.8988  9.9738  0.05  0.33  0.1  1  0  1.6004  1.25  1  0.0786  /
  77237 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  77238 'GENSAL' 1  6.000000  0.388500  0.112600  3.205600  0.000000  0.999800  0.648300
  0.346400  0.341400  0.192800  0.226000  0.534400  /
  77238 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.5075  0.0844  3.3434  0.3867  /
  77238 'HYGOV' 1  0.07  0.8768  9.4832  0.4  0.5  0.1  1  0  1.5083  1.25  0.5  0.0748  /
  77238 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  77243 'GENSAL' 1  6.000000  0.364800  0.578900  3.512500  0.000000  1.241600  0.806000
  0.417600  0.408800  0.089200  0.238500  0.655700  /
  77243 'ESDC1A' 1  0  40  0.041667  0  0  1  -1  0  0.9  0.0239  1  0  2.4305  0.1481  3.2406  0.4443  /
  77243 'HYGOV' 1  0.05  0.6317  8.5512  0.4  0.5  0.07  1  0  1.8703  1.2  0  0.076  /
  77243 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  1  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  77243 'GENSAL' 2  6.000000  0.070700  0.171200  3.713800  0.000000  0.834200  0.540200
  0.389500  0.370200  0.175700  0.062100  0.367600  /
  77243 'ESDC1A' 2  0.06  100  0.041667  0  0  1  -1  0  0.9  0.0641  1  0  2.2927  0.1404  3.0569  0.4213  /
  77243 'HYGOV' 2  0.05  0.2586  9.2854  0.2  0.4  0.07  1  0  0.4798  1.25  0.2  0.0727  /
  77243 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  1  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  77244 'GENSAL' 1  6.000000  0.417200  0.532300  3.722500  0.000000  0.804500  0.520900
  0.302000  0.252700  0.124500  0.245200  0.652400  /
  77244 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.6983  0.0884  3.5978  0.4052  /
  77244 'HYGOV' 1  0.07  0.7743  2.5359  0.05  0.5  0.167  1  0  0.7869  1.2  0.2  0.0772  /
  77244 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  1  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  77244 'GENSAL' 2  6.000000  0.077200  0.177900  2.082300  0.000000  0.850400  0.550800
  0.293400  0.232700  0.113200  0.111000  0.362500  /
  77244 'IEEET1' 2  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.7565  0.0805  3.6754  0.3691  /
  77244 'HYGOV' 2  0.05  0.2799  5.7099  0.4  0.5  0.07  1  0  1.0603  1.25  1  0.0736  /
  77244 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  1  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  77245 'GENSAL' 1  6.000000  0.582700  0.191100  3.441600  0.000000  1.012400  0.656500
  0.449800  0.265600  0.231100  0.092700  0.497900  /
  77245 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  77245 'HYGOV' 1  0.07  0.9977  8.2914  0.05  0.5  0.167  1  0  0.4117  1.25  0  0.0733  /
  77245 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  1  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  77248 'GENROU' 1  4.600200  0.054700  1.165700  0.073400  1.885980  0.000000  2.370400
  2.247200  0.362000  0.402600  0.259800  0.195900  0.193800  0.622400  /
  77248 'IEEET1' 1  0  400  0.0557  1  -1  0  0.5  0.1185  0.35  0  2.1792  0.3351  2.9056  0.6242  /
  77248 'IEEEG1' 1 0 0  25  0  0  0.1  0.1  -0.1  1.0951  0  0.3563  0.2585  0  5.182  0  0  0  0  0  0  0  0  /
  77248 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  77252 'GENSAL' 1  6.000000  0.139900  0.452900  3.403500  0.000000  1.011100  0.655600
  0.250900  0.194400  0.092200  0.101800  0.477300  /
  77252 'IEEET1' 1  0.06  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.7652  0.0814  3.687  0.3732  /
  77252 'HYGOV' 1  0.07  0.2323  7.0011  0.041667  0.4  0.07  1  0  1.1568  1.2  0.2  0.0749  /
  77252 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  77253 'GENSAL' 1  6.000000  0.558800  0.339100  2.310300  0.000000  1.343400  0.872400
  0.431600  0.401400  0.151400  0.128000  0.400300  /
  77253 'ESDC1A' 1  0  40  0.041667  0  0  10  -10  0  0.9  0.0326  1  0  2.3234  0.1407  3.0979  0.4222  /
  77253 'HYGOV' 1  0.05  0.261  9.6114  0.041667  0.5  0.07  1  0  1.9723  1.2  0  0.0723  /
  77253 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  77253 'GENSAL' 2  6.000000  0.376100  0.452900  3.543200  0.000000  0.990800  0.642400
  0.479900  0.397500  0.239300  0.127800  0.373100  /
  77253 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  77253 'HYGOV' 2  0.04  0.8916  3.7374  0.05  0.5  0.167  1  0  1.1171  1.2  0  0.0755  /
  77253 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  77253 'GENSAL' 3  6.000000  0.591600  0.078300  2.946600  0.000000  0.611400  0.394900
  0.202000  0.175900  0.095100  0.060600  0.408400  /
  77253 'IEEET1' 3  0.06  25  0.2  1  -1  0  0.5  0.103  1  0  2.8299  0.0835  3.7732  0.3827  /
  77253 'HYGOV' 3  0.07  0.8342  3.0108  0.05  0.33  0.07  1  0  0.9274  1.2  0.2  0.0704  /
  77253 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  77253 'GENSAL' 4  6.000000  0.524600  0.411500  2.726800  0.000000  1.159000  0.752100
  0.378600  0.346300  0.096900  0.285500  0.941700  /
  77253 'ESDC1A' 4  0.06  40  0.041667  0  0  1  -1  0  0.9  0.0377  1  0  2.4916  0.1471  3.3222  0.4414  /
  77253 'HYGOV' 4  0.05  0.558  7.7471  0.4  0.5  0.167  1  0  0.7726  1.25  1  0.0798  /
  77253 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  77253 'GENSAL' 5  6.000000  0.083000  0.075900  2.997500  0.000000  0.834000  0.540100
  0.420100  0.282100  0.096500  0.240200  0.529900  /
  77253 'IEEET1' 5  0.06  25  0.2  1  -1  0  0.646  0.103  1  0  2.9628  0.0823  3.9505  0.3774  /
  77253 'HYGOV' 5  0.05  0.5709  6.5669  0.05  0.4  0.1  1  0  0.8632  1.2  1  0.079  /
  77253 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  77258 'GENROU' 1  9.388300  0.050800  0.851600  0.059200  3.836483  0.000000  2.242500
  2.128100  0.450100  0.370600  0.321600  0.243900  0.033900  0.302900  /
  77258 'ESAC6A' 1  0  442.012  13.5603  3  0.0948  0.9  9.08  -9.08  9.08  -9.08  0.5  0  0  10  0  0  0  0  1  5.48  0.1413  7.3067  0.9419  /
  77258 'IEEEG1' 1 0 0  20  0.1197  0  0.1  0.1  -0.1  0.7767  0  0.2749  0.3371  0  0  0  0  0.4  0.4686  0  0  0  0  /
  77258 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  77259 'GENROU' 1  8.832200  0.048600  0.727600  0.043100  2.625641  0.000000  1.995600
  1.897900  0.424200  0.441300  0.303500  0.229800  0.170700  0.576300  /
  77259 'ESST4B' 1  0  1.3323  2.8594  6  -6  0  1  0  1  -1  0  1  0  7.6078  0.0615  0  0  /
  77259 'IEEEG1' 1 0 0  20  0.15  0  0.1  0.1  -0.1  0.9613  0  0.3348  0.2666  0  0  0  0  0.4  0.3  0  0  0  0  /
  77259 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  77260 'GENROU' 1  7.582400  0.055100  1.076700  0.046400  2.586207  0.000000  1.734400
  1.654500  0.282100  0.356300  0.203900  0.152400  0.130100  0.495200  /
  77260 'ESST4B' 1  0  5.4109  6.3341  6  -6  0  1  0  1  -1  0  6.8892  0  8.204  0.1108  0  0  /
  77260 'IEEEG1' 1 0 0  12.4179  0  0  0.3  0.2103  -0.2103  1.8243  0  0.4095  0.2945  0  0  0  0  0  0  0  0  0  0  /
  77260 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  77261 'GENROU' 1  8.924100  0.051700  0.687900  0.065500  3.853189  0.000000  1.780800
  1.697700  0.230900  0.337600  0.168000  0.124600  0.055500  0.346100  /
  77261 'IEEET1' 1  0  400  0.2  1  -1  0  0.5  0.08  1  0  2.7979  0.03  3.7306  0.2816  /
  77261 'IEEEG1' 1 0 0  20  0  0  0.1  0.1  -0.1  0.9348  0  0.106  0.2831  0  0  0  0  0.4  0.3  0  0  0  0  /
  77261 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  77264 'GENROU' 1  4.746200  0.060300  0.664400  0.056500  5.001134  0.000000  2.339800
  2.159500  0.288200  0.477300  0.155800  0.119800  0.112000  0.291800  /
  77264 'ESST4B' 1  0  3.4257  3.4257  1  -1  0  1  0  1  -1  0  6.1205  0  8.8765  0.08  0  0  /
  77264 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.3993  0.1938  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  77264 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  77264 'GENROU' 2  6.646900  0.045700  0.411400  0.080700  6.968272  0.000000  2.039400
  1.917100  0.212300  0.231500  0.181400  0.140200  0.236800  0.730100  /
  77264 'ESST4B' 2  0  3.3691  3.3691  1  -1  0  1  0  1  -1  0  5.8081  0  6.1954  0.08  0  0  /
  77264 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  9.0436  2  0  1  1  0.15  0.5  1.0196  0.1443  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  77264 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  77264 'GENROU' 3  8.576200  0.065900  0.939300  0.057200  8.306490  0.000000  2.181900
  2.032000  0.326500  0.730300  0.242000  0.188500  0.185600  0.744500  /
  77264 'ESST4B' 3  0  3.3467  3.3467  1  -1  0  1  0  1  -1  0  5.584  0  6.2979  0.08  0  0  /
  77264 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  10  7.9573  0  1  1  0.15  0.5  1.2839  0.2  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  77264 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  77264 'GENROU' 4  8.886000  0.053600  1.332100  0.052600  8.067425  0.000000  2.330800
  2.152200  0.226400  0.542000  0.134600  0.102900  0.161600  0.682000  /
  77264 'ESST4B' 4  0  3.3689  3.3689  1  -1  0.01  1  0  1  -1  0  6.3047  0  8.716  0.08  0  0  /
  77264 'GGOV1' 4  1  1  0.04  1  0.05  -0.05  10  3.7516  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  77264 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  77264 'GENROU' 5  8.600800  0.051500  0.508400  0.085700  8.549602  0.000000  1.803400
  1.726700  0.205700  0.272400  0.164500  0.126700  0.080400  0.483400  /
  77264 'ESST4B' 5  0  3.9948  3.9948  1  -1  0  1  0  1  -1  0  6.125  0  6.3169  0.08  0  0  /
  77264 'GGOV1' 5  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1184  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  77264 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  77264 'GENROU' 6  4.373100  0.063000  0.871800  0.053300  8.691896  0.000000  1.687800
  1.633400  0.261700  0.478900  0.211300  0.164000  0.051500  0.424400  /
  77264 'ESST4B' 6  0  3.5038  3.5038  1  -1  0  1  0  1  -1  0  5.0658  0  8.4858  0.08  0  0  /
  77264 'GGOV1' 6  1  1  0.04  1  0.05  -0.05  23.137  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  77264 'IEEEST' 6  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  77267 'GENSAL' 1  6.000000  0.185500  0.202500  2.316600  0.000000  0.937100  0.607300
  0.378000  0.333400  0.164500  0.168700  0.393400  /
  77267 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  77267 'HYGOV' 1  0.05  0.4848  4.846  0.05  0.33  0.07  1  0  0.4217  1.25  0.5  0.0758  /
  77267 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  77268 'GENSAL' 1  6.000000  0.224200  0.194600  3.739100  0.000000  0.760700  0.492300
  0.312300  0.202100  0.116000  0.084000  0.502100  /
  77268 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  77268 'HYGOV' 1  0.05  0.2852  9.3443  0.4  0.33  0.07  1  0  1.2686  1.2  1  0.0798  /
  77268 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  77269 'GENSAL' 1  6.000000  0.046100  0.501000  3.413900  0.000000  1.041200  0.675300
  0.340700  0.331200  0.177200  0.113600  0.578100  /
  77269 'IEEET1' 1  0  40  0.2  1  -1  0  0.646  0.103  1  0  2.9206  0.0809  3.8941  0.3708  /
  77269 'HYGOV' 1  0.04  0.9739  5.0649  0.4  0.4  0.167  1  0  0.9115  1.2  0.2  0.072  /
  77269 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  77270 'GENSAL' 1  6.000000  0.437100  0.561300  3.126100  0.000000  0.772900  0.500300
  0.388200  0.287800  0.144500  0.084900  0.457800  /
  77270 'ESDC1A' 1  0  40  0.041667  0  0  1  -1  0  0.9  0.0638  1  0  2.4608  0.1321  3.2811  0.3963  /
  77270 'HYGOV' 1  0.05  0.6541  4.0098  0.2  0.33  0.167  1  0  0.3663  1.2  1  0.0789  /
  77270 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  77270 'GENSAL' 2  6.000000  0.480500  0.464600  1.283000  0.000000  1.276400  0.828700
  0.451200  0.269800  0.184400  0.055200  0.367600  /
  77270 'IEEET1' 2  0.06  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.5306  0.088  3.3742  0.4035  /
  77270 'HYGOV' 2  0.04  0.8624  7.5026  0.2  0.5  0.07  1  0  0.8235  1.25  0  0.0746  /
  77270 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  77270 'GENSAL' 3  6.000000  0.068000  0.155400  3.642200  0.000000  0.593700  0.383300
  0.276000  0.218900  0.207100  0.242100  0.836600  /
  77270 'ESDC2A' 3  0.020833  50  0.041667  0.1  0.5  1.17  -1.17  0.2  1  0  0.15  0  2.36  0.2118  3.1467  0.8472  /
  77270 'HYGOV' 3  0.04  0.5867  9.8044  0.2  0.33  0.167  1  0  0.8383  1.2  0.2  0.0789  /
  77270 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  77270 'GENSAL' 4  6.000000  0.410300  0.187600  3.528400  0.000000  0.711100  0.459900
  0.207100  0.151100  0.128700  0.063400  0.266200  /
  77270 'SCRX' 4  0.1  10.01  100  0  -4  5  0  0  /
  77270 'HYGOV' 4  0.07  0.8638  7.6531  0.05  0.4  0.2  1  0  0.6218  1.25  1  0.0782  /
  77270 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  77274 'GENSAL' 1  6.000000  0.370500  0.452500  2.785200  0.000000  1.000000  0.648400
  0.430200  0.361100  0.188200  0.158400  0.674300  /
  77274 'IEEET1' 1  0  25  0.2  1  -1  0  0.5  0.103  1  0  2.9401  0.0865  3.9202  0.3964  /
  77274 'HYGOV' 1  0.04  0.8171  2.9734  0.4  0.33  0.07  1  0  0.4818  1.2  0.2  0.0747  /
  77274 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  77275 'GENSAL' 1  6.000000  0.356500  0.443000  2.080000  0.000000  1.000000  0.648400
  0.290700  0.203500  0.136600  0.152600  0.642600  /
  77275 'ESDC1A' 1  0.06  40  0.041667  0  0  1  -1  0  0.9  0.0713  1  0  2.4745  0.128  3.2993  0.3841  /
  77275 'HYGOV' 1  0.05  0.6554  3.749  0.05  0.5  0.07  1  0  1.0141  1.2  1  0.0707  /
  77275 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  77276 'GENSAL' 1  6.000000  0.205000  0.498900  3.008100  0.000000  1.000000  0.648400
  0.316500  0.254900  0.126600  0.211000  0.668700  /
  77276 'ESDC1A' 1  0  40  0.041667  0  0  10  -10  0  0.9  0.0595  1  0  2.4426  0.1429  3.2568  0.4288  /
  77276 'HYGOV' 1  0.05  0.7353  8.6657  0.05  0.5  0.167  1  0  1.3931  1.25  0.5  0.0749  /
  77276 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  77277 'GENSAL' 1  6.000000  0.349600  0.207200  2.314500  0.000000  1.000000  0.648400
  0.442000  0.382900  0.142000  0.254500  0.776600  /
  77277 'ESDC2A' 1  0.02  50  0.01  0.1  0.75  7.21  -7.21  1  0.2  0  1  0  1.76  0.1879  2.3467  0.7516  /
  77277 'HYGOV' 1  0.07  0.4417  2.8066  0.2  0.5  0.167  1  0  0.9771  1.2  1  0.0772  /
  77277 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  77278 'GENSAL' 1  6.000000  0.175200  0.493800  2.880200  0.000000  1.000000  0.648400
  0.349600  0.295200  0.184800  0.132300  0.333700  /
  77278 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  77278 'HYGOV' 1  0.07  0.8171  4.3835  0.05  0.5  0.07  1  0  0.6081  1.25  0.2  0.0725  /
  77278 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  77286 'GENROU' 1  8.172500  0.056600  0.718700  0.058800  5.118308  0.000000  2.204800
  2.092900  0.385800  0.794000  0.276500  0.208900  0.038900  0.312900  /
  77286 'ESAC6A' 1  0  438.818  21.6491  3  0.23  0.9  100  -100  100  -100  3.215  0  0  100  0  0  0  0  1  4.5281  0.1412  6.0375  0.9414  /
  77286 'IEEEG1' 1 0 0  16.283  0.1671  0  0.5  0.1  -0.1  1.179  0  0.3608  0.2928  0  0  0  0  0.5  0.3  0  0  0  0  /
  77286 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  77290 'GENROU' 1  6.645000  0.067800  1.044500  0.095800  1.718455  0.000000  1.934500
  1.832500  0.272300  0.627100  0.156300  0.120200  0.154600  0.419700  /
  77290 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.449  0  0  0  1  0  1.2  0  6.8722  0  0.08  /
  77290 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.4746  1.1768  0.2  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  77290 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  77291 'GENSAL' 1  6.000000  0.558000  0.058700  1.446200  0.000000  0.649400  0.419700
  0.318300  0.263000  0.210400  0.193000  0.580200  /
  77291 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  77291 'HYGOV' 1  0.05  0.449  5.9592  0.05  0.5  0.167  1  0  1.7135  1.2  0.2  0.0743  /
  77291 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  77291 'GENSAL' 2  6.000000  0.087300  0.445900  1.620700  0.000000  0.646500  0.417800
  0.259100  0.183500  0.167100  0.252600  0.764400  /
  77291 'IEEET1' 2  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.9528  0.088  3.937  0.4031  /
  77291 'HYGOV' 2  0.05  0.8076  2.7935  0.05  0.4  0.167  1  0  0.7524  1.2  0.2  0.0792  /
  77291 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  77291 'GENSAL' 3  6.000000  0.448300  0.417100  1.658700  0.000000  0.940700  0.609700
  0.422800  0.278500  0.198200  0.074500  0.413100  /
  77291 'SCRX' 3  0.1  10.01  100  0  -4  5  0  0  /
  77291 'HYGOV' 3  0.04  0.5602  8.3896  0.05  0.5  0.1  1  0  1.1259  1.2  1  0.0719  /
  77291 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  77291 'GENSAL' 4  6.000000  0.070600  0.361100  3.385200  0.000000  0.813600  0.526800
  0.332700  0.219600  0.173300  0.175100  0.430100  /
  77291 'SCRX' 4  0.1  10.01  100  0.01  -4  5  0  0  /
  77291 'HYGOV' 4  0.07  0.6326  7.5334  0.05  0.33  0.167  1  0  0.6681  1.25  1  0.0754  /
  77291 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  77291 'GENSAL' 5  6.000000  0.583400  0.400100  3.266000  0.000000  0.941100  0.610000
  0.317300  0.224700  0.166200  0.135400  0.327600  /
  77291 'IEEET1' 5  0  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.9409  0.086  3.9211  0.3944  /
  77291 'HYGOV' 5  0.05  0.7074  9.172  0.05  0.4  0.1  1  0  0.9215  1.2  1  0.0732  /
  77291 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  77291 'GENSAL' 6  6.000000  0.306000  0.362400  2.385500  0.000000  0.569600  0.367600
  0.221300  0.178600  0.094800  0.155100  0.634100  /
  77291 'SCRX' 6  0.1  10.01  100  0  -4  5  0  0  /
  77291 'HYGOV' 6  0.05  0.3944  6.4598  0.2  0.33  0.07  1  0  0.6227  1.2  1  0.0714  /
  77291 'IEEEST' 6  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  77294 'GENSAL' 1  6.000000  0.439800  0.259500  3.339700  0.000000  1.208700  0.784500
  0.428900  0.385800  0.187300  0.209000  0.647200  /
  77294 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.8025  0.0848  3.7366  0.3886  /
  77294 'HYGOV' 1  0.07  0.8426  8.139  0.05  0.5  0.1  1  0  1.0334  1.25  0.2  0.0762  /
  77294 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  77294 'GENSAL' 2  6.000000  0.251200  0.202100  1.990400  0.000000  0.970400  0.629100
  0.325900  0.188600  0.153400  0.137300  0.338600  /
  77294 'SCRX' 2  0.1  10.01  100  0.01  -4  5  0  0  /
  77294 'HYGOV' 2  0.07  0.9346  5.1365  0.05  0.5  0.07  1  0  1.0401  1.2  0  0.0741  /
  77294 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  77294 'GENSAL' 3  6.000000  0.260200  0.380200  2.976400  0.000000  1.047200  0.679200
  0.435500  0.427900  0.134300  0.211300  0.739200  /
  77294 'SCRX' 3  0.1  10.01  100  0  -4  5  0  0  /
  77294 'HYGOV' 3  0.07  0.8595  3.5118  0.041667  0.5  0.07  1  0  0.6046  1.2  0.5  0.0752  /
  77294 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  80085 'GENROU' 1  7.210900  0.050200  1.020100  0.099200  2.286176  0.000000  1.923800
  1.823800  0.276800  0.399500  0.157000  0.120800  0.052200  0.208800  /
  80085 'EXPIC1' 1  0  3.5  1  1  -0.87  0.01  0  0  1  -0.87  0  1  0  7.7104  0  0  0  1  0  1.2  0  6.0178  0  0.08  /
  80085 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  80085 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  2  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  80091 'GENROU' 1  6.686100  0.060900  1.490300  0.084900  3.664289  0.000000  1.659300
  1.610400  0.371100  0.579100  0.242500  0.188900  0.122400  0.473200  /
  80091 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.986  0  0  0  1  0  1.2  0  6.4904  0  0.08  /
  80091 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  80091 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  2  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  80092 'GENROU' 1  7.512300  0.064700  0.930900  0.068700  5.360698  0.000000  1.490600
  1.474300  0.248400  0.404100  0.142800  0.109400  0.133000  0.416800  /
  80092 'ESST4B' 1  0  3.9421  3.9421  1  -1  0  1  0  1  -1  0  5.6641  0  7.1799  0.08  0  0  /
  80092 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.3936  0.2  0.3  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  80092 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  2  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  80093 'GENROU' 1  6.134600  0.054000  0.425500  0.043500  7.364054  0.000000  2.085200
  1.954000  0.313600  0.473500  0.223200  0.173500  0.203300  0.631300  /
  80093 'ESST4B' 1  0  3.0135  3.0135  1  -1  0  1  0  1  -1  0  5.4958  0  7.2674  0.08  0  0  /
  80093 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.5753  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  80093 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  2  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  80094 'GENROU' 1  7.740000  0.042900  0.875700  0.063300  2.679100  0.000000  2.249900
  2.086900  0.167700  0.287700  0.132500  0.101200  0.242900  0.684100  /
  80094 'ESST4B' 1  0  3.5891  3.5891  1  -1  0  1  0  1  -1  0  5.6603  0  8.1359  0.08  0  0  /
  80094 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  80094 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  2  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  80095 'GENROU' 1  4.470800  0.051800  0.879600  0.084100  1.819184  0.000000  1.919900
  1.820700  0.225900  0.312700  0.130100  0.099300  0.070100  0.462200  /
  80095 'ESST4B' 1  0  3.1514  3.1514  1  -1  0  1  0  1  -1  0  6.4318  0  8.624  0.08  0  0  /
  80095 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  80095 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  2  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  80096 'GENROU' 1  9.582000  0.041667  1.423700  0.093900  6.084552  0.000000  1.440600
  1.433900  0.167600  0.379200  0.121400  0.092400  0.162800  0.550500  /
  80096 'ESST4B' 1  0  3.8677  3.8677  1  -1  0  1  0  1  -1  0  5.5702  0  8.5035  0.08  0  0  /
  80096 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  6.3738  2  0  1  1  0.15  0.3085  1.5  0.1597  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  80096 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  2  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  80097 'GENROU' 1  8.449000  0.054200  0.922800  0.046700  3.081125  0.000000  1.654700
  1.606600  0.249700  0.299900  0.176200  0.136000  0.060000  0.222600  /
  80097 'ESST4B' 1  0  3.5383  3.5383  1  -1  0.01  1  0  1  -1  0  5.1478  0  7.1169  0.08  0  0  /
  80097 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  5.287  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  80097 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  2  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  80098 'GENROU' 1  8.268800  0.053200  1.016100  0.082700  4.386243  0.000000  2.121800
  1.983600  0.379500  0.748800  0.224800  0.174800  0.097500  0.331500  /
  80098 'ESST4B' 1  0  3.2834  3.2834  1  -1  0  1  0  1  -1  0  5.3256  0  7.1011  0.08  0  0  /
  80098 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  80098 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  2  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  80099 'GENROU' 1  7.565100  0.050000  1.233500  0.048600  1.962096  0.000000  2.551000
  2.329900  0.194900  0.258300  0.108400  0.082000  0.224200  0.626100  /
  80099 'ESST4B' 1  0  3.5038  3.5038  1  -1  0  1  0  1  -1  0  6.739  0  6.538  0.08  0  0  /
  80099 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.0999  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  80099 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  2  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
