title
This is a synthetic power system model that does NOT represent the actual grid. It was developed as part of the US ARPA-E Grid 
Data research project and contains no CEII.
Reference: A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, and T.J. Overbye, "Grid Structural Characteristics as Validation 
Criteria for Synthetic Networks," IEEE Transactions on Power Systems, vol. 32, no. 4, pp. 3258-3265, July 2017.

Case Version: Oct. 17, 2017
!
comments
!
solution parameters
tap    1    tcul  enabled/disabled
phas   1    ps    enabled/disabled
area   1    area  enabled/disabled
svd    1    svd   enabled/disabled
dctap  1    dc    enabled/disabled
gcd    0    gcd   enabled/disabled
jump  0.000200    jumper threshold
toler   0.1000    newton tolerance
sbase 100.0000    system mva base
!
substation data  [ 1250]           no  name
      1  "ODESSA 2"    : 31.906736 -102.262348
      2  "PRESIDIO 2"    : 29.888046 -104.519139
      3  "O DONNELL 1"    : 32.926389 -101.647778
      4  "BIG SPRING 5"    : 32.207500 -101.388333
      5  "VAN HORN"    : 31.093480 -104.624514
      6  "IRAAN 2"    : 30.931467 -102.201433
      7  "PRESIDIO 1"    : 29.600000 -104.300000
      8  "SANDERSON"    : 30.028067 -101.970461
      9  "MONAHANS 2"    : 31.484586 -103.161046
     10  "GRANDFALLS"    : 31.169523 -103.085134
     11  "MARFA"    : 30.285296 -104.005761
     12  "GARDEN CITY"    : 31.763075 -101.501775
     13  "ODESSA 4"    : 31.725171 -102.413607
     14  "NOTREES"    : 31.799171 -102.632933
     15  "MIDLAND 4"    : 31.979427 -102.132366
     16  "BIG SPRING 1"    : 31.992500 -101.116700
     17  "O DONNELL 2"    : 32.929014 -101.578617
     18  "ODESSA 6"    : 31.969312 -102.630882
     19  "BIG SPRINGS"    : 32.039000 -101.220000
     20  "MIDLAND 2"    : 32.321673 -102.042298
     21  "COAHOMA"    : 32.879511 -101.246784
     22  "MIDLAND 3"    : 31.992384 -102.081464
     23  "ALPINE"    : 29.802094 -103.222360
     24  "FORT DAVIS"    : 31.004969 -103.759065
     25  "MCCAMEY 1"    : 31.209200 -102.241700
     26  "BIG SPRING 4"    : 31.991442 -101.302637
     27  "CRANE"    : 31.186888 -102.596253
     28  "ODESSA 5"    : 31.799158 -102.474090
     29  "FORT STOCKTO"    : 30.772575 -102.505808
     30  "ANDREWS"    : 32.335729 -102.697303
     31  "FORSAN"    : 32.140800 -101.398600
     32  "BIG LAKE"    : 31.272551 -101.172783
     33  "MIDLAND 5"    : 32.053604 -102.201660
     34  "OZONA"    : 30.575618 -101.331239
     35  "MONAHANS 1"    : 31.583900 -102.963300
     36  "STANTON"    : 32.489818 -101.754488
     37  "ODONNELL"    : 32.927010 -101.764414
     38  "LENORAH"    : 32.235300 -101.836700
     39  "IRAAN 3"    : 30.884700 -101.920800
     40  "BIG SPRING 6"    : 32.273182 -101.422436
     41  "ODESSA 3"    : 32.001129 -102.312423
     42  "BIG SPRING 3"    : 32.100823 -101.451385
     43  "BIG SPRING 7"    : 32.102911 -101.365434
     44  "MIDLAND 1"    : 31.517628 -101.918007
     45  "IRAAN 1"    : 30.917800 -102.086700
     46  "ODESSA 1"    : 31.840300 -102.326400
     47  "FORT STOCKTO"    : 30.807272 -102.355628
     48  "FORT STOCKTO"    : 30.747459 -102.790792
     49  "BIG SPRING 2"    : 31.936100 -101.298300
     50  "KERMIT"    : 31.696251 -103.138992
     51  "PECOS"    : 31.803547 -103.599914
     52  "SHEFFIELD"    : 30.596998 -101.784530
     53  "MCCAMEY 2"    : 31.139200 -102.225300
     54  "LAMESA"    : 32.929648 -102.133506
     55  "GOLDSMITH"    : 31.995000 -102.828333
     56  "RALLS 2"    : 33.658671 -101.531037
     57  "PARIS 3"    : 33.683869 -95.344733
     58  "SAVOY"    : 33.628143 -96.367605
     59  "HONEY GROVE"    : 33.615167 -95.900109
     60  "MEMPHIS"    : 34.857258 -100.512868
     61  "IOWA PARK"    : 33.973297 -98.721096
     62  "VERNON 2"    : 33.899813 -99.773497
     63  "PANHANDLE 2"    : 35.238333 -101.310833
     64  "CHILDRESS"    : 34.447226 -100.809848
     65  "FORESTBURG"    : 33.471617 -97.445189
     66  "SHERMAN 3"    : 33.627623 -96.767394
     67  "PANHANDLE 4"    : 35.427500 -101.253056
     68  "WICHITA FALL"    : 33.943784 -98.523064
     69  "PARIS 2"    : 33.696800 -95.557700
     70  "WICHITA FALL"    : 33.864515 -98.491046
     71  "WHEELER"    : 35.830763 -100.765905
     72  "DEPORT"    : 33.482646 -95.320088
     73  "WICHITA FALL"    : 34.004783 -98.388757
     74  "SILVERTON"    : 34.457478 -101.287161
     75  "BONHAM"    : 33.708311 -96.240654
     76  "MATADOR"    : 33.710684 -100.384217
     77  "ARTHUR CITY"    : 33.857868 -95.649137
     78  "LEONARD"    : 33.441440 -96.179163
     79  "GORDONVILLE"    : 33.830932 -96.839764
     80  "KNOX CITY"    : 33.431837 -99.853667
     81  "WICHITA FALL"    : 33.894941 -98.543670
     82  "LINDSAY"    : 33.615855 -97.310834
     83  "ECTOR"    : 33.553520 -96.282897
     84  "SUNSET"    : 33.455991 -97.751818
     85  "CLARKSVILLE"    : 33.663063 -94.997258
     86  "PANHANDLE 3"    : 35.386038 -101.578572
     87  "SADLER"    : 33.737974 -96.839543
     88  "WHITESBORO"    : 33.743893 -96.936121
     89  "SHEPPARD AFB"    : 33.969523 -98.509016
     90  "POTTSBORO"    : 33.800717 -96.725989
     91  "BELLS"    : 33.623645 -96.427874
     92  "CROSBYTON"    : 33.774479 -100.990114
     93  "ELECTRA"    : 34.131688 -99.106624
     94  "PATTONVILLE"    : 33.402250 -95.483203
     95  "HENRIETTA"    : 33.758490 -98.202251
     96  "PANHANDLE 6"    : 34.900760 -100.994549
     97  "BOWIE"    : 33.520572 -97.956120
     98  "WICHITA FALL"    : 33.913300 -98.493100
     99  "WHITE DEER"    : 35.478900 -101.243900
    100  "ROXTON"    : 33.576823 -95.809701
    101  "VERNON 1"    : 34.290000 -99.364722
    102  "DENISON 2"    : 33.770785 -96.604061
    103  "SUMNER"    : 33.745236 -95.744327
    104  "GAINESVILLE"    : 33.661583 -97.176350
    105  "ASPERMONT"    : 33.183064 -100.245133
    106  "WICHITA FALL"    : 33.799085 -98.509840
    107  "WINDTHORST"    : 33.512628 -98.457627
    108  "HOWE"    : 33.450768 -96.742245
    109  "ARCHER 2"    : 33.493056 -98.581944
    110  "COLLINSVILLE"    : 33.537706 -96.906575
    111  "JAYTON"    : 32.969722 -100.524167
    112  "MUENSTER 1"    : 33.733006 -97.428406
    113  "PADUCAH"    : 33.994322 -100.287247
    114  "NOCONA"    : 33.793074 -97.963802
    115  "DODD CITY"    : 33.615539 -96.072156
    116  "WICHITA FALL"    : 33.862500 -98.589400
    117  "MONTAGUE"    : 33.626904 -97.687873
    118  "SPUR"    : 33.341053 -100.714732
    119  "ARCHER 1"    : 33.495278 -98.500000
    120  "ANNONA"    : 33.498221 -94.890845
    121  "SEYMOUR"    : 33.621145 -99.243765
    122  "DENISON 1"    : 33.727126 -96.470794
    123  "PANHANDLE 5"    : 35.350300 -101.540000
    124  "RALLS 1"    : 33.661111 -101.390000
    125  "SHERMAN 1"    : 33.582573 -96.617893
    126  "WHITEWRIGHT"    : 33.494577 -96.396115
    127  "SHERMAN 2"    : 33.604131 -96.550405
    128  "ROCHESTER"    : 33.322836 -99.642126
    129  "BURKBURNETT"    : 34.103273 -98.622467
    130  "MUENSTER 2"    : 33.682081 -97.382855
    131  "ARCHER CITY"    : 33.527396 -98.884782
    132  "PETROLIA"    : 34.008308 -98.259320
    133  "PARIS 1"    : 33.630800 -95.590000
    134  "BAGWELL"    : 33.801868 -95.151966
    135  "TELEPHONE"    : 33.778716 -95.996823
    136  "PANHANDLE 1"    : 35.442778 -101.372778
    137  "VAN ALSTYNE"    : 33.435660 -96.549913
    138  "TIOGA"    : 33.464643 -96.892724
    139  "VALLEY VIEW"    : 33.458028 -97.128552
    140  "MIAMI"    : 35.653889 -100.538611
    141  "TRENTON"    : 33.439125 -96.311485
    142  "HASKELL"    : 33.122685 -99.650389
    143  "SAINT JO"    : 33.741367 -97.535329
    144  "KERRVILLE"    : 30.036701 -99.163039
    145  "SWEETWATER 4"    : 32.360600 -100.338900
    146  "LEAKEY"    : 29.644470 -99.682471
    147  "HAMLIN"    : 32.857004 -100.124032
    148  "MERKEL 3"    : 32.473621 -100.032723
    149  "COLEMAN"    : 31.736902 -99.567791
    150  "SONORA"    : 30.441414 -100.560620
    151  "CAMP WOOD"    : 29.674700 -100.078588
    152  "LLANO"    : 30.653746 -98.918266
    153  "WILLOW CITY"    : 30.437069 -98.708714
    154  "ABILENE 4"    : 32.335677 -99.667488
    155  "KINGSLAND"    : 30.672818 -98.442748
    156  "ROSCOE 6"    : 32.415212 -100.573539
    157  "BLACKWELL"    : 32.198100 -100.268600
    158  "CHRISTOVAL"    : 31.085435 -100.678820
    159  "LUEDERS"    : 32.868619 -99.694492
    160  "COLORADO CIT"    : 32.314505 -100.918356
    161  "STAMFORD"    : 32.940911 -99.850964
    162  "ELDORADO"    : 30.883539 -100.595464
    163  "SAN SABA"    : 31.157093 -98.763991
    164  "ABILENE 2"    : 32.625600 -99.492800
    165  "LOMETA"    : 31.257224 -98.376742
    166  "SAN ANGELO 1"    : 31.509720 -100.322075
    167  "TUSCOLA"    : 32.274081 -99.826041
    168  "ABILENE 7"    : 32.333551 -99.927724
    169  "SNYDER 1"    : 32.720400 -100.995200
    170  "CHEROKEE"    : 30.939820 -99.079893
    171  "RICHLAND SPR"    : 31.517913 -99.135467
    172  "ROSCOE 2"    : 32.469400 -100.666400
    173  "BALLINGER"    : 31.738576 -99.934162
    174  "SILVER"    : 32.050000 -100.691700
    175  "ROSCOE 5"    : 32.312200 -100.530300
    176  "ANSON"    : 32.747863 -99.905394
    177  "DEL RIO"    : 29.837220 -101.212436
    178  "HUNT"    : 30.095115 -99.628211
    179  "WINGATE"    : 32.214024 -100.057120
    180  "STERLING CIT"    : 31.926100 -100.928100
    181  "ROSCOE 4"    : 32.236944 -100.483300
    182  "BRADY"    : 31.176951 -99.616412
    183  "TRENT 1"    : 32.430100 -100.235652
    184  "OVALO"    : 32.120249 -99.753027
    185  "NOLAN"    : 32.287800 -100.100000
    186  "MILES"    : 31.592013 -100.192616
    187  "BRACKETTVILL"    : 29.234722 -100.209167
    188  "MASON"    : 30.843122 -99.570053
    189  "BRACKETTVILL"    : 29.395621 -100.439985
    190  "ABILENE 6"    : 32.362783 -99.817314
    191  "HERMLEIGH"    : 32.588600 -100.672800
    192  "MERKEL 1"    : 32.318221 -100.176986
    193  "LORAINE 1"    : 32.437500 -100.744400
    194  "ABILENE 1"    : 32.514400 -99.656400
    195  "ROCKSPRINGS"    : 29.988092 -100.286076
    196  "MERKEL 2"    : 32.311556 -100.061589
    197  "FLUVANNA 2"    : 32.947930 -101.147784
    198  "DYESS AFB"    : 32.415823 -99.906230
    199  "HAWLEY"    : 32.630473 -99.830642
    200  "BUCHANAN DAM"    : 30.936768 -98.467066
    201  "ABILENE 3"    : 32.576489 -99.665323
    202  "SWEETWATER 5"    : 32.291861 -100.210748
    203  "BUCHANAN DAM"    : 30.731599 -98.385422
    204  "INGRAM"    : 30.159136 -99.345011
    205  "KEMPNER"    : 31.088158 -98.010690
    206  "FLUVANNA 1"    : 32.925440 -101.219397
    207  "STERLING CIT"    : 31.951944 -100.791389
    208  "SAN ANGELO 2"    : 31.268843 -100.563525
    209  "ROTAN"    : 32.891818 -100.498206
    210  "SYNDER"    : 32.739294 -100.738949
    211  "BRACKETTVILL"    : 29.328889 -100.383889
    212  "ROSCOE 1"    : 32.496900 -100.579700
    213  "UVALDE"    : 29.151012 -100.015870
    214  "FREDERICKSBU"    : 30.280938 -98.876683
    215  "ABILENE 5"    : 32.462235 -99.715894
    216  "SABINAL"    : 29.303817 -99.630829
    217  "SWEETWATER 2"    : 32.290833 -100.421900
    218  "LORAINE 2"    : 32.404869 -100.711396
    219  "ROSCOE 3"    : 32.398300 -100.648100
    220  "SAN ANGELO 3"    : 31.802748 -101.055625
    221  "TUSOCOLA"    : 32.303889 -100.021667
    222  "EDEN"    : 31.222764 -99.896212
    223  "SNYDER 2"    : 32.747058 -100.954661
    224  "SWEETWATER 1"    : 32.408100 -100.128600
    225  "MENARD"    : 30.897544 -100.107479
    226  "WINTERS"    : 31.858516 -100.165338
    227  "GOLDSBORO"    : 32.052075 -99.694650
    228  "SWEETWATER 3"    : 32.347200 -100.370300
    229  "GOODFELLOW A"    : 31.289523 -100.152670
    230  "SANTA ANNA"    : 31.515316 -99.380601
    231  "ROWENA"    : 31.411505 -99.682323
    232  "TRENT 2"    : 32.664859 -100.212875
    233  "JUNCTION"    : 30.458670 -100.069150
    234  "LAMPASAS"    : 31.102377 -98.259340
    235  "LAUGHLIN A F"    : 29.358523 -100.777486
    236  "EDINBURG 3"    : 26.450369 -98.276935
    237  "LAREDO 7"    : 27.833509 -99.685482
    238  "BRUNI 2"    : 27.365130 -98.996708
    239  "MCALLEN 2"    : 26.215816 -98.239592
    240  "POTEET"    : 29.079849 -98.642309
    241  "SARITA 3"    : 27.070200 -97.507700
    242  "HEBBRONVILLE"    : 27.100448 -98.789966
    243  "PROGRESO"    : 26.083177 -97.962140
    244  "EDINBURG 2"    : 26.280689 -98.183295
    245  "EAGLE PASS"    : 28.476396 -100.276888
    246  "CHARLOTTE"    : 28.790915 -98.717634
    247  "CORPUS CHRIS"    : 27.627121 -97.269242
    248  "WOODSBORO"    : 28.187086 -97.382251
    249  "MERCEDES"    : 26.148831 -97.831112
    250  "CORPUS CHRIS"    : 27.657870 -97.479816
    251  "EDCOUCH"    : 26.374541 -97.980280
    252  "ENCINAL"    : 28.041684 -99.399193
    253  "MOORE"    : 28.941736 -98.851298
    254  "CHRISTINE"    : 28.704400 -98.477500
    255  "MCALLEN 3"    : 26.162344 -98.248700
    256  "FANNIN"    : 28.712800 -97.214167
    257  "SAN YGNACIO"    : 27.128233 -99.330830
    258  "KINGSVILLE"    : 27.444204 -97.865597
    259  "LAREDO 6"    : 27.513811 -99.502143
    260  "HIDALGO"    : 26.111189 -98.241746
    261  "CORPUS CHRIS"    : 27.838247 -97.596306
    262  "CRYSTAL CITY"    : 28.888748 -99.562652
    263  "SINTON"    : 28.121597 -97.553013
    264  "BEEVILLE"    : 28.407712 -97.710620
    265  "MISSION 4"    : 26.228735 -98.376166
    266  "SAN JUAN"    : 26.144539 -98.121312
    267  "FALCON HEIGH"    : 26.678196 -99.103088
    268  "FALCON HEIGH"    : 26.557500 -99.164200
    269  "LA JOYA"    : 26.242813 -98.494493
    270  "SEBASTIAN 2"    : 26.330720 -97.585700
    271  "BISHOP"    : 27.569700 -97.822800
    272  "ARMSTRONG 2"    : 26.911014 -97.773774
    273  "SKIDMORE"    : 28.246189 -97.650894
    274  "CORPUS CHRIS"    : 27.819419 -97.392456
    275  "GREGORY"    : 27.889290 -97.258417
    276  "CORPUS CHRIS"    : 27.832200 -97.528100
    277  "WESLACO"    : 26.158622 -97.989155
    278  "HARLINGEN 1"    : 26.255523 -97.667502
    279  "ELSA"    : 26.307831 -98.039361
    280  "CORPUS CHRIS"    : 27.771237 -97.518791
    281  "BROWNSVILLE "    : 25.943923 -97.317944
    282  "CORPUS CHRIS"    : 27.768021 -97.399135
    283  "MISSION 1"    : 26.208000 -98.399200
    284  "CORPUS CHRIS"    : 27.729894 -97.385247
    285  "MISSION 3"    : 26.318913 -98.370054
    286  "CORPUS CHRIS"    : 27.606400 -97.311700
    287  "RIO HONDO"    : 26.261363 -97.489015
    288  "CORPUS CHRIS"    : 27.695151 -97.269443
    289  "PHARR"    : 26.149684 -98.189714
    290  "SANTA ROSA 1"    : 26.269683 -97.867012
    291  "ODEM"    : 27.962924 -97.679027
    292  "CORPUS CHRIS"    : 27.774250 -97.438774
    293  "LAREDO 3"    : 27.556989 -99.267161
    294  "OLMITO"    : 26.021760 -97.526109
    295  "EDINBURG 1"    : 26.451477 -98.092002
    296  "TAFT 2"    : 27.938600 -97.458600
    297  "PORT ISABEL"    : 26.051625 -97.312767
    298  "DONNA"    : 26.161900 -98.058657
    299  "INGLESIDE"    : 27.867937 -97.202971
    300  "CORPUS CHRIS"    : 27.683277 -97.406289
    301  "LOS FRESNOS"    : 26.235000 -97.271778
    302  "HARLINGEN 2"    : 26.252832 -97.743596
    303  "RIVIERA"    : 27.139147 -97.901370
    304  "LAREDO 1"    : 27.566700 -99.508900
    305  "JOURDANTON"    : 28.764536 -98.485960
    306  "GEORGE WEST"    : 28.257475 -98.143051
    307  "ROMA"    : 26.532550 -99.112986
    308  "CORPUS CHRIS"    : 27.752006 -97.436501
    309  "SANTA MARIA"    : 26.052713 -97.740451
    310  "MCALLEN 1"    : 26.271965 -98.236570
    311  "CORPUS CHRIS"    : 27.662514 -97.371365
    312  "FALFURRIAS"    : 26.880517 -98.216213
    313  "PETTUS"    : 28.540900 -97.957001
    314  "BROWNSVILLE "    : 25.988942 -97.443582
    315  "ALICE"    : 27.659920 -98.075720
    316  "RIO GRANDE C"    : 26.582929 -98.521632
    317  "PREMONT"    : 27.634419 -98.496692
    318  "FREER"    : 27.835918 -98.628970
    319  "PEARSALL"    : 28.927500 -99.091900
    320  "SANDIA"    : 28.093161 -97.962915
    321  "SARITA 1"    : 27.223056 -97.789167
    322  "DILLEY"    : 28.703396 -99.191188
    323  "ORANGE GROVE"    : 27.986244 -98.060187
    324  "PORTLAND"    : 27.892132 -97.384238
    325  "LAREDO 4"    : 27.373543 -99.350596
    326  "THREE RIVERS"    : 28.310347 -98.573186
    327  "ROCKPORT"    : 28.120701 -97.196890
    328  "CORPUS CHRIS"    : 27.739630 -97.466820
    329  "ARMSTRONG 1"    : 27.001100 -97.599400
    330  "PENITAS"    : 26.321607 -98.476164
    331  "SULLIVAN CIT"    : 26.253727 -98.567191
    332  "CORPUS CHRIS"    : 27.703573 -97.345045
    333  "MISSION 2"    : 26.296434 -98.299977
    334  "CORPUS CHRIS"    : 27.813900 -97.428300
    335  "GRULLA"    : 26.274827 -98.654824
    336  "SARITA 2"    : 27.119700 -97.549900
    337  "HARGILL"    : 26.477435 -97.921496
    338  "CORPUS CHRIS"    : 27.810698 -97.440395
    339  "MATHIS"    : 28.103247 -97.808031
    340  "ARANSAS PASS"    : 27.873028 -97.092196
    341  "SAN BENITO"    : 26.106086 -97.629292
    342  "PLEASANTON"    : 28.935779 -98.428996
    343  "REFUGIO"    : 28.291147 -96.899059
    344  "LYTLE"    : 29.203679 -98.776694
    345  "LAREDO 2"    : 27.751747 -99.126085
    346  "BRUNI 1"    : 27.576111 -98.905278
    347  "GOLIAD"    : 28.568278 -97.579237
    348  "SAN DIEGO"    : 27.849558 -98.385775
    349  "PORT ARANSAS"    : 27.777437 -97.114983
    350  "TAFT 1"    : 27.995800 -97.296700
    351  "SAN PERLITA"    : 26.475278 -97.691111
    352  "ZAPATA"    : 26.930929 -99.162765
    353  "SANTA ROSA 2"    : 26.345257 -97.794892
    354  "COTULLA"    : 28.293173 -99.214344
    355  "QUEMADO"    : 28.951173 -100.593386
    356  "CARRIZO SPRI"    : 28.524903 -99.508480
    357  "LAREDO 5"    : 27.545404 -99.461989
    358  "RAYMONDVILLE"    : 26.569308 -97.442331
    359  "BROWNSVILLE "    : 25.913100 -97.521400
    360  "LEMING"    : 29.070547 -98.481810
    361  "SEBASTIAN 1"    : 26.348920 -97.666800
    362  "GARLAND 5"    : 32.911702 -96.674838
    363  "KERENS"    : 32.158265 -96.329632
    364  "LIPAN"    : 32.527015 -98.008849
    365  "DALLAS 24"    : 32.969699 -96.797334
    366  "DENTON 4"    : 33.231569 -97.109882
    367  "ALBANY 2"    : 32.790131 -99.241840
    368  "DALLAS 21"    : 32.864887 -96.790359
    369  "PLANO 2"    : 33.031561 -96.673164
    370  "THORNTON"    : 31.299588 -96.608952
    371  "DENTON 5"    : 33.220974 -97.146038
    372  "EARLY"    : 31.842565 -98.805134
    373  "DECATUR"    : 33.276319 -97.514178
    374  "KELLER 2"    : 32.928037 -97.283914
    375  "PONDER"    : 33.198704 -97.311628
    376  "JACKSBORO 1"    : 33.067970 -98.337652
    377  "ALEDO 1"    : 32.720600 -97.514200
    378  "GATESVILLE 4"    : 31.417256 -97.755604
    379  "CLEBURNE 2"    : 32.276663 -97.508356
    380  "FORT WORTH 1"    : 32.639029 -97.335106
    381  "FORT WORTH 2"    : 32.667305 -97.416615
    382  "FORT WORTH 1"    : 32.823978 -97.048681
    383  "TROY"    : 31.195905 -97.265253
    384  "SPRINGTOWN"    : 32.853068 -97.696600
    385  "PRINCETON"    : 33.151747 -96.483157
    386  "DALLAS 27"    : 32.746823 -96.802681
    387  "DALLAS 1"    : 32.648611 -96.644444
    388  "ROYSE CITY"    : 32.945503 -96.375325
    389  "BOYD"    : 33.041942 -97.597083
    390  "STEPHENVILLE"    : 32.282235 -98.196717
    391  "MANSFIELD"    : 32.503973 -97.188374
    392  "GREENVILLE 1"    : 33.170700 -96.126400
    393  "PLANO 4"    : 33.090085 -96.740008
    394  "GROESBECK"    : 31.503056 -96.520013
    395  "GRAHAM"    : 33.134400 -98.611700
    396  "MABANK 2"    : 32.277759 -96.105332
    397  "ARLINGTON 1"    : 32.775093 -97.142090
    398  "DALLAS 41"    : 32.781246 -96.878831
    399  "WACO 3"    : 31.576824 -97.127249
    400  "DALLAS 19"    : 32.997373 -96.788213
    401  "BANGS"    : 31.706204 -99.151374
    402  "PROSPER"    : 33.241902 -96.807989
    403  "EVANT"    : 31.553908 -98.049081
    404  "TERRELL 1"    : 32.738471 -96.169166
    405  "AUBREY"    : 33.273449 -96.990119
    406  "WACO 4"    : 31.513756 -97.152983
    407  "LORENA"    : 31.268644 -97.202495
    408  "FORT HOOD"    : 31.143642 -97.761047
    409  "ARLINGTON 5"    : 32.692105 -97.086517
    410  "MCKINNEY 3"    : 33.172033 -96.696270
    411  "DALLAS 38"    : 32.665618 -96.873056
    412  "ARLINGTON 9"    : 32.719328 -97.155028
    413  "MILFORD"    : 32.137513 -96.992470
    414  "CLIFTON 1"    : 31.869400 -97.366700
    415  "DALLAS 15"    : 32.831279 -96.771191
    416  "FROST"    : 32.038687 -96.807932
    417  "GRANDVIEW"    : 32.280923 -97.160760
    418  "HASLET"    : 32.986624 -97.377255
    419  "BARDWELL"    : 32.211123 -96.752827
    420  "LAKE DALLAS"    : 33.110351 -97.005469
    421  "PLANO 1"    : 33.021793 -96.615482
    422  "EULESS 2"    : 32.814107 -97.091323
    423  "FORT WORTH 2"    : 32.581858 -97.420575
    424  "FLOWER MOUND"    : 33.034890 -97.124906
    425  "DALLAS 11"    : 32.770635 -96.746362
    426  "COMANCHE"    : 31.891101 -98.614553
    427  "RICHARDSON 2"    : 32.976063 -96.742080
    428  "FORT WORTH 8"    : 32.620058 -97.274934
    429  "IRVING 1"    : 32.919200 -96.989400
    430  "DALLAS 44"    : 32.636077 -96.964622
    431  "LANCASTER 1"    : 32.562744 -96.752161
    432  "PALO PINTO 2"    : 32.764096 -98.276879
    433  "ADDISON"    : 32.960047 -96.838522
    434  "HICO"    : 32.001481 -97.882600
    435  "KRUM"    : 33.278823 -97.302309
    436  "KAUFMAN"    : 32.568801 -96.255103
    437  "CADDO MILLS"    : 33.066284 -96.222134
    438  "PLANO 7"    : 33.034225 -96.811607
    439  "FORT WORTH 5"    : 32.691147 -97.262625
    440  "BAIRD"    : 32.341152 -99.198272
    441  "PERRIN"    : 33.014983 -98.053654
    442  "BROWNWOOD"    : 31.748303 -99.032891
    443  "DALLAS 6"    : 32.841987 -96.702574
    444  "MARLIN"    : 31.202394 -96.814239
    445  "ARLINGTON 6"    : 32.784952 -97.100052
    446  "DALLAS 8"    : 32.912633 -96.736637
    447  "JONESBORO"    : 31.769003 -97.804426
    448  "DALLAS 33"    : 32.753141 -96.839613
    449  "GOLDTHWAITE "    : 31.627357 -98.546717
    450  "PLANO 5"    : 33.021268 -96.741558
    451  "BELTON"    : 31.051688 -97.499909
    452  "TOLAR"    : 32.362649 -97.924354
    453  "BRECKENRIDGE"    : 32.804272 -98.892466
    454  "EASTLAND"    : 32.495875 -98.664020
    455  "COOPER"    : 33.462218 -95.757461
    456  "WACO 1"    : 31.475671 -97.083854
    457  "DALLAS 42"    : 32.923189 -96.891721
    458  "GATESVILLE 1"    : 31.486416 -97.706884
    459  "ANNA"    : 33.321734 -96.378479
    460  "MOODY"    : 31.285086 -97.390061
    461  "FORT WORTH 2"    : 32.775915 -97.180963
    462  "WACO 6"    : 31.627123 -97.215893
    463  "GRAND PRAIRI"    : 32.729440 -96.996462
    464  "ROWLETT 2"    : 32.938077 -96.556367
    465  "PLANO 6"    : 33.075422 -96.802686
    466  "IRVING 5"    : 32.874833 -96.996735
    467  "DALLAS 7"    : 32.878497 -96.707819
    468  "BRYSON 2"    : 33.276426 -98.382374
    469  "MORGAN"    : 31.988989 -97.529760
    470  "SACHSE"    : 32.969008 -96.580883
    471  "PARADISE"    : 33.098727 -97.723422
    472  "RIO VISTA"    : 32.108512 -97.395815
    473  "STRAWN"    : 32.759373 -98.666449
    474  "MAY"    : 31.931233 -98.927404
    475  "DESOTO"    : 32.599427 -96.864075
    476  "MESQUITE 2"    : 32.771707 -96.616717
    477  "ROSEBUD"    : 31.082267 -96.953514
    478  "DENTON 2"    : 33.208811 -97.055133
    479  "DALLAS 4"    : 32.824924 -96.679438
    480  "AXTELL"    : 31.661047 -96.955129
    481  "NOLANVILLE"    : 31.075955 -97.604369
    482  "DENTON 1"    : 33.197500 -97.106100
    483  "DALLAS 39"    : 32.868529 -96.876118
    484  "DUBLIN 1"    : 32.338611 -98.476111
    485  "MERTENS"    : 32.043976 -96.914580
    486  "WEATHERFORD "    : 32.682733 -97.782298
    487  "PLANO 3"    : 33.056756 -96.730831
    488  "MALONE"    : 31.924604 -96.904503
    489  "DENTON 3"    : 33.149467 -97.096016
    490  "GRAFORD"    : 32.904994 -98.324274
    491  "ARLINGTON 8"    : 32.635563 -97.148829
    492  "ROCKWALL 1"    : 32.851681 -96.436170
    493  "CORSICANA 2"    : 32.057938 -96.632547
    494  "GARLAND 2"    : 32.928902 -96.619782
    495  "GATESVILLE 2"    : 31.476579 -97.728745
    496  "CARROLLTON 3"    : 32.962473 -96.898170
    497  "FORT WORTH 2"    : 32.775409 -97.435599
    498  "RHOME"    : 33.093365 -97.462793
    499  "VENUS"    : 32.426322 -97.090328
    500  "OLNEY 2"    : 33.250203 -98.925556
    501  "CARROLLTON 1"    : 33.050164 -96.874540
    502  "DALLAS 20"    : 32.802132 -96.788852
    503  "GORDON"    : 32.587603 -98.333604
    504  "MERIDIAN"    : 31.916215 -97.710123
    505  "KILLEEN 4"    : 30.936006 -97.934579
    506  "DUNCANVILLE "    : 32.660660 -96.911882
    507  "ARGYLE"    : 33.114675 -97.173782
    508  "BRYSON 1"    : 33.205801 -98.365069
    509  "FORT WORTH 1"    : 32.759104 -97.329756
    510  "MINERAL WELL"    : 32.799602 -98.126806
    511  "COOLIDGE"    : 31.661096 -96.760043
    512  "RICE"    : 32.229113 -96.475509
    513  "DALLAS 35"    : 32.999309 -96.841688
    514  "POOLVILLE"    : 33.058300 -97.910300
    515  "WALNUT SPRIN"    : 32.083522 -97.736712
    516  "BEDFORD 2"    : 32.830658 -97.145157
    517  "HUBBARD"    : 31.848506 -96.807276
    518  "FERRIS"    : 32.439873 -96.678049
    519  "GARLAND 4"    : 32.880196 -96.651555
    520  "DALLAS 32"    : 32.711405 -96.838591
    521  "PILOT POINT"    : 33.371246 -96.933242
    522  "FORT WORTH 6"    : 32.724047 -97.269432
    523  "NORTH RICHLA"    : 32.840011 -97.225295
    524  "JUSTIN"    : 33.099993 -97.340499
    525  "SCURRY"    : 32.464756 -96.439520
    526  "SANGER"    : 33.373051 -97.213359
    527  "KILLEEN 1"    : 31.149208 -97.633196
    528  "MABANK 1"    : 32.436676 -96.079558
    529  "MEXIA"    : 31.654919 -96.468137
    530  "CARROLLTON 2"    : 33.005262 -96.896742
    531  "NEVADA"    : 33.061789 -96.393331
    532  "ZEPHYR"    : 31.686677 -98.776277
    533  "TERRELL 2"    : 32.758408 -96.301323
    534  "DALLAS 14"    : 32.665447 -96.759451
    535  "DALLAS 13"    : 32.750602 -96.756846
    536  "DALLAS 28"    : 32.811847 -96.812903
    537  "HAMILTON"    : 31.686814 -98.187029
    538  "ARLINGTON 7"    : 32.692186 -97.133304
    539  "EULESS 1"    : 32.860285 -97.086028
    540  "FRISCO 1"    : 33.163129 -96.790192
    541  "SALADO"    : 30.925736 -97.598650
    542  "OLNEY 1"    : 33.383611 -98.711944
    543  "GOLDTHWAITE "    : 31.383333 -98.466667
    544  "FORT WORTH 2"    : 32.700650 -97.386965
    545  "GRAPEVINE"    : 32.925765 -97.071545
    546  "GLEN ROSE 2"    : 32.208483 -97.795247
    547  "KOPPERL"    : 32.117538 -97.575601
    548  "BEDFORD 1"    : 32.852971 -97.130443
    549  "FORT WORTH 2"    : 32.787009 -97.523856
    550  "DALLAS 5"    : 32.767119 -96.689321
    551  "GRAND PRAIRI"    : 32.776671 -97.009389
    552  "DALLAS 22"    : 32.902679 -96.793393
    553  "FLOWER MOUND"    : 33.032710 -97.060070
    554  "ROANOKE"    : 33.009335 -97.226720
    555  "MILLSAP"    : 32.704456 -97.993148
    556  "FORRESTON"    : 32.237512 -96.842324
    557  "ITALY"    : 32.177712 -96.851180
    558  "FORNEY"    : 32.743178 -96.454900
    559  "LAVON"    : 33.012652 -96.454083
    560  "GLEN ROSE 1"    : 32.298365 -97.785515
    561  "DE LEON"    : 32.298594 -98.552257
    562  "KELLER 1"    : 32.924009 -97.225148
    563  "CEDAR HILL"    : 32.580181 -96.964675
    564  "MC GREGOR"    : 31.409518 -97.531134
    565  "COMMERCE"    : 33.316269 -95.788968
    566  "MIDLOTHIAN 2"    : 32.469267 -96.990710
    567  "WEST"    : 31.816191 -97.243292
    568  "BARTLETT"    : 30.789254 -97.291628
    569  "DALLAS 16"    : 32.792496 -96.772763
    570  "COPPELL"    : 32.963417 -96.984664
    571  "WILMER"    : 32.605192 -96.674333
    572  "DAWSON"    : 31.866953 -96.655804
    573  "MART"    : 31.560995 -96.802449
    574  "LITTLE ELM"    : 33.176495 -96.950551
    575  "TEMPLE 2"    : 31.075303 -97.252433
    576  "TEMPLE 1"    : 31.055833 -97.317222
    577  "QUINLAN"    : 32.924709 -96.113355
    578  "CHICO"    : 33.315883 -97.857678
    579  "DUBLIN 2"    : 32.075301 -98.348620
    580  "ARLINGTON 2"    : 32.591210 -97.039429
    581  "WOLFE CITY"    : 33.420872 -95.945707
    582  "DALLAS 26"    : 32.944622 -96.801792
    583  "WHITNEY"    : 31.959701 -97.330421
    584  "FORT WORTH 2"    : 32.913522 -97.433835
    585  "FORT WORTH 2"    : 32.847326 -97.482178
    586  "JOSHUA"    : 32.425936 -97.539874
    587  "DALLAS 12"    : 32.873485 -96.747539
    588  "MCKINNEY 1"    : 33.166944 -96.601666
    589  "ALLEN 1"    : 33.089587 -96.607767
    590  "ALEDO 2"    : 32.695708 -97.631482
    591  "THE COLONY"    : 33.070292 -96.912391
    592  "SUNNYVALE"    : 32.800510 -96.547563
    593  "DALLAS 10"    : 32.828651 -96.745951
    594  "FORT WORTH 4"    : 32.868421 -97.252132
    595  "DALLAS 30"    : 32.848310 -96.825474
    596  "AZLE"    : 32.900196 -97.561179
    597  "HUTCHINS"    : 32.638520 -96.695516
    598  "VALLEY MILLS"    : 31.662159 -97.506079
    599  "DENTON 6"    : 33.227695 -97.183844
    600  "MESQUITE 3"    : 32.817309 -96.630277
    601  "GRANBURY 1"    : 32.334220 -97.731686
    602  "DALLAS 2"    : 32.723100 -96.935800
    603  "MOUNT CALM"    : 31.751192 -96.891872
    604  "RIESEL 2"    : 31.354734 -97.012872
    605  "DALLAS 17"    : 32.711324 -96.781215
    606  "ARLINGTON 4"    : 32.754272 -97.083196
    607  "CELINA"    : 33.338899 -96.752977
    608  "FORT WORTH 1"    : 32.881807 -97.345955
    609  "RED OAK"    : 32.521773 -96.807315
    610  "CLYDE"    : 32.266400 -99.518879
    611  "IRVING 2"    : 32.885259 -96.942108
    612  "ROWLETT 1"    : 32.897846 -96.550385
    613  "JACKSBORO 2"    : 33.219585 -98.188154
    614  "GRANBURY 3"    : 32.562070 -97.631011
    615  "SOUTHLAKE"    : 32.959922 -97.148582
    616  "DALLAS 29"    : 32.786796 -96.819971
    617  "LEWISVILLE 1"    : 33.068473 -96.963806
    618  "DALLAS 36"    : 32.893295 -96.864339
    619  "HILLSBORO"    : 32.022461 -97.133361
    620  "FORT WORTH 1"    : 32.707831 -97.338265
    621  "CISCO"    : 32.556004 -99.164736
    622  "ITASCA"    : 32.162639 -97.154900
    623  "LANCASTER 2"    : 32.617663 -96.778058
    624  "GARLAND 1"    : 32.857617 -96.576325
    625  "DALLAS 9"    : 32.792244 -96.744003
    626  "DUNCANVILLE "    : 32.643212 -96.916468
    627  "MESQUITE 1"    : 32.725663 -96.558988
    628  "MAYPEARL"    : 32.302367 -97.037219
    629  "GARLAND 3"    : 32.964607 -96.649686
    630  "ALLEN 2"    : 33.114327 -96.693964
    631  "RIESEL 1"    : 31.474378 -96.957149
    632  "BRIDGEPORT"    : 33.196400 -97.920800
    633  "LEWISVILLE 2"    : 33.081367 -97.061017
    634  "SEAGOVILLE"    : 32.605800 -96.542308
    635  "DALLAS 31"    : 32.925283 -96.836800
    636  "HALTOM CITY"    : 32.803436 -97.267376
    637  "BALCH SPRING"    : 32.716601 -96.620085
    638  "FORT WORTH 1"    : 32.678500 -97.330511
    639  "DALLAS 43"    : 32.676238 -96.936565
    640  "KILLEEN 2"    : 31.112884 -97.729602
    641  "WACO 5"    : 31.539723 -97.195009
    642  "FORT WORTH 9"    : 32.859685 -97.291523
    643  "ENNIS"    : 32.320000 -96.675000
    644  "DALLAS 3"    : 32.710306 -96.678549
    645  "RICHARDSON 1"    : 32.991557 -96.663063
    646  "FORT WORTH 2"    : 32.742058 -97.381730
    647  "WACO 2"    : 31.620954 -97.098510
    648  "ROGERS"    : 30.940183 -97.227023
    649  "CHINA SPRING"    : 31.693947 -97.325271
    650  "ALBANY 1"    : 32.768300 -99.422800
    651  "MCKINNEY 2"    : 33.245879 -96.631295
    652  "GRANBURY 2"    : 32.403056 -97.700556
    653  "CLIFTON 2"    : 31.817062 -97.546568
    654  "FARMERSVILLE"    : 33.174219 -96.356004
    655  "ARLINGTON 10"    : 32.689222 -97.189130
    656  "KILLEEN 3"    : 31.009641 -97.746417
    657  "WYLIE"    : 33.012135 -96.534936
    658  "PALO PINTO 1"    : 32.658100 -98.310300
    659  "FORT WORTH 1"    : 32.975361 -97.310486
    660  "JOSEPHINE"    : 33.066219 -96.309004
    661  "LEWSIVILLE"    : 33.019646 -96.961986
    662  "DALLAS 40"    : 32.813576 -96.878036
    663  "KEMP"    : 32.366686 -96.245039
    664  "WAXAHACHIE 2"    : 32.360829 -96.915523
    665  "HURST"    : 32.817200 -97.180586
    666  "FORT WORTH 1"    : 32.816503 -97.359532
    667  "WEATHERFORD "    : 32.754964 -97.791085
    668  "ROCKWALL 2"    : 32.943901 -96.452875
    669  "WEATHERFORD "    : 32.848403 -97.903219
    670  "FORT WORTH 3"    : 32.747426 -97.217658
    671  "NEWARK"    : 33.000850 -97.444409
    672  "SANTO"    : 32.600503 -98.172760
    673  "DALLAS 18"    : 32.930338 -96.787496
    674  "ELM MOTT"    : 31.696619 -97.073707
    675  "FORT WORTH 1"    : 32.781100 -97.354585
    676  "WAXAHACHIE 1"    : 32.372201 -96.784944
    677  "ARLINGTON 3"    : 32.722844 -97.080239
    678  "FORT WORTH 2"    : 32.652918 -97.379538
    679  "FORT WORTH 7"    : 32.749099 -97.272957
    680  "FORT WORTH 1"    : 32.728688 -97.317801
    681  "MIDLOTHIAN 1"    : 32.430200 -97.053700
    682  "HEWITT"    : 31.453501 -97.195339
    683  "ARLINGTON 11"    : 32.639649 -97.217476
    684  "GRAND PRAIRI"    : 32.664953 -97.024692
    685  "MELISSA"    : 33.285118 -96.566247
    686  "COPPERAS COV"    : 31.219045 -97.968224
    687  "CLEBURNE 1"    : 32.392588 -97.327540
    688  "GREENVILLE 2"    : 33.068454 -96.084274
    689  "ALVORD"    : 33.372433 -97.669953
    690  "GORMAN"    : 32.116953 -98.985140
    691  "COLLEYVILLE"    : 32.891787 -97.149641
    692  "HOLLAND"    : 30.884326 -97.378809
    693  "TEMPLE 3"    : 31.137885 -97.373626
    694  "DALLAS 34"    : 32.660862 -96.840948
    695  "IRVING 4"    : 32.825907 -96.966915
    696  "FRISCO 2"    : 33.146336 -96.856347
    697  "GATESVILLE 3"    : 31.467983 -97.735272
    698  "DALLAS 25"    : 32.787742 -96.799390
    699  "DALLAS 37"    : 32.703913 -96.871889
    700  "FORT WORTH 1"    : 32.708639 -97.363495
    701  "WOODWAY"    : 31.529664 -97.260442
    702  "MINGUS"    : 32.455408 -98.418168
    703  "THROCKMORTON"    : 33.187712 -99.265034
    704  "NEMO"    : 32.266222 -97.655141
    705  "ABBOTT"    : 31.881728 -97.085410
    706  "ALVARADO"    : 32.414944 -97.196367
    707  "CORSICANA 1"    : 32.043193 -96.350943
    708  "HARKER HEIGH"    : 31.050856 -97.644625
    709  "IRVING 3"    : 32.796608 -96.954903
    710  "BURLESON"    : 32.532666 -97.306547
    711  "FORT WORTH 2"    : 32.635870 -97.503481
    712  "DALLAS 23"    : 32.835893 -96.795514
    713  "NORTH RICHLA"    : 32.886590 -97.208384
    714  "CROSS PLAINS"    : 32.006925 -99.290758
    715  "BLOOMING GRO"    : 32.122927 -96.723661
    716  "CONVERSE"    : 29.487774 -98.291474
    717  "SAN ANTONIO "    : 29.652350 -98.656213
    718  "BASTROP"    : 30.145600 -97.270800
    719  "MARION 2"    : 29.600453 -98.047576
    720  "PAIGE"    : 30.303885 -97.218899
    721  "SAN ANTONIO "    : 29.371436 -98.593411
    722  "WAELDER"    : 29.700745 -97.301328
    723  "ATASCOSA"    : 29.283035 -98.737267
    724  "SAN ANTONIO "    : 29.460646 -98.571279
    725  "CIBOLO"    : 29.575004 -98.220552
    726  "AUSTIN 6"    : 30.242354 -97.659200
    727  "AUSTIN 25"    : 30.293268 -97.766050
    728  "HORSESHOE BA"    : 30.530900 -98.377752
    729  "LEANDER 1"    : 30.562551 -97.907897
    730  "AUSTIN 10"    : 30.304265 -97.685722
    731  "SAN ANTONIO "    : 29.590028 -98.525262
    732  "SAN ANTONIO "    : 29.341337 -98.705628
    733  "ELGIN"    : 30.338584 -97.361224
    734  "AUSTIN 31"    : 30.216168 -97.856006
    735  "RUNGE"    : 28.952237 -97.887161
    736  "YOAKUM"    : 29.202338 -97.076333
    737  "AUSTIN 37"    : 30.319748 -97.958224
    738  "PFLUGERVILLE"    : 30.438534 -97.594580
    739  "SAN ANTONIO "    : 29.585862 -98.406811
    740  "AUSTIN 3"    : 30.293424 -97.784408
    741  "SAN ANTONIO "    : 29.462006 -98.676785
    742  "SAN ANTONIO "    : 29.415100 -98.459123
    743  "SAN ANTONIO "    : 29.588900 -98.613900
    744  "BERGHEIM"    : 29.903262 -98.556446
    745  "NEW BRAUNFEL"    : 29.696878 -98.070726
    746  "D HANIS"    : 29.285285 -99.329182
    747  "SAN ANTONIO "    : 29.697453 -98.486728
    748  "AUSTIN 7"    : 30.382481 -97.673467
    749  "BRENHAM"    : 30.215075 -96.410272
    750  "BERTRAM"    : 30.773295 -98.045180
    751  "MARION 1"    : 29.624400 -98.141900
    752  "LA GRANGE"    : 29.917200 -96.750600
    753  "MARBLE FALLS"    : 30.555288 -98.257593
    754  "ROUND ROCK 1"    : 30.557044 -97.690286
    755  "WIMBERLEY"    : 30.034449 -98.142776
    756  "GONZALES"    : 29.476954 -97.448924
    757  "SAN ANTONIO "    : 29.690514 -98.401812
    758  "SAN ANTONIO "    : 29.627214 -98.427068
    759  "HUTTO"    : 30.560042 -97.546124
    760  "LULING"    : 29.696110 -97.470663
    761  "SAN ANTONIO "    : 29.588638 -98.474585
    762  "AUSTIN 12"    : 30.387980 -97.706853
    763  "SAN ANTONIO "    : 29.460597 -98.438554
    764  "ADKINS"    : 29.353553 -98.238308
    765  "WINCHESTER"    : 30.038100 -96.987500
    766  "ROCKDALE 1"    : 30.565871 -97.064032
    767  "NATALIA"    : 29.199800 -98.842165
    768  "AUSTIN 20"    : 30.270569 -97.742589
    769  "SAN ANTONIO "    : 29.471464 -98.617755
    770  "SAN ANTONIO "    : 29.556038 -98.360283
    771  "TAYLOR"    : 30.465454 -97.384111
    772  "SMITHVILLE"    : 30.013899 -97.182148
    773  "CEDAR PARK"    : 30.503949 -97.824200
    774  "SAN ANTONIO "    : 29.537264 -98.487882
    775  "HALLETTSVILL"    : 29.380036 -96.836189
    776  "AUSTIN 5"    : 30.355657 -97.644682
    777  "NEW BRAUNFEL"    : 29.758823 -98.190462
    778  "SUTHERLAND S"    : 29.293499 -98.057016
    779  "AUSTIN 34"    : 30.178419 -97.888662
    780  "CAMERON"    : 30.891129 -96.907601
    781  "SAN ANTONIO "    : 29.305467 -98.531136
    782  "MEDINA"    : 29.678291 -99.316592
    783  "MANCHACA"    : 30.132806 -97.874687
    784  "SPRING BRANC"    : 29.894760 -98.390967
    785  "AUSTIN 19"    : 30.322230 -97.740167
    786  "FLATONIA"    : 29.727617 -97.158450
    787  "GRANGER"    : 30.710857 -97.413885
    788  "FAYETTEVILLE"    : 30.043016 -96.699188
    789  "GEORGETOWN 2"    : 30.647924 -97.753177
    790  "AUSTIN 35"    : 30.377889 -97.895023
    791  "PIPE CREEK"    : 29.689692 -98.911216
    792  "RED ROCK"    : 29.844013 -97.357996
    793  "JARRELL"    : 30.818633 -97.502485
    794  "SAN ANTONIO "    : 29.428900 -98.343300
    795  "SAN ANTONIO "    : 29.545289 -98.556564
    796  "SCHULENBURG"    : 29.686278 -96.933605
    797  "SAN ANTONIO "    : 29.278280 -98.479052
    798  "DRIPPING SPR"    : 30.224134 -98.134815
    799  "SAN ANTONIO "    : 29.200063 -98.492701
    800  "MARBLE FALLS"    : 30.581216 -98.208732
    801  "BOERNE 1"    : 29.747683 -98.650270
    802  "WASHINGTON"    : 30.286936 -96.189365
    803  "SCHERTZ"    : 29.547068 -98.262642
    804  "AUSTIN 8"    : 30.269969 -97.683557
    805  "SEGUIN 1"    : 29.593056 -97.973215
    806  "SAN ANTONIO "    : 29.406624 -98.630303
    807  "SAN ANTONIO "    : 29.357251 -98.886655
    808  "CUERO 2"    : 29.097035 -97.282413
    809  "SAN ANTONIO "    : 29.491630 -98.397127
    810  "AUSTIN 16"    : 30.282173 -97.731003
    811  "AUSTIN 39"    : 30.111915 -98.033573
    812  "SAN ANTONIO "    : 29.537782 -98.734752
    813  "SAN ANTONIO "    : 29.660485 -98.583454
    814  "LA VERNIA"    : 29.350393 -98.107030
    815  "MANOR"    : 30.339696 -97.523512
    816  "SAN ANTONIO "    : 29.342535 -98.570052
    817  "GIDDINGS"    : 30.167624 -96.923038
    818  "AUSTIN 32"    : 30.268138 -97.869190
    819  "AUSTIN 38"    : 30.261084 -97.959435
    820  "AUSTIN 30"    : 30.430749 -97.840085
    821  "AUSTIN 28"    : 30.418557 -97.802545
    822  "COLUMBUS"    : 29.695979 -96.425460
    823  "SHINER"    : 29.564900 -97.083825
    824  "SAN ANTONIO "    : 29.656200 -98.339120
    825  "CALDWELL"    : 30.541565 -96.676232
    826  "AUSTIN 18"    : 30.126966 -97.739969
    827  "INDUSTRY"    : 30.024253 -96.451051
    828  "DALE"    : 29.940066 -97.568294
    829  "SAN ANTONIO "    : 29.501708 -98.569451
    830  "SAN ANTONIO "    : 29.439930 -98.458718
    831  "SAN ANTONIO "    : 29.387986 -98.526019
    832  "MARTINDALE"    : 29.659595 -97.785202
    833  "SAN ANTONIO "    : 29.488906 -98.456235
    834  "SAN ANTONIO "    : 29.441230 -98.480515
    835  "AUSTIN 29"    : 30.167110 -97.823998
    836  "LEXINGTON"    : 30.354823 -96.840158
    837  "LEANDER 2"    : 30.449996 -97.971806
    838  "AUSTIN 15"    : 30.429937 -97.717796
    839  "MICO"    : 29.501055 -98.853494
    840  "MARBLE FALLS"    : 30.556000 -98.338400
    841  "AUSTIN 36"    : 30.378350 -97.951209
    842  "LOCKHART"    : 29.871471 -97.676772
    843  "AUSTIN 17"    : 30.351538 -97.732571
    844  "SAN ANTONIO "    : 29.538074 -98.415198
    845  "FALLS CITY"    : 28.867033 -98.240425
    846  "AUSTIN 27"    : 30.206844 -97.797420
    847  "AUSTIN 23"    : 30.402654 -97.761064
    848  "SAN ANTONIO "    : 29.464611 -98.493653
    849  "BLANCO"    : 30.182914 -98.566548
    850  "AUSTIN 24"    : 30.243032 -97.765081
    851  "SAN MARCOS"    : 29.880162 -97.966164
    852  "BUDA"    : 30.078514 -97.838012
    853  "DEL VALLE"    : 30.150985 -97.607312
    854  "AUSTIN 4"    : 30.297099 -97.617767
    855  "SAN ANTONIO "    : 29.400889 -98.730674
    856  "BURLINGTON"    : 31.020832 -97.120690
    857  "AUSTIN 13"    : 30.230475 -97.714082
    858  "ELMENDORF"    : 29.256700 -98.382500
    859  "SAN ANTONIO "    : 29.518637 -98.362961
    860  "CANYON LAKE"    : 29.971139 -98.228231
    861  "JOHNSON CITY"    : 30.402261 -98.359569
    862  "YORKTOWN"    : 28.857734 -97.428562
    863  "AUSTIN 2"    : 30.209800 -97.612900
    864  "LACKLAND A F"    : 29.391283 -98.618734
    865  "LIBERTY HILL"    : 30.690880 -97.941426
    866  "KENEDY"    : 28.733411 -97.894958
    867  "CUERO 1"    : 29.129714 -97.311236
    868  "SAN ANTONIO "    : 29.395776 -98.464401
    869  "VON ORMY"    : 29.243915 -98.622442
    870  "KYLE"    : 29.904758 -97.807296
    871  "SEGUIN 2"    : 29.542770 -97.937078
    872  "UNIVERSAL CI"    : 29.525969 -98.277499
    873  "SPICEWOOD"    : 30.430044 -98.112655
    874  "SAINT HEDWIG"    : 29.436590 -98.205116
    875  "SAN ANTONIO "    : 29.345246 -98.443874
    876  "BOERNE 2"    : 29.859217 -98.706275
    877  "SAN ANTONIO "    : 29.422404 -98.525943
    878  "AUSTIN 26"    : 30.348236 -97.768136
    879  "AUSTIN 21"    : 30.492379 -97.748312
    880  "SAN ANTONIO "    : 29.624725 -98.624048
    881  "CEDAR CREEK "    : 30.145800 -97.550000
    882  "NEW BRAUNFEL"    : 29.737200 -98.022800
    883  "AUSTIN 11"    : 30.331818 -97.704294
    884  "SAN ANTONIO "    : 29.421133 -98.570938
    885  "HONDO"    : 29.427375 -99.141134
    886  "SAN ANTONIO "    : 29.474147 -98.348083
    887  "NEW ULM"    : 29.806557 -96.686537
    888  "SAN ANTONIO "    : 29.446650 -98.387361
    889  "AUSTIN 33"    : 30.321025 -97.884751
    890  "BULVERDE"    : 29.769466 -98.453225
    891  "GEORGETOWN 3"    : 30.841795 -97.809699
    892  "SAN ANTONIO "    : 29.418151 -98.394314
    893  "FLORESVILLE"    : 29.073446 -98.080406
    894  "SAN ANTONIO "    : 29.404404 -98.505028
    895  "SAN ANTONIO "    : 29.354940 -98.371889
    896  "BUCKHOLTS"    : 30.852653 -97.148898
    897  "SOMERVILLE"    : 30.471301 -96.438114
    898  "WEIMAR"    : 29.488624 -96.652467
    899  "COMFORT"    : 29.972312 -98.904706
    900  "NORDHEIM"    : 28.914138 -97.632623
    901  "AUSTIN 9"    : 30.183798 -97.684275
    902  "AUSTIN 22"    : 30.458396 -97.755344
    903  "HELOTES"    : 29.609914 -98.746764
    904  "SAN ANTONIO "    : 29.503453 -98.664636
    905  "BANDERA"    : 29.707222 -99.095171
    906  "SAN ANTONIO "    : 29.516401 -98.523030
    907  "ROCKDALE 2"    : 30.700385 -96.830550
    908  "CEDAR CREEK "    : 30.094098 -97.495104
    909  "NIXON"    : 29.428917 -97.735834
    910  "CHAPPELL HIL"    : 30.122300 -96.258442
    911  "ROUND ROCK 3"    : 30.501747 -97.647206
    912  "AUSTIN 14"    : 30.289963 -97.714696
    913  "OILTON"    : 27.488056 -99.005278
    914  "AUSTIN 1"    : 30.397351 -97.842586
    915  "SAN ANTONIO "    : 29.634097 -98.497426
    916  "ROUND ROCK 2"    : 30.543356 -97.645590
    917  "ROUND ROCK 4"    : 30.534355 -97.725618
    918  "SAN ANTONIO "    : 29.468413 -98.528889
    919  "DEVINE"    : 29.135837 -99.168888
    920  "GEORGETOWN 1"    : 30.659122 -97.618195
    921  "BURNET"    : 30.800718 -98.283025
    922  "INEZ"    : 28.839050 -96.889623
    923  "PASADENA 2"    : 29.724750 -95.176479
    924  "PRAIRIE VIEW"    : 30.086834 -95.990493
    925  "CONROE 1"    : 30.285840 -95.312397
    926  "SIMONTON"    : 29.687606 -95.952260
    927  "HOUSTON 80"    : 29.979670 -95.572835
    928  "HOUSTON 1"    : 29.810800 -95.253900
    929  "HOUSTON 9"    : 29.832928 -95.149040
    930  "HOUSTON 73"    : 29.815893 -95.522964
    931  "NURSERY"    : 28.894700 -97.135000
    932  "BACLIFF"    : 29.507162 -94.987247
    933  "SPRING 1"    : 30.100394 -95.356377
    934  "HOUSTON 72"    : 29.652393 -95.521183
    935  "PORT LAVACA"    : 28.570700 -96.833300
    936  "CONROE 5"    : 30.307375 -95.438548
    937  "SUGAR LAND 3"    : 29.670004 -95.708089
    938  "DAYTON"    : 30.054436 -94.921994
    939  "VICTORIA 2"    : 28.788300 -97.010000
    940  "KATY 1"    : 29.837561 -95.733756
    941  "MAGNOLIA 2"    : 30.156257 -95.749260
    942  "HOUSTON 29"    : 29.863400 -95.341409
    943  "MISSOURI CIT"    : 29.600434 -95.515549
    944  "RICHMOND 1"    : 29.482678 -95.680186
    945  "HOUSTON 11"    : 29.906619 -95.180595
    946  "HOUSTON 33"    : 29.724893 -95.363752
    947  "SPRING 8"    : 30.194985 -95.548211
    948  "POINT COMFOR"    : 28.691700 -96.541700
    949  "HOUSTON 28"    : 29.911171 -95.341182
    950  "EL CAMPO"    : 29.212328 -96.280585
    951  "HOUSTON 12"    : 29.619365 -95.191192
    952  "PORT O CONNO"    : 28.444644 -96.491788
    953  "DICKINSON"    : 29.456766 -95.031051
    954  "GALVESTON 1"    : 29.310535 -94.775768
    955  "HOUSTON 10"    : 29.763930 -95.173121
    956  "BAYTOWN 2"    : 29.773100 -94.901900
    957  "LEAGUE CITY"    : 29.503790 -95.087307
    958  "LIVERPOOL"    : 29.284543 -95.281510
    959  "HOUSTON 16"    : 29.759665 -95.256251
    960  "SUGAR LAND 1"    : 29.620312 -95.605693
    961  "RICHMOND 2"    : 29.646090 -95.794526
    962  "HOUSTON 82"    : 29.812687 -95.583634
    963  "PINEHURST"    : 30.160534 -95.669154
    964  "PEARLAND 2"    : 29.545325 -95.350068
    965  "HOUSTON 47"    : 29.734813 -95.416098
    966  "HOUSTON 79"    : 29.741325 -95.560254
    967  "HOUSTON 49"    : 29.826448 -95.426267
    968  "WADSWORTH"    : 28.795000 -96.048100
    969  "HOUSTON 18"    : 29.718525 -95.274137
    970  "HOUSTON 88"    : 29.694472 -95.649627
    971  "TOMBALL 1"    : 30.094886 -95.585826
    972  "HOUSTON 22"    : 29.743564 -95.308910
    973  "DEER PARK"    : 29.723185 -95.128856
    974  "WALLIS"    : 29.632734 -96.055105
    975  "HOUSTON 67"    : 29.917695 -95.489993
    976  "SPRING 4"    : 30.059307 -95.470689
    977  "SOUTH HOUSTO"    : 29.661032 -95.229784
    978  "HOUSTON 3"    : 29.726017 -95.638249
    979  "SEADRIFT"    : 28.429626 -96.574173
    980  "HOUSTON 34"    : 29.795344 -95.367590
    981  "SUGAR LAND 2"    : 29.566996 -95.636016
    982  "CONROE 7"    : 30.324546 -95.505008
    983  "LOLITA"    : 28.833262 -96.521612
    984  "LAPORTE"    : 29.726775 -95.059827
    985  "NEW CANEY"    : 30.161219 -95.189761
    986  "HOUSTON 14"    : 29.689824 -95.252393
    987  "HOUSTON 2"    : 29.952200 -95.242200
    988  "HOUSTON 78"    : 29.652205 -95.546230
    989  "HOUSTON 40"    : 29.890360 -95.392527
    990  "BLOOMINGTON"    : 28.695562 -96.794157
    991  "WILLIS 2"    : 30.471374 -95.363872
    992  "HOUSTON 51"    : 29.733777 -95.433346
    993  "PALACIOS"    : 28.623423 -96.189925
    994  "CONROE 4"    : 30.188194 -95.416291
    995  "HOUSTON 52"    : 29.685706 -95.434764
    996  "SPRING 2"    : 30.062169 -95.383966
    997  "KINGWOOD 1"    : 30.053105 -95.157943
    998  "HOUSTON 5"    : 29.941700 -95.530600
    999  "TEXAS CITY 1"    : 29.391397 -94.920149
   1000  "KINGWOOD 2"    : 30.046777 -95.221022
   1001  "HOUSTON 8"    : 29.573552 -95.130613
   1002  "SPRING 7"    : 30.040876 -95.528919
   1003  "HOUSTON 41"    : 29.934695 -95.394872
   1004  "FRESNO"    : 29.537301 -95.474615
   1005  "HOUSTON 48"    : 29.798249 -95.416933
   1006  "HOUSTON 58"    : 29.881487 -95.452619
   1007  "PATTISON"    : 29.792687 -96.012215
   1008  "HOUSTON 77"    : 29.701847 -95.534537
   1009  "MISSOURI CIT"    : 29.473418 -95.558148
   1010  "HOUSTON 4"    : 29.721048 -95.395360
   1011  "TOMBALL 2"    : 30.061727 -95.681504
   1012  "CYPRESS 1"    : 29.997775 -95.669444
   1013  "HEMPSTEAD"    : 30.099931 -96.065554
   1014  "WEST COLUMBI"    : 29.155616 -95.683469
   1015  "BAYTOWN 1"    : 29.674400 -94.913900
   1016  "SANTA FE 1"    : 29.303555 -95.032327
   1017  "HOUSTON 27"    : 29.666880 -95.335133
   1018  "SPRING 5"    : 30.178248 -95.500960
   1019  "HOUSTON 46"    : 29.771545 -95.411083
   1020  "HOUSTON 23"    : 29.773179 -95.314327
   1021  "MONTGOMERY"    : 30.306163 -95.686390
   1022  "HUNGERFORD"    : 29.416447 -96.085418
   1023  "HOUSTON 84"    : 29.670869 -95.585990
   1024  "HOUSTON 83"    : 29.699688 -95.584817
   1025  "HOUSTON 24"    : 29.721825 -95.318275
   1026  "HOUSTON 76"    : 29.988446 -95.531201
   1027  "HOUSTON 43"    : 29.706787 -95.401748
   1028  "HOUSTON 81"    : 29.858600 -95.580768
   1029  "HOUSTON 35"    : 29.656113 -95.378696
   1030  "HOUSTON 90"    : 29.827486 -95.659920
   1031  "BEASLEY"    : 29.464406 -95.966234
   1032  "HOUSTON 7"    : 29.613602 -95.119370
   1033  "LA MARQUE"    : 29.363162 -94.980107
   1034  "WALLER"    : 30.079593 -95.932264
   1035  "PORTER"    : 30.106685 -95.297121
   1036  "CYPRESS 2"    : 29.934330 -95.747630
   1037  "HOUSTON 30"    : 29.987805 -95.353412
   1038  "FULSHEAR"    : 29.592427 -95.955277
   1039  "LIBERTY"    : 30.075658 -94.733441
   1040  "WINNIE"    : 29.868546 -94.603021
   1041  "HOUSTON 63"    : 29.653418 -95.475296
   1042  "HOUSTON 70"    : 29.771225 -95.511751
   1043  "HOUSTON 55"    : 29.918595 -95.441194
   1044  "CROSBY"    : 29.932872 -95.057187
   1045  "MANVEL"    : 29.481461 -95.361402
   1046  "HOUSTON 54"    : 30.008240 -95.438996
   1047  "HOUSTON 89"    : 29.909215 -95.651234
   1048  "DAMON"    : 29.259878 -95.667662
   1049  "HOUSTON 74"    : 29.736295 -95.523292
   1050  "HOUSTON 26"    : 29.800187 -95.328888
   1051  "HOUSTON 32"    : 29.753624 -95.359810
   1052  "HOCKLEY"    : 30.047619 -95.833733
   1053  "ANGLETON"    : 29.174921 -95.450088
   1054  "CONROE 3"    : 30.377954 -95.377140
   1055  "HOUSTON 39"    : 29.740970 -95.391302
   1056  "HOUSTON 59"    : 29.583542 -95.460693
   1057  "PEARLAND 1"    : 29.561554 -95.279739
   1058  "HOUSTON 56"    : 29.740079 -95.446409
   1059  "HOUSTON 13"    : 29.586959 -95.225601
   1060  "CHANNELVIEW "    : 29.832539 -95.050891
   1061  "BAY CITY"    : 28.788479 -95.839250
   1062  "PASADENA 3"    : 29.622500 -95.045800
   1063  "BROOKSHIRE"    : 29.848463 -95.977102
   1064  "HOUSTON 25"    : 29.618714 -95.324221
   1065  "TEXAS CITY 2"    : 29.399203 -94.997254
   1066  "VICTORIA 3"    : 28.676730 -97.198682
   1067  "HOUSTON 36"    : 29.831590 -95.379553
   1068  "GANADO"    : 29.020933 -96.489810
   1069  "MONT BELVIEU"    : 29.824700 -94.919700
   1070  "BAYTOWN 3"    : 29.753517 -94.997277
   1071  "SPRING 6"    : 30.123428 -95.517064
   1072  "HUMBLE 2"    : 30.017301 -95.286217
   1073  "HOUSTON 69"    : 29.957234 -95.503258
   1074  "SANTA FE 2"    : 29.364468 -95.131078
   1075  "PORT BOLIVAR"    : 29.506866 -94.520121
   1076  "HOUSTON 42"    : 29.999296 -95.400207
   1077  "HOUSTON 85"    : 29.776093 -95.603037
   1078  "HOUSTON 50"    : 29.635793 -95.432889
   1079  "HOUSTON 62"    : 29.830024 -95.474409
   1080  "EAGLE LAKE"    : 29.397447 -96.384508
   1081  "CONROE 2"    : 30.221853 -95.338811
   1082  "WEBSTER"    : 29.538640 -95.136100
   1083  "SWEENY"    : 28.933093 -95.734948
   1084  "BLESSING"    : 28.857880 -96.353868
   1085  "WHARTON 1"    : 29.287800 -96.068300
   1086  "LAKE JACKSON"    : 29.050464 -95.475843
   1087  "BELLVILLE"    : 29.987117 -96.252942
   1088  "KATY 4"    : 29.853215 -95.831456
   1089  "HOUSTON 38"    : 29.610650 -95.386863
   1090  "FRIENDSWOOD"    : 29.515074 -95.192133
   1091  "HOUSTON 17"    : 29.620420 -95.268939
   1092  "HOUSTON 66"    : 30.007063 -95.488362
   1093  "FREEPORT 1"    : 28.980200 -95.342000
   1094  "NEWGULF"    : 29.263900 -95.899700
   1095  "HOUSTON 60"    : 29.704019 -95.460905
   1096  "PASADENA 1"    : 29.723333 -95.210278
   1097  "STAFFORD"    : 29.624310 -95.567968
   1098  "EDNA"    : 29.042415 -96.689715
   1099  "HOUSTON 21"    : 29.685621 -95.304159
   1100  "NEEDVILLE"    : 29.382583 -95.807011
   1101  "SEALY"    : 29.795148 -96.107713
   1102  "KATY 3"    : 29.740630 -95.829571
   1103  "HOUSTON 37"    : 29.860021 -95.382184
   1104  "HOUSTON 19"    : 29.647012 -95.276630
   1105  "THOMPSONS"    : 29.482800 -95.631100
   1106  "HOUSTON 61"    : 29.748202 -95.468948
   1107  "GALVESTON 3"    : 29.253166 -94.924652
   1108  "EAST BERNARD"    : 29.522218 -96.218695
   1109  "HOUSTON 20"    : 29.862532 -95.299980
   1110  "CHANNELVIEW "    : 29.816100 -95.107730
   1111  "FREEPORT 3"    : 29.021218 -95.278251
   1112  "HOUSTON 15"    : 29.852379 -95.254076
   1113  "HOUSTON 31"    : 29.698430 -95.356900
   1114  "ROSHARON"    : 29.381402 -95.469968
   1115  "HOUSTON 44"    : 29.680250 -95.404913
   1116  "HOUSTON 75"    : 29.874575 -95.527099
   1117  "HOUSTON 71"    : 29.687947 -95.515725
   1118  "HUMBLE 1"    : 29.994499 -95.177499
   1119  "HOUSTON 68"    : 29.796871 -95.491650
   1120  "WILLIS 1"    : 30.435600 -95.521400
   1121  "BAYTOWN 4"    : 29.871693 -94.865324
   1122  "VAN VLECK"    : 29.132669 -95.941090
   1123  "HUFFMAN"    : 30.063168 -95.098858
   1124  "HOUSTON 53"    : 29.853067 -95.435966
   1125  "HOUSTON 91"    : 29.769285 -95.681292
   1126  "ROSENBERG"    : 29.548404 -95.861706
   1127  "PASADENA 5"    : 29.647916 -95.189780
   1128  "HOUSTON 45"    : 29.754150 -95.409498
   1129  "HOUSTON 6"    : 29.822201 -95.219429
   1130  "PASADENA 4"    : 29.645644 -95.140315
   1131  "HOUSTON 57"    : 29.952629 -95.446609
   1132  "GALVESTON 2"    : 29.278188 -94.833290
   1133  "POINT COMFOR"    : 28.652709 -96.559997
   1134  "KATY 2"    : 29.745681 -95.742143
   1135  "SPRING 3"    : 30.136972 -95.468360
   1136  "DANBURY"    : 29.231528 -95.314319
   1137  "WHARTON 2"    : 29.349096 -96.191821
   1138  "VICTORIA 1"    : 28.675088 -96.956014
   1139  "HOUSTON 64"    : 29.675339 -95.479372
   1140  "HOUSTON 65"    : 29.620736 -95.486150
   1141  "LA PORTE"    : 29.694838 -95.040622
   1142  "MAGNOLIA 1"    : 30.216858 -95.647214
   1143  "ALVIN"    : 29.425000 -95.187200
   1144  "HOUSTON 86"    : 29.926556 -95.603242
   1145  "BRAZORIA"    : 28.960572 -95.558277
   1146  "HOUSTON 87"    : 29.750233 -95.615384
   1147  "FREEPORT 2"    : 28.991289 -95.407481
   1148  "CONROE 6"    : 30.233845 -95.495681
   1149  "MADISONVILLE"    : 30.953672 -95.905344
   1150  "NORMANGEE"    : 31.132442 -96.139190
   1151  "ARP"    : 32.267540 -95.077715
   1152  "CENTERVILLE"    : 31.136452 -95.934344
   1153  "LUFKIN 3"    : 31.340783 -94.826170
   1154  "FLINT"    : 32.218325 -95.413415
   1155  "BULLARD"    : 32.112740 -95.347503
   1156  "CHANDLER"    : 32.271436 -95.521442
   1157  "PLANTERSVILL"    : 30.316397 -95.849990
   1158  "MARQUEZ"    : 31.235882 -96.229280
   1159  "TENNESSEE CO"    : 31.932010 -95.980743
   1160  "ANDERSON"    : 30.527987 -96.011435
   1161  "MINEOLA"    : 32.816432 -95.424745
   1162  "LOVELADY"    : 31.092367 -95.499937
   1163  "HUNTINGTON"    : 31.230511 -94.509986
   1164  "BRYAN 4"    : 30.661252 -96.322612
   1165  "FRANKSTON"    : 32.035939 -95.418796
   1166  "TYLER 4"    : 32.321937 -95.302223
   1167  "BEN WHEELER"    : 32.427978 -95.661983
   1168  "GARRISON"    : 31.819320 -94.520617
   1169  "ETOILE"    : 31.465312 -94.367277
   1170  "LUFKIN 1"    : 31.365833 -94.743611
   1171  "PALESTINE 1"    : 31.863226 -95.484612
   1172  "LINDALE"    : 32.537897 -95.435716
   1173  "WHITEHOUSE"    : 32.221577 -95.220644
   1174  "OVERTON"    : 32.250339 -94.936535
   1175  "GRAND SALINE"    : 32.646573 -95.687531
   1176  "SHIRO"    : 30.592400 -95.917800
   1177  "MIDWAY"    : 30.959521 -95.715509
   1178  "SULPHUR SPRI"    : 33.167979 -95.608219
   1179  "VAN"    : 32.535169 -95.643977
   1180  "MURCHISON"    : 32.158557 -95.643712
   1181  "NACOGDOCHES "    : 31.723329 -94.628596
   1182  "DIBOLL"    : 31.186933 -94.758734
   1183  "FAIRFIELD 1"    : 31.890700 -96.113100
   1184  "TYLER 8"    : 32.304235 -95.390814
   1185  "ATHENS 1"    : 32.244008 -95.807608
   1186  "BUFFALO"    : 31.473728 -96.009175
   1187  "RUSK"    : 31.779325 -95.192670
   1188  "WINONA"    : 32.482238 -95.106353
   1189  "FAIRFIELD 2"    : 31.820600 -96.054400
   1190  "CUSHING 2"    : 31.796249 -94.854340
   1191  "NACOGDOCHES "    : 31.631742 -94.740721
   1192  "FAIRFIELD 3"    : 31.782559 -96.093621
   1193  "TRINIDAD 2"    : 32.166584 -96.118820
   1194  "DIKE"    : 33.261225 -95.472420
   1195  "JEWETT 1"    : 31.421900 -96.252500
   1196  "PALESTINE 2"    : 31.946003 -95.813468
   1197  "EMORY"    : 32.880733 -95.749061
   1198  "MT. ENTERPRI"    : 32.017826 -94.619743
   1199  "TYLER 9"    : 32.413107 -95.443348
   1200  "FRANKLIN"    : 31.180300 -96.486600
   1201  "TYLER 3"    : 32.418412 -95.213070
   1202  "ELKHART"    : 31.606693 -95.583340
   1203  "WORTHAM"    : 31.893480 -96.433735
   1204  "OAKWOOD"    : 31.557267 -95.863721
   1205  "COOKVILLE"    : 33.241961 -94.857848
   1206  "COLLEGE STAT"    : 30.561385 -96.272583
   1207  "EDGEWOOD"    : 32.715013 -95.854461
   1208  "CUSHING 1"    : 31.832132 -94.900640
   1209  "TYLER 2"    : 32.301523 -95.177964
   1210  "ALTO"    : 31.612950 -95.062090
   1211  "CALVERT"    : 31.003109 -96.688981
   1212  "JEWETT 2"    : 31.329520 -96.152778
   1213  "NAVASOTA"    : 30.369294 -96.054766
   1214  "MOUNT PLEASA"    : 33.334851 -95.161500
   1215  "SCROGGINS"    : 33.024442 -95.197098
   1216  "WILLS POINT"    : 32.703269 -95.994666
   1217  "ATHENS 2"    : 32.094348 -95.906047
   1218  "POINT"    : 32.989261 -95.912936
   1219  "LUFKIN 2"    : 31.301706 -94.641414
   1220  "JACKSONVILLE"    : 31.939850 -94.989834
   1221  "CROCKETT"    : 31.188898 -95.255739
   1222  "HENDERSON 1"    : 31.925449 -94.704029
   1223  "BRYAN 3"    : 30.797736 -96.312084
   1224  "JACKSONVILLE"    : 31.945137 -95.256980
   1225  "BRYAN 5"    : 30.743004 -96.548436
   1226  "MALAKOFF"    : 32.127470 -96.014230
   1227  "CUMBY"    : 33.098096 -95.803234
   1228  "NACOGDOCHES "    : 31.509051 -94.527216
   1229  "MOUNT PLEASA"    : 33.091700 -95.041700
   1230  "TEAGUE"    : 31.478900 -96.229757
   1231  "TYLER 7"    : 32.235066 -95.321028
   1232  "TYLER 6"    : 32.362434 -95.315262
   1233  "YANTIS"    : 32.925093 -95.568154
   1234  "POLLOK"    : 31.390774 -95.126653
   1235  "TYLER 1"    : 32.362631 -95.086688
   1236  "COLLEGE STAT"    : 30.609093 -96.325984
   1237  "HEARNE"    : 30.871914 -96.526934
   1238  "MOUNT VERNON"    : 33.176532 -95.358602
   1239  "IOLA"    : 30.726087 -96.096428
   1240  "STREETMAN"    : 31.765240 -96.329922
   1241  "COMO"    : 33.014190 -95.460935
   1242  "HENDERSON 2"    : 32.239409 -94.728328
   1243  "TRINIDAD 1"    : 32.124519 -96.101277
   1244  "ZAVALLA"    : 31.138382 -94.375214
   1245  "GRAPELAND"    : 31.417425 -95.481652
   1246  "BRYAN 2"    : 30.647410 -96.372316
   1247  "CANTON"    : 32.518146 -95.888865
   1248  "TYLER 5"    : 32.469555 -95.307879
   1249  "BREMOND"    : 31.091925 -96.695030
   1250  "BRYAN 1"    : 30.721700 -96.460800
bus data  [2000]               ty  vsched   volt     angle    ar zone  vmax   vmin   date_in date_out pid L own st  latitude  longitude island    sdmon   vmax1      vmin1      dvmax subst
   1001 "ODESSA 2 0  " 115.0000 " "  0  :  1 0.984597  0.984597  -41.685405    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 1 "ODESSA 2"     1 -1 " " 
   1002 "PRESIDIO 2 0" 115.0000 " "  0  :  1 1.039302  1.039302  -37.014538    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 2 "PRESIDIO 2"     1 -1 " " 
   1003 "O DONNELL ~1" 115.0000 " "  0  :  1 1.011408  1.011408  -36.828240    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 3 "O DONNELL 1"     1 -1 " " 
   1004 "O DONNELL ~2" 230.0000 " "  0  :  2 1.010000 1.014761  -38.704638    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 3 "O DONNELL 1"     1 -1 " " 
   1005 "BIG SPRING~8" 115.0000 " "  0  :  1 1.011406  1.011406  -35.129527    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 4 "BIG SPRING 5"     1 -1 " " 
   1006 "BIG SPRING~9"  13.8000 " "  0  :  2 1.000000 1.005006  -32.979667    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 4 "BIG SPRING 5"     1 -1 " " 
   1007 "VAN HORN 0  " 115.0000 " "  0  :  1 1.043223  1.043223  -37.320462    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 5 "VAN HORN"     1 -1 " " 
   1008 "IRAAN 2 0   " 115.0000 " "  0  :  1 1.037122  1.037122  -26.882031    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 6 "IRAAN 2"     1 -1 " " 
   1009 "IRAAN 2 1   "  13.8000 " "  0  :  2 1.000000 1.027311  -23.699937    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 6 "IRAAN 2"     1 -1 " " 
   1010 "PRESIDIO 1 0" 115.0000 " "  0  :  1 1.046953  1.046953  -35.805881    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 7 "PRESIDIO 1"     1 -1 " " 
   1011 "PRESIDIO 1 1"  22.0000 " "  0  :  2 1.000000 1.047211  -34.533531    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 7 "PRESIDIO 1"     1 -1 " " 
   1012 "SANDERSON 0 " 115.0000 " "  0  :  1 1.053981  1.053981  -41.738156    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 8 "SANDERSON"     1 -1 " " 
   1013 "MONAHANS 2 0" 115.0000 " "  0  :  1 1.015249  1.015249  -34.172310    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 9 "MONAHANS 2"     1 -1 " " 
   1014 "GRANDFALLS 0" 115.0000 " "  0  :  1 1.023730  1.023730  -30.542956    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 10 "GRANDFALLS"     1 -1 " " 
   1015 "MARFA 0     " 115.0000 " "  0  :  1 1.047502  1.047502  -37.127240    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 11 "MARFA"     1 -1 " " 
   1016 "GARDEN CIT~1" 115.0000 " "  0  :  1 1.019414  1.019414  -34.290665    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 12 "GARDEN CITY"     1 -1 " " 
   1017 "ODESSA 4 0  " 115.0000 " "  0  :  1 0.987865  0.987865  -40.298202    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 13 "ODESSA 4"     1 -1 " " 
   1018 "NOTREES 0   " 115.0000 " "  0  :  1 0.994993  0.994993  -39.026625    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 14 "NOTREES"     1 -1 " " 
   1019 "MIDLAND 4 0 " 115.0000 " "  0  :  1 1.004761  1.004761  -41.261395    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 15 "MIDLAND 4"     1 -1 " " 
   1020 "BIG SPRING~1" 115.0000 " "  0  :  1 1.027170  1.027170  -34.202314    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 16 "BIG SPRING 1"     1 -1 " " 
   1021 "BIG SPRING~2"  13.8000 " "  0  :  2 1.000000 1.002930  -27.634753    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 16 "BIG SPRING 1"     1 -1 " " 
   1022 "O DONNELL ~3" 115.0000 " "  0  :  1 1.014107  1.014107  -35.971329    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 17 "O DONNELL 2"     1 -1 " " 
   1023 "O DONNELL ~4"  13.8000 " "  0  :  2 1.010000 1.010000  -27.077524    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 17 "O DONNELL 2"     1 -1 " " 
   1024 "ODESSA 6 0  " 115.0000 " "  0  :  1 0.996373  0.996373  -37.983525    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 18 "ODESSA 6"     1 -1 " " 
   1025 "BIG SPRIN~14" 115.0000 " "  0  :  1 1.022246  1.022246  -33.171237    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 19 "BIG SPRINGS"     1 -1 " " 
   1026 "BIG SPRIN~15"  13.8000 " "  0  :  2 1.000000 1.000000  -23.690385    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 19 "BIG SPRINGS"     1 -1 " " 
   1027 "MIDLAND 2 0 " 115.0000 " "  0  :  1 1.017485  1.017485  -44.805795    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 20 "MIDLAND 2"     1 -1 " " 
   1028 "COAHOMA 0   " 115.0000 " "  0  :  1 1.016814  1.016814  -37.538628    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 21 "COAHOMA"     1 -1 " " 
   1029 "MIDLAND 3 0 " 115.0000 " "  0  :  1 1.013868  1.013868  -43.817396    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 22 "MIDLAND 3"     1 -1 " " 
   1030 "ALPINE 0    " 115.0000 " "  0  :  1 1.031652  1.031652  -32.047552    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 23 "ALPINE"     1 -1 " " 
   1031 "FORT DAVIS 0" 115.0000 " "  0  :  1 1.028691  1.028691  -36.454250    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 24 "FORT DAVIS"     1 -1 " " 
   1032 "MCCAMEY 1 0 " 115.0000 " "  0  :  1 1.018477  1.018477  -30.560805    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 25 "MCCAMEY 1"     1 -1 " " 
   1033 "MCCAMEY 1 1 " 230.0000 " "  0  :  2 1.000000 1.040242  -34.951727    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 25 "MCCAMEY 1"     1 -1 " " 
   1034 "BIG SPRING~6" 115.0000 " "  0  :  1 1.007145  1.007145  -33.264079    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 26 "BIG SPRING 4"     1 -1 " " 
   1035 "BIG SPRING~7"  13.8000 " "  0  :  2 1.000000 1.000000  -29.975016    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 26 "BIG SPRING 4"     1 -1 " " 
   1036 "CRANE 0     " 115.0000 " "  0  :  1 1.006607  1.006607  -30.858052    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 27 "CRANE"     1 -1 " " 
   1037 "ODESSA 5 0  " 115.0000 " "  0  :  1 0.980104  0.980104  -41.442414    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 28 "ODESSA 5"     1 -1 " " 
   1038 "FORT STOCK~1" 115.0000 " "  0  :  1 1.031837  1.031837  -26.127993    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 29 "FORT STOCKTON 1"     1 -1 " " 
   1039 "FORT STOCK~2"  22.0000 " "  0  :  2 1.000000 1.011675  -20.880868    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 29 "FORT STOCKTON 1"     1 -1 " " 
   1040 "ANDREWS 0   " 115.0000 " "  0  :  1 0.996045  0.996045  -39.304115    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 30 "ANDREWS"     1 -1 " " 
   1041 "FORSAN 0    " 115.0000 " "  0  :  1 1.006085  1.006085  -34.134633    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 31 "FORSAN"     1 -1 " " 
   1042 "FORSAN 1    "  13.8000 " "  0  :  2 1.000000 1.006085  -34.134633    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 31 "FORSAN"     1 -1 " " 
   1043 "FORSAN 2    "  13.8000 " "  0  :  2 1.000000 1.000000  -30.899472    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 31 "FORSAN"     1 -1 " " 
   1044 "BIG LAKE 0  " 115.0000 " "  0  :  1 1.017532  1.017532  -44.017630    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 32 "BIG LAKE"     1 -1 " " 
   1045 "MIDLAND 5 0 " 115.0000 " "  0  :  1 0.983934  0.983934  -43.386148    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 33 "MIDLAND 5"     1 -1 " " 
   1046 "OZONA 0     " 115.0000 " "  0  :  1 1.048735  1.048735  -39.987244    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 34 "OZONA"     1 -1 " " 
   1047 "MONAHANS 1 0" 115.0000 " "  0  :  1 1.013621  1.013621  -32.094839    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 35 "MONAHANS 1"     1 -1 " " 
   1048 "MONAHANS 1 1"  18.0000 " "  0  :  2 1.000000 1.013621  -32.094839    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 35 "MONAHANS 1"     1 -1 " " 
   1049 "MONAHANS 1 2"  18.0000 " "  0  :  2 1.000000 1.013621  -32.094839    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 35 "MONAHANS 1"     1 -1 " " 
   1050 "MONAHANS 1 3"  18.0000 " "  0  :  2 1.000000 1.002667  -27.060629    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 35 "MONAHANS 1"     1 -1 " " 
   1051 "MONAHANS 1 4"  18.0000 " "  0  :  2 1.000000 1.000000  -25.567436    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 35 "MONAHANS 1"     1 -1 " " 
   1052 "MONAHANS 1 5"  18.0000 " "  0  :  2 1.000000 1.006059  -27.921667    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 35 "MONAHANS 1"     1 -1 " " 
   1053 "MONAHANS 1 6" 230.0000 " "  0  :  2 1.000000 1.039580  -35.915792    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 35 "MONAHANS 1"     1 -1 " " 
   1054 "STANTON 0   " 115.0000 " "  0  :  1 1.016443  1.016443  -41.531654    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 36 "STANTON"     1 -1 " " 
   1055 "ODONNELL 0  " 115.0000 " "  0  :  1 1.004778  1.004778  -37.821576    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 37 "ODONNELL"     1 -1 " " 
   1056 "LENORAH 0   " 115.0000 " "  0  :  1 1.034708  1.034708  -40.945605    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 38 "LENORAH"     1 -1 " " 
   1057 "LENORAH 1   "  18.0000 " "  0  :  2 1.000000 1.034708  -40.945605    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 38 "LENORAH"     1 -1 " " 
   1058 "IRAAN 3 0   " 115.0000 " "  0  :  1 1.043776  1.043776  -29.337072    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 39 "IRAAN 3"     1 -1 " " 
   1059 "IRAAN 3 1   "  22.0000 " "  0  :  2 1.040000 1.043776  -29.337072    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 39 "IRAAN 3"     1 -1 " " 
   1060 "IRAAN 3 2   "  22.0000 " "  0  :  2 1.040000 1.043776  -29.337072    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 39 "IRAAN 3"     1 -1 " " 
   1061 "BIG SPRIN~10" 115.0000 " "  0  :  1 1.013407  1.013407  -36.301689    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 40 "BIG SPRING 6"     1 -1 " " 
   1062 "BIG SPRIN~11"  13.8000 " "  0  :  2 1.010000 1.013407  -36.301689    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 40 "BIG SPRING 6"     1 -1 " " 
   1063 "BIG SPRIN~12"  13.8000 " "  0  :  2 1.010000 1.013407  -36.301689    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 40 "BIG SPRING 6"     1 -1 " " 
   1064 "ODESSA 3 0  " 115.0000 " "  0  :  1 0.977669  0.977669  -43.090638    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 41 "ODESSA 3"     1 -1 " " 
   1065 "BIG SPRING~4" 115.0000 " "  0  :  1 1.009275  1.009275  -33.987727    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 42 "BIG SPRING 3"     1 -1 " " 
   1066 "BIG SPRING~5"  13.8000 " "  0  :  2 1.000000 1.000000  -26.480316    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 42 "BIG SPRING 3"     1 -1 " " 
   1067 "BIG SPRIN~13" 115.0000 " "  0  :  1 1.002949  1.002949  -34.689594    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 43 "BIG SPRING 7"     1 -1 " " 
   1068 "MIDLAND 1 0 " 115.0000 " "  0  :  1 0.987745  0.987745  -35.040608    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 44 "MIDLAND 1"     1 -1 " " 
   1069 "IRAAN 1 0   " 115.0000 " "  0  :  1 1.040290  1.040290  -26.964152    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 45 "IRAAN 1"     1 -1 " " 
   1070 "IRAAN 1 1   "  13.8000 " "  0  :  2 1.040000 1.040000  -22.495895    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 45 "IRAAN 1"     1 -1 " " 
   1071 "ODESSA 1 0  " 115.0000 " "  0  :  1 0.991802  0.991802  -40.435232    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 46 "ODESSA 1"     1 -1 " " 
   1072 "ODESSA 1 1  "  18.0000 " "  0  :  2 1.010000 1.010000  -31.072930    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 46 "ODESSA 1"     1 -1 " " 
   1073 "ODESSA 1 2  "  18.0000 " "  0  :  2 1.010000 1.010000  -24.665790    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 46 "ODESSA 1"     1 -1 " " 
   1074 "ODESSA 1 3  "  18.0000 " "  0  :  2 1.010000 1.010000  -26.714301    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 46 "ODESSA 1"     1 -1 " " 
   1075 "ODESSA 1 4  "  18.0000 " "  0  :  2 1.010000 1.010000  -29.478604    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 46 "ODESSA 1"     1 -1 " " 
   1076 "ODESSA 1 5  "  18.0000 " "  0  :  2 1.010000 0.991802  -40.435232    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 46 "ODESSA 1"     1 -1 " " 
   1077 "ODESSA 1 6  "  18.0000 " "  0  :  2 1.010000 0.991802  -40.435232    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 46 "ODESSA 1"     1 -1 " " 
   1078 "ODESSA 1 7  "  18.0000 " "  0  :  2 1.010000 1.010000  -29.999327    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 46 "ODESSA 1"     1 -1 " " 
   1079 "ODESSA 1 8  " 500.0000 " "  0  :  2 1.010000 1.015689  -58.076557    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 46 "ODESSA 1"     1 -1 " " 
   1080 "ODESSA 1 9  "  18.0000 " "  0  :  2 1.010000 1.010000  -29.415572    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 46 "ODESSA 1"     1 -1 " " 
   1081 "ODESSA 1 10 " 230.0000 " "  0  :  2 1.010000 1.046841  -37.211224    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 46 "ODESSA 1"     1 -1 " " 
   1082 "FORT STOCK~3" 115.0000 " "  0  :  2 1.000000 1.035562  -24.371656    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 47 "FORT STOCKTON 2"     1 -1 " " 
   1083 "FORT STOCK~4" 115.0000 " "  0  :  1 1.033987  1.033987  -28.391094    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 48 "FORT STOCKTON 3"     1 -1 " " 
   1084 "BIG SPRING~3" 115.0000 " "  0  :  2 1.040000 1.029630  -35.387485    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 49 "BIG SPRING 2"     1 -1 " " 
   1085 "KERMIT 0    " 115.0000 " "  0  :  1 1.015311  1.015311  -34.069223    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 50 "KERMIT"     1 -1 " " 
   1086 "PECOS 0     " 115.0000 " "  0  :  1 1.023460  1.023460  -36.281714    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 51 "PECOS"     1 -1 " " 
   1087 "SHEFFIELD 0 " 115.0000 " "  0  :  1 1.057970  1.057970  -33.920919    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 52 "SHEFFIELD"     1 -1 " " 
   1088 "MCCAMEY 2 0 " 115.0000 " "  0  :  2 1.000000 1.000000  -30.269318    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 53 "MCCAMEY 2"     1 -1 " " 
   1089 "LAMESA 0    " 115.0000 " "  0  :  1 0.987715  0.987715  -40.819483    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 54 "LAMESA"     1 -1 " " 
   1090 "GOLDSMITH 0 " 115.0000 " "  0  :  2 1.020000 1.020000  -34.896894    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 55 "GOLDSMITH"     1 -1 " " 
   1091 "RALLS 2 0   " 161.0000 " "  0  :  1 1.025698  1.025698  -51.208108    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 56 "RALLS 2"     1 -1 " " 
   2001 "PARIS 3 0   " 161.0000 " "  0  :  1 1.003605  1.003605  -81.929085    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 57 "PARIS 3"     1 -1 " " 
   2002 "SAVOY 0     " 500.0000 " "  0  :  1 1.012991  1.012991  -83.353533    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 58 "SAVOY"     1 -1 " " 
   2003 "SAVOY 1     " 161.0000 " "  0  :  1 1.011669  1.011669  -85.594225    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 58 "SAVOY"     1 -1 " " 
   2004 "SAVOY 2     "  13.8000 " "  0  :  2 1.020000 1.012991  -83.353533    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 58 "SAVOY"     1 -1 " " 
   2005 "SAVOY 3     "  13.8000 " "  0  :  2 1.020000 1.012991  -83.353533    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 58 "SAVOY"     1 -1 " " 
   2006 "SAVOY 4     "  13.8000 " "  0  :  2 1.020000 1.012991  -83.353533    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 58 "SAVOY"     1 -1 " " 
   2007 "HONEY GROV~1" 161.0000 " "  0  :  1 1.004529  1.004529  -81.693105    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 59 "HONEY GROVE"     1 -1 " " 
   2008 "MEMPHIS 0   " 161.0000 " "  0  :  1 1.016563  1.016563  -53.209565    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 60 "MEMPHIS"     1 -1 " " 
   2009 "IOWA PARK 0 " 161.0000 " "  0  :  1 1.022156  1.022156  -65.774031    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 61 "IOWA PARK"     1 -1 " " 
   2010 "VERNON 2 0  " 161.0000 " "  0  :  1 1.018062  1.018062  -56.586460    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 62 "VERNON 2"     1 -1 " " 
   2011 "PANHANDLE ~2" 500.0000 " "  0  :  1 1.038912  1.038912  -52.592832    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 63 "PANHANDLE 2"     1 -1 " " 
   2012 "PANHANDLE ~3" 161.0000 " "  0  :  1 1.027247  1.027247  -50.339591    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 63 "PANHANDLE 2"     1 -1 " " 
   2013 "PANHANDLE ~4"  18.0000 " "  0  :  2 1.000000 1.030553  -50.253301    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 63 "PANHANDLE 2"     1 -1 " " 
   2014 "CHILDRESS 0 " 161.0000 " "  0  :  1 1.015031  1.015031  -53.730997    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 64 "CHILDRESS"     1 -1 " " 
   2015 "FORESTBURG 0" 161.0000 " "  0  :  1 1.010421  1.010421  -84.383887    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 65 "FORESTBURG"     1 -1 " " 
   2016 "SHERMAN 3 0 " 161.0000 " "  0  :  1 1.010808  1.010808  -91.627019    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 66 "SHERMAN 3"     1 -1 " " 
   2017 "PANHANDLE ~7" 500.0000 " "  0  :  1 1.029113  1.029113  -52.688185    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 67 "PANHANDLE 4"     1 -1 " " 
   2018 "PANHANDLE ~8" 161.0000 " "  0  :  1 1.027050  1.027050  -51.909642    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 67 "PANHANDLE 4"     1 -1 " " 
   2019 "PANHANDLE ~9"  20.0000 " "  0  :  2 1.040000 1.029113  -52.688185    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 67 "PANHANDLE 4"     1 -1 " " 
   2020 "WICHITA F~12" 161.0000 " "  0  :  1 0.995809  0.995809  -65.456612    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 68 "WICHITA FALLS 6"     1 -1 " " 
   2021 "PARIS 2 0   " 500.0000 " "  0  :  1 1.015541  1.015541  -78.684237    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 69 "PARIS 2"     1 -1 " " 
   2022 "PARIS 2 1   " 161.0000 " "  0  :  1 1.011792  1.011792  -80.594989    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 69 "PARIS 2"     1 -1 " " 
   2023 "PARIS 2 2   "  13.8000 " "  0  :  2 1.020000 1.020000  -77.117869    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 69 "PARIS 2"     1 -1 " " 
   2024 "PARIS 2 3   "  13.8000 " "  0  :  2 1.020000 1.020000  -76.451610    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 69 "PARIS 2"     1 -1 " " 
   2025 "WICHITA F~10" 161.0000 " "  0  :  1 0.994568  0.994568  -64.664592    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 70 "WICHITA FALLS 4"     1 -1 " " 
   2026 "WHEELER 0   " 161.0000 " "  0  :  1 1.026516  1.026516  -51.568334    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 71 "WHEELER"     1 -1 " " 
   2027 "DEPORT 0    " 161.0000 " "  0  :  1 1.004105  1.004105  -82.352059    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 72 "DEPORT"     1 -1 " " 
   2028 "WICHITA FA~9" 161.0000 " "  0  :  1 0.995639  0.995639  -67.868719    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 73 "WICHITA FALLS 3"     1 -1 " " 
   2029 "SILVERTON 0 " 161.0000 " "  0  :  1 1.020682  1.020682  -53.061296    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 74 "SILVERTON"     1 -1 " " 
   2030 "BONHAM 0    " 161.0000 " "  0  :  1 0.990691  0.990691  -85.881214    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 75 "BONHAM"     1 -1 " " 
   2031 "MATADOR 0   " 161.0000 " "  0  :  1 1.020164  1.020164  -49.615875    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 76 "MATADOR"     1 -1 " " 
   2032 "ARTHUR CIT~1" 161.0000 " "  0  :  1 1.006519  1.006519  -81.099889    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 77 "ARTHUR CITY"     1 -1 " " 
   2033 "LEONARD 0   " 161.0000 " "  0  :  1 0.993225  0.993225  -87.336133    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 78 "LEONARD"     1 -1 " " 
   2034 "GORDONVILL~1" 161.0000 " "  0  :  1 1.008705  1.008705  -90.977995    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 79 "GORDONVILLE"     1 -1 " " 
   2035 "KNOX CITY 0 " 161.0000 " "  0  :  1 1.014046  1.014046  -50.491790    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 80 "KNOX CITY"     1 -1 " " 
   2036 "WICHITA F~13" 161.0000 " "  0  :  1 0.999766  0.999766  -65.041193    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 81 "WICHITA FALLS 7"     1 -1 " " 
   2037 "LINDSAY 0   " 161.0000 " "  0  :  1 1.021768  1.021768  -84.789997    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 82 "LINDSAY"     1 -1 " " 
   2038 "ECTOR 0     " 161.0000 " "  0  :  1 1.008676  1.008676  -86.064624    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 83 "ECTOR"     1 -1 " " 
   2039 "SUNSET 0    " 161.0000 " "  0  :  1 0.993670  0.993670  -81.583374    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 84 "SUNSET"     1 -1 " " 
   2040 "CLARKSVILL~1" 161.0000 " "  0  :  1 1.009310  1.009310  -81.264534    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 85 "CLARKSVILLE"     1 -1 " " 
   2041 "PANHANDLE ~5" 161.0000 " "  0  :  1 1.028157  1.028157  -48.159277    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 86 "PANHANDLE 3"     1 -1 " " 
   2042 "PANHANDLE ~6"  18.0000 " "  0  :  2 1.010000 1.019565  -45.584699    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 86 "PANHANDLE 3"     1 -1 " " 
   2043 "SADLER 0    " 161.0000 " "  0  :  1 1.009427  1.009427  -91.275042    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 87 "SADLER"     1 -1 " " 
   2044 "WHITESBORO 0" 161.0000 " "  0  :  1 1.017121  1.017121  -86.795296    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 88 "WHITESBORO"     1 -1 " " 
   2045 "SHEPPARD A~1" 161.0000 " "  0  :  1 0.995162  0.995162  -66.005071    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 89 "SHEPPARD AFB"     1 -1 " " 
   2046 "POTTSBORO 0 " 161.0000 " "  0  :  1 1.008321  1.008321  -90.602033    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 90 "POTTSBORO"     1 -1 " " 
   2047 "BELLS 0     " 161.0000 " "  0  :  1 1.010435  1.010435  -86.486992    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 91 "BELLS"     1 -1 " " 
   2048 "CROSBYTON 0 " 161.0000 " "  0  :  1 1.023548  1.023548  -51.815306    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 92 "CROSBYTON"     1 -1 " " 
   2049 "ELECTRA 0   " 161.0000 " "  0  :  1 1.018472  1.018472  -61.400783    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 93 "ELECTRA"     1 -1 " " 
   2050 "PATTONVILL~1" 161.0000 " "  0  :  1 0.996356  0.996356  -85.111234    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 94 "PATTONVILLE"     1 -1 " " 
   2051 "HENRIETTA 0 " 161.0000 " "  0  :  1 0.991230  0.991230  -74.946181    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 95 "HENRIETTA"     1 -1 " " 
   2052 "PANHANDLE~13" 161.0000 " "  0  :  1 1.017765  1.017765  -52.385446    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 96 "PANHANDLE 6"     1 -1 " " 
   2053 "BOWIE 0     " 161.0000 " "  0  :  1 0.992133  0.992133  -80.140906    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 97 "BOWIE"     1 -1 " " 
   2054 "WICHITA FA~1" 500.0000 " "  0  :  1 0.998156  0.998156  -63.691529    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 98 "WICHITA FALLS 1"     1 -1 " " 
   2055 "WICHITA FA~2" 161.0000 " "  0  :  1 0.997856  0.997856  -64.518950    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 98 "WICHITA FALLS 1"     1 -1 " " 
   2056 "WICHITA FA~3"  18.0000 " "  0  :  2 0.990000 0.998156  -63.691529    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 98 "WICHITA FALLS 1"     1 -1 " " 
   2057 "WICHITA FA~4"  18.0000 " "  0  :  2 0.990000 0.990000  -59.708737    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 98 "WICHITA FALLS 1"     1 -1 " " 
   2058 "WHITE DEER 0" 161.0000 " "  0  :  1 1.028476  1.028476  -47.733742    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 99 "WHITE DEER"     1 -1 " " 
   2059 "WHITE DEER 1"  13.8000 " "  0  :  2 1.000000 1.018479  -44.388191    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 99 "WHITE DEER"     1 -1 " " 
   2060 "ROXTON 0    " 161.0000 " "  0  :  1 0.999492  0.999492  -83.842968    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 100 "ROXTON"     1 -1 " " 
   2061 "VERNON 1 0  " 161.0000 " "  0  :  1 1.021013  1.021013  -57.797290    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 101 "VERNON 1"     1 -1 " " 
   2062 "VERNON 1 1  "  18.0000 " "  0  :  2 1.020000 1.020000  -55.500461    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 101 "VERNON 1"     1 -1 " " 
   2063 "DENISON 2 0 " 161.0000 " "  0  :  1 1.009495  1.009495  -89.976659    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 102 "DENISON 2"     1 -1 " " 
   2064 "SUMNER 0    " 161.0000 " "  0  :  1 1.005050  1.005050  -82.204219    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 103 "SUMNER"     1 -1 " " 
   2065 "GAINESVILL~1" 161.0000 " "  0  :  1 1.025272  1.025272  -86.840261    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 104 "GAINESVILLE"     1 -1 " " 
   2066 "ASPERMONT 0 " 161.0000 " "  0  :  1 1.013819  1.013819  -47.463005    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 105 "ASPERMONT"     1 -1 " " 
   2067 "WICHITA F~11" 161.0000 " "  0  :  1 0.992807  0.992807  -64.564071    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 106 "WICHITA FALLS 5"     1 -1 " " 
   2068 "WINDTHORST 0" 161.0000 " "  0  :  1 0.999231  0.999231  -62.434133    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 107 "WINDTHORST"     1 -1 " " 
   2069 "HOWE 0      " 161.0000 " "  0  :  1 1.025303  1.025303  -90.783489    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 108 "HOWE"     1 -1 " " 
   2070 "ARCHER 2 0  " 161.0000 " "  0  :  1 1.001286  1.001286  -61.979648    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 109 "ARCHER 2"     1 -1 " " 
   2071 "ARCHER 2 1  "  18.0000 " "  0  :  2 1.000000 1.000000  -58.301727    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 109 "ARCHER 2"     1 -1 " " 
   2072 "COLLINSVIL~1" 161.0000 " "  0  :  1 1.018940  1.018940  -88.910340    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 110 "COLLINSVILLE"     1 -1 " " 
   2073 "JAYTON 0    " 161.0000 " "  0  :  1 1.015443  1.015443  -44.870912    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 111 "JAYTON"     1 -1 " " 
   2074 "JAYTON 1    " 115.0000 " "  0  :  1 1.005659  1.005659  -42.946619    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 111 "JAYTON"     1 -1 " " 
   2075 "JAYTON 2    " 115.0000 " "  0  :  1 1.005659  1.005659  -42.946619    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 111 "JAYTON"     1 -1 " " 
   2076 "JAYTON 3    "  24.0000 " "  0  :  2 1.040000 1.020707  -43.964092    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 111 "JAYTON"     1 -1 " " 
   2077 "MUENSTER 1 0" 161.0000 " "  0  :  1 1.022193  1.022193  -82.309889    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 112 "MUENSTER 1"     1 -1 " " 
   2078 "MUENSTER 1 1"  13.8000 " "  0  :  2 1.020000 1.020000  -78.994584    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 112 "MUENSTER 1"     1 -1 " " 
   2079 "PADUCAH 0   " 161.0000 " "  0  :  1 1.021064  1.021064  -54.774605    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 113 "PADUCAH"     1 -1 " " 
   2080 "NOCONA 0    " 161.0000 " "  0  :  1 0.996963  0.996963  -78.403978    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 114 "NOCONA"     1 -1 " " 
   2081 "DODD CITY 0 " 161.0000 " "  0  :  1 1.003303  1.003303  -86.866822    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 115 "DODD CITY"     1 -1 " " 
   2082 "WICHITA FA~5" 161.0000 " "  0  :  1 1.004022  1.004022  -65.384313    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 116 "WICHITA FALLS 2"     1 -1 " " 
   2083 "WICHITA FA~6"  20.0000 " "  0  :  2 1.020000 1.018726  -63.803881    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 116 "WICHITA FALLS 2"     1 -1 " " 
   2084 "WICHITA FA~7"  20.0000 " "  0  :  2 1.020000 1.004022  -65.384313    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 116 "WICHITA FALLS 2"     1 -1 " " 
   2085 "WICHITA FA~8"  20.0000 " "  0  :  2 1.020000 1.004022  -65.384313    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 116 "WICHITA FALLS 2"     1 -1 " " 
   2086 "MONTAGUE 0  " 161.0000 " "  0  :  1 0.994832  0.994832  -80.383769    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 117 "MONTAGUE"     1 -1 " " 
   2087 "SPUR 0      " 161.0000 " "  0  :  1 1.017131  1.017131  -47.337083    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 118 "SPUR"     1 -1 " " 
   2088 "ARCHER 1 0  " 161.0000 " "  0  :  1 1.000287  1.000287  -62.120943    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 119 "ARCHER 1"     1 -1 " " 
   2089 "ARCHER 1 1  "  24.0000 " "  0  :  2 1.000000 1.000000  -58.518563    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 119 "ARCHER 1"     1 -1 " " 
   2090 "ANNONA 0    " 161.0000 " "  0  :  1 1.004519  1.004519  -82.958284    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 120 "ANNONA"     1 -1 " " 
   2091 "SEYMOUR 0   " 161.0000 " "  0  :  1 1.014667  1.014667  -54.035634    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 121 "SEYMOUR"     1 -1 " " 
   2092 "DENISON 1 0 " 161.0000 " "  0  :  1 1.008400  1.008400  -88.306931    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 122 "DENISON 1"     1 -1 " " 
   2093 "PANHANDLE~10" 161.0000 " "  0  :  1 1.027615  1.027615  -51.083709    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 123 "PANHANDLE 5"     1 -1 " " 
   2094 "PANHANDLE~11"  13.8000 " "  0  :  2 1.000000 1.027615  -51.083709    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 123 "PANHANDLE 5"     1 -1 " " 
   2095 "PANHANDLE~12"  13.8000 " "  0  :  2 1.000000 1.027615  -51.083709    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 123 "PANHANDLE 5"     1 -1 " " 
   2096 "RALLS 1 0   " 500.0000 " "  0  :  1 1.023213  1.023213  -48.123522    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 124 "RALLS 1"     1 -1 " " 
   2097 "RALLS 1 1   " 230.0000 " "  0  :  1 1.022070  1.022070  -47.520796    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 124 "RALLS 1"     1 -1 " " 
   2098 "RALLS 1 2   " 161.0000 " "  0  :  1 1.026805  1.026805  -50.626560    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 124 "RALLS 1"     1 -1 " " 
   2099 "RALLS 1 3   "  18.0000 " "  0  :  2 1.020000 1.022742  -47.980527    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 124 "RALLS 1"     1 -1 " " 
   2100 "RALLS 1 4   "  18.0000 " "  0  :  2 1.020000 1.020000  -45.503816    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 124 "RALLS 1"     1 -1 " " 
   2101 "SHERMAN 1 0 " 500.0000 " "  0  :  1 1.012362  1.012362  -84.401898    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 125 "SHERMAN 1"     1 -1 " " 
   2102 "SHERMAN 1 1 " 161.0000 " "  0  :  1 1.012783  1.012783  -85.788109    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 125 "SHERMAN 1"     1 -1 " " 
   2103 "SHERMAN 1 2 "  20.0000 " "  0  :  2 1.000000 1.012362  -84.401898    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 125 "SHERMAN 1"     1 -1 " " 
   2104 "SHERMAN 1 3 "  20.0000 " "  0  :  2 1.000000 1.012362  -84.401898    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 125 "SHERMAN 1"     1 -1 " " 
   2105 "SHERMAN 1 4 "  20.0000 " "  0  :  2 1.000000 1.012362  -84.401898    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 125 "SHERMAN 1"     1 -1 " " 
   2106 "WHITEWRIGH~1" 161.0000 " "  0  :  1 0.991565  0.991565  -87.961693    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 126 "WHITEWRIGHT"     1 -1 " " 
   2107 "SHERMAN 2 0 " 161.0000 " "  0  :  1 1.007215  1.007215  -86.630686    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 127 "SHERMAN 2"     1 -1 " " 
   2108 "ROCHESTER 0 " 161.0000 " "  0  :  1 0.999076  0.999076  -63.584279    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 128 "ROCHESTER"     1 -1 " " 
   2109 "BURKBURNET~1" 161.0000 " "  0  :  1 1.008314  1.008314  -66.938280    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 129 "BURKBURNETT"     1 -1 " " 
   2110 "MUENSTER 2 0" 161.0000 " "  0  :  1 1.025389  1.025389  -83.410616    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 130 "MUENSTER 2"     1 -1 " " 
   2111 "ARCHER CIT~1" 161.0000 " "  0  :  1 0.994223  0.994223  -69.081728    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 131 "ARCHER CITY"     1 -1 " " 
   2112 "PETROLIA 0  " 161.0000 " "  0  :  1 0.992815  0.992815  -70.055711    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 132 "PETROLIA"     1 -1 " " 
   2113 "PARIS 1 0   " 500.0000 " "  0  :  1 1.015522  1.015522  -78.237453    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 133 "PARIS 1"     1 -1 " " 
   2114 "PARIS 1 1   " 161.0000 " "  0  :  1 1.013170  1.013170  -79.505751    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 133 "PARIS 1"     1 -1 " " 
   2115 "PARIS 1 2   "  13.8000 " "  0  :  2 1.000000 1.006646  -74.246600    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 133 "PARIS 1"     1 -1 " " 
   2116 "PARIS 1 3   "  13.8000 " "  0  :  2 1.000000 1.011302  -76.169437    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 133 "PARIS 1"     1 -1 " " 
   2117 "PARIS 1 4   "  13.8000 " "  0  :  2 1.000000 1.003903  -73.607801    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 133 "PARIS 1"     1 -1 " " 
   2118 "PARIS 1 5   "  13.8000 " "  0  :  2 1.000000 1.002541  -73.100538    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 133 "PARIS 1"     1 -1 " " 
   2119 "PARIS 1 6   "  13.8000 " "  0  :  2 1.000000 1.010213  -75.717267    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 133 "PARIS 1"     1 -1 " " 
   2120 "PARIS 1 7   "  13.8000 " "  0  :  2 1.010000 1.010000  -73.341786    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 133 "PARIS 1"     1 -1 " " 
   2121 "BAGWELL 0   " 161.0000 " "  0  :  1 1.008034  1.008034  -81.886927    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 134 "BAGWELL"     1 -1 " " 
   2122 "TELEPHONE 0 " 161.0000 " "  0  :  1 0.998475  0.998475  -83.052870    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 135 "TELEPHONE"     1 -1 " " 
   2123 "PANHANDLE ~1" 161.0000 " "  0  :  2 1.000000 1.028672  -47.503521    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 136 "PANHANDLE 1"     1 -1 " " 
   2124 "VAN ALSTYN~1" 161.0000 " "  0  :  1 0.990260  0.990260  -89.011055    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 137 "VAN ALSTYNE"     1 -1 " " 
   2125 "TIOGA 0     " 161.0000 " "  0  :  1 0.994533  0.994533  -88.818055    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 138 "TIOGA"     1 -1 " " 
   2126 "VALLEY VIE~1" 161.0000 " "  0  :  1 1.011081  1.011081  -88.211445    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 139 "VALLEY VIEW"     1 -1 " " 
   2127 "MIAMI 0     " 500.0000 " "  0  :  2 1.040000 1.040000  -54.467229    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 140 "MIAMI"     1 -1 " " 
   2128 "MIAMI 1     " 161.0000 " "  0  :  1 1.030063  1.030063  -52.970408    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 140 "MIAMI"     1 -1 " " 
   2129 "TRENTON 0   " 161.0000 " "  0  :  1 0.994598  0.994598  -87.868649    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 141 "TRENTON"     1 -1 " " 
   2130 "HASKELL 0   " 161.0000 " "  0  :  1 1.000898  1.000898  -62.148436    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 142 "HASKELL"     1 -1 " " 
   2131 "HASKELL 1   " 115.0000 " "  0  :  1 0.995484  0.995484  -59.471140    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 142 "HASKELL"     1 -1 " " 
   2132 "HASKELL 2   " 115.0000 " "  0  :  1 1.011425  1.011425  -61.209195    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 142 "HASKELL"     1 -1 " " 
   2133 "SAINT JO 0  " 161.0000 " "  0  :  1 1.016771  1.016771  -81.595206    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 143 "SAINT JO"     1 -1 " " 
   3001 "KERRVILLE 0 " 230.0000 " "  0  :  1 1.021543  1.021543  -61.622792    3   28 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 144 "KERRVILLE"     1 -1 " " 
   3002 "KERRVILLE 1 " 115.0000 " "  0  :  1 1.010409  1.010409  -63.994768    3   28 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 144 "KERRVILLE"     1 -1 " " 
   3003 "SWEETWATER~4" 115.0000 " "  0  :  1 1.016647  1.016647  -37.473347    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 145 "SWEETWATER 4"     1 -1 " " 
   3004 "SWEETWATER~5"  18.0000 " "  0  :  2 1.000000 1.011762  -35.880472    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 145 "SWEETWATER 4"     1 -1 " " 
   3005 "LEAKEY 0    " 115.0000 " "  0  :  1 1.036381  1.036381  -63.849033    3   28 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 146 "LEAKEY"     1 -1 " " 
   3006 "HAMLIN 0    " 115.0000 " "  0  :  1 1.001036  1.001036  -46.312834    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 147 "HAMLIN"     1 -1 " " 
   3007 "MERKEL 3 0  " 115.0000 " "  0  :  1 1.015162  1.015162  -43.961128    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 148 "MERKEL 3"     1 -1 " " 
   3008 "COLEMAN 0   " 115.0000 " "  0  :  1 1.003360  1.003360  -54.810181    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 149 "COLEMAN"     1 -1 " " 
   3009 "SONORA 0    " 115.0000 " "  0  :  1 1.028339  1.028339  -48.497016    3   28 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 150 "SONORA"     1 -1 " " 
   3010 "CAMP WOOD 0 " 115.0000 " "  0  :  1 1.014207  1.014207  -62.891111    3   28 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 151 "CAMP WOOD"     1 -1 " " 
   3011 "LLANO 0     " 115.0000 " "  0  :  1 1.029100  1.029100  -68.617054    3   28 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 152 "LLANO"     1 -1 " " 
   3012 "WILLOW CIT~1" 115.0000 " "  0  :  1 1.030326  1.030326  -67.914009    3   28 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 153 "WILLOW CITY"     1 -1 " " 
   3013 "ABILENE 4 0 " 115.0000 " "  0  :  1 1.020325  1.020325  -47.703776    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 154 "ABILENE 4"     1 -1 " " 
   3014 "KINGSLAND 0 " 115.0000 " "  0  :  1 1.023352  1.023352  -65.011875    3   28 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 155 "KINGSLAND"     1 -1 " " 
   3015 "ROSCOE 6 0  " 115.0000 " "  0  :  1 1.013230  1.013230  -36.403123    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 156 "ROSCOE 6"     1 -1 " " 
   3016 "BLACKWELL 0 " 115.0000 " "  0  :  1 1.012047  1.012047  -41.057758    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 157 "BLACKWELL"     1 -1 " " 
   3017 "BLACKWELL 1 "  18.0000 " "  0  :  2 1.010000 1.010000  -35.864831    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 157 "BLACKWELL"     1 -1 " " 
   3018 "CHRISTOVAL 0" 230.0000 " "  0  :  1 1.034959  1.034959  -46.550444    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 158 "CHRISTOVAL"     1 -1 " " 
   3019 "CHRISTOVAL 1" 115.0000 " "  0  :  1 1.031549  1.031549  -48.198279    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 158 "CHRISTOVAL"     1 -1 " " 
   3020 "CHRISTOVAL 2"  13.8000 " "  0  :  2 1.030000 1.030000  -42.443827    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 158 "CHRISTOVAL"     1 -1 " " 
   3021 "LUEDERS 0   " 115.0000 " "  0  :  1 1.000315  1.000315  -55.397892    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 159 "LUEDERS"     1 -1 " " 
   3022 "COLORADO C~1" 115.0000 " "  0  :  1 0.997067  0.997067  -37.660222    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 160 "COLORADO CITY"     1 -1 " " 
   3023 "STAMFORD 0  " 115.0000 " "  0  :  1 1.019660  1.019660  -46.479147    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 161 "STAMFORD"     1 -1 " " 
   3024 "ELDORADO 0  " 115.0000 " "  0  :  1 1.029065  1.029065  -48.581910    3   28 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 162 "ELDORADO"     1 -1 " " 
   3025 "SAN SABA 0  " 115.0000 " "  0  :  1 1.005635  1.005635  -61.080913    3   28 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 163 "SAN SABA"     1 -1 " " 
   3026 "ABILENE 2 0 " 230.0000 " "  0  :  1 1.027781  1.027781  -56.562994    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 164 "ABILENE 2"     1 -1 " " 
   3027 "ABILENE 2 1 " 115.0000 " "  0  :  1 1.025930  1.025930  -56.943681    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 164 "ABILENE 2"     1 -1 " " 
   3028 "ABILENE 2 2 "  18.0000 " "  0  :  2 1.040000 1.040000  -53.977083    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 164 "ABILENE 2"     1 -1 " " 
   3029 "LOMETA 0    " 115.0000 " "  0  :  1 1.025748  1.025748  -70.234695    3   28 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 165 "LOMETA"     1 -1 " " 
   3030 "SAN ANGELO~1" 115.0000 " "  0  :  1 1.021989  1.021989  -57.595244    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 166 "SAN ANGELO 1"     1 -1 " " 
   3031 "TUSCOLA 0   " 115.0000 " "  0  :  1 1.002586  1.002586  -45.200240    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 167 "TUSCOLA"     1 -1 " " 
   3032 "ABILENE 7 0 " 115.0000 " "  0  :  1 1.004346  1.004346  -46.331872    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 168 "ABILENE 7"     1 -1 " " 
   3033 "SNYDER 1 0  " 115.0000 " "  0  :  1 1.007497  1.007497  -34.668662    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 169 "SNYDER 1"     1 -1 " " 
   3034 "SNYDER 1 1  "  22.0000 " "  0  :  2 1.030000 1.030000  -25.391704    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 169 "SNYDER 1"     1 -1 " " 
   3035 "CHEROKEE 0  " 115.0000 " "  0  :  1 1.008651  1.008651  -60.642593    3   28 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 170 "CHEROKEE"     1 -1 " " 
   3036 "RICHLAND S~1" 115.0000 " "  0  :  1 1.006216  1.006216  -58.493078    3   28 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 171 "RICHLAND SPRINGS"     1 -1 " " 
   3037 "ROSCOE 2 0  " 230.0000 " "  0  :  1 1.024924  1.024924  -45.159745    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 172 "ROSCOE 2"     1 -1 " " 
   3038 "ROSCOE 2 1  " 115.0000 " "  0  :  1 1.005090  1.005090  -39.664907    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 172 "ROSCOE 2"     1 -1 " " 
   3039 "ROSCOE 2 2  "  13.8000 " "  0  :  2 1.040000 1.037856  -42.571468    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 172 "ROSCOE 2"     1 -1 " " 
   3040 "BALLINGER 0 " 115.0000 " "  0  :  1 1.002049  1.002049  -52.463110    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 173 "BALLINGER"     1 -1 " " 
   3041 "SILVER 0    " 230.0000 " "  0  :  1 1.017557  1.017557  -48.532110    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 174 "SILVER"     1 -1 " " 
   3042 "SILVER 1    " 115.0000 " "  0  :  1 1.005728  1.005728  -37.979754    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 174 "SILVER"     1 -1 " " 
   3043 "SILVER 2    "  13.8000 " "  0  :  2 1.040000 1.017557  -48.532110    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 174 "SILVER"     1 -1 " " 
   3044 "SILVER 3    "  13.8000 " "  0  :  2 1.040000 1.017557  -48.532110    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 174 "SILVER"     1 -1 " " 
   3045 "SILVER 4    "  13.8000 " "  0  :  2 1.040000 1.017557  -48.532110    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 174 "SILVER"     1 -1 " " 
   3046 "ROSCOE 5 0  " 230.0000 " "  0  :  1 1.012417  1.012417  -54.232669    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 175 "ROSCOE 5"     1 -1 " " 
   3047 "ROSCOE 5 1  " 115.0000 " "  0  :  1 1.025114  1.025114  -39.897470    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 175 "ROSCOE 5"     1 -1 " " 
   3048 "ROSCOE 5 2  " 500.0000 " "  0  :  2 1.040000 1.017055  -61.257048    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 175 "ROSCOE 5"     1 -1 " " 
   3049 "ANSON 0     " 115.0000 " "  0  :  1 1.000793  1.000793  -49.562118    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 176 "ANSON"     1 -1 " " 
   3050 "DEL RIO 0   " 230.0000 " "  0  :  1 1.060109  1.060109  -48.689179    3   28 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 177 "DEL RIO"     1 -1 " " 
   3051 "DEL RIO 1   " 115.0000 " "  0  :  1 1.044591  1.044591  -50.575805    3   28 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 177 "DEL RIO"     1 -1 " " 
   3052 "HUNT 0      " 115.0000 " "  0  :  1 1.018375  1.018375  -64.295807    3   28 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 178 "HUNT"     1 -1 " " 
   3053 "WINGATE 0   " 230.0000 " "  0  :  1 1.028676  1.028676  -46.583672    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 179 "WINGATE"     1 -1 " " 
   3054 "WINGATE 1   " 115.0000 " "  0  :  1 1.009609  1.009609  -45.802043    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 179 "WINGATE"     1 -1 " " 
   3055 "WINGATE 2   "  13.8000 " "  0  :  2 1.040000 1.040000  -43.697376    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 179 "WINGATE"     1 -1 " " 
   3056 "WINGATE 3   "  13.8000 " "  0  :  2 1.040000 1.040000  -41.114131    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 179 "WINGATE"     1 -1 " " 
   3057 "WINGATE 4   "  13.8000 " "  0  :  2 1.040000 1.040000  -41.279722    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 179 "WINGATE"     1 -1 " " 
   3058 "STERLING C~1" 230.0000 " "  0  :  1 1.032634  1.032634  -42.993518    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 180 "STERLING CITY 1"     1 -1 " " 
   3059 "STERLING C~2" 115.0000 " "  0  :  1 1.012755  1.012755  -36.343247    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 180 "STERLING CITY 1"     1 -1 " " 
   3060 "STERLING C~3"  18.0000 " "  0  :  2 1.040000 1.040000  -35.430206    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 180 "STERLING CITY 1"     1 -1 " " 
   3061 "STERLING C~4"  18.0000 " "  0  :  2 1.040000 1.040000  -37.600175    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 180 "STERLING CITY 1"     1 -1 " " 
   3062 "STERLING C~5"  18.0000 " "  0  :  2 1.040000 1.040000  -40.277747    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 180 "STERLING CITY 1"     1 -1 " " 
   3063 "STERLING C~6"  18.0000 " "  0  :  2 1.040000 1.040000  -39.125343    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 180 "STERLING CITY 1"     1 -1 " " 
   3064 "ROSCOE 4 0  " 115.0000 " "  0  :  1 1.019044  1.019044  -37.758851    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 181 "ROSCOE 4"     1 -1 " " 
   3065 "ROSCOE 4 1  "  18.0000 " "  0  :  2 1.000000 1.000000  -31.650388    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 181 "ROSCOE 4"     1 -1 " " 
   3066 "BRADY 0     " 115.0000 " "  0  :  1 1.013653  1.013653  -59.540078    3   28 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 182 "BRADY"     1 -1 " " 
   3067 "TRENT 1 0   " 115.0000 " "  0  :  1 1.027592  1.027592  -39.056979    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 183 "TRENT 1"     1 -1 " " 
   3068 "TRENT 1 1   "  20.0000 " "  0  :  2 1.040000 1.040000  -36.163022    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 183 "TRENT 1"     1 -1 " " 
   3069 "OVALO 0     " 115.0000 " "  0  :  1 1.003129  1.003129  -48.344896    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 184 "OVALO"     1 -1 " " 
   3070 "NOLAN 0     " 115.0000 " "  0  :  1 1.020022  1.020022  -40.244371    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 185 "NOLAN"     1 -1 " " 
   3071 "NOLAN 1     "  24.0000 " "  0  :  2 1.000000 1.005588  -35.670606    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 185 "NOLAN"     1 -1 " " 
   3072 "MILES 0     " 115.0000 " "  0  :  1 1.016667  1.016667  -56.296694    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 186 "MILES"     1 -1 " " 
   3073 "BRACKETTVI~3" 115.0000 " "  0  :  1 1.015011  1.015011  -60.113922    3   28 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 187 "BRACKETTVILLE 2"     1 -1 " " 
   3074 "BRACKETTVI~4"  13.8000 " "  0  :  2 1.000000 1.006764  -57.632678    3   28 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 187 "BRACKETTVILLE 2"     1 -1 " " 
   3075 "MASON 0     " 115.0000 " "  0  :  1 1.007931  1.007931  -57.615245    3   28 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 188 "MASON"     1 -1 " " 
   3076 "BRACKETTVI~5" 115.0000 " "  0  :  1 1.012556  1.012556  -61.533139    3   28 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 189 "BRACKETTVILLE 3"     1 -1 " " 
   3077 "ABILENE 6 0 " 115.0000 " "  0  :  1 1.005304  1.005304  -47.165180    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 190 "ABILENE 6"     1 -1 " " 
   3078 "HERMLEIGH 0 " 230.0000 " "  0  :  1 1.019701  1.019701  -45.511062    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 191 "HERMLEIGH"     1 -1 " " 
   3079 "HERMLEIGH 1 " 161.0000 " "  0  :  1 1.015166  1.015166  -43.762084    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 191 "HERMLEIGH"     1 -1 " " 
   3080 "HERMLEIGH 2 " 115.0000 " "  0  :  1 1.005531  1.005531  -40.769255    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 191 "HERMLEIGH"     1 -1 " " 
   3081 "HERMLEIGH 3 "  20.0000 " "  0  :  2 1.040000 1.040000  -39.421167    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 191 "HERMLEIGH"     1 -1 " " 
   3082 "MERKEL 1 0  " 230.0000 " "  0  :  1 1.019053  1.019053  -47.455248    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 192 "MERKEL 1"     1 -1 " " 
   3083 "MERKEL 1 1  " 115.0000 " "  0  :  1 1.013530  1.013530  -43.467696    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 192 "MERKEL 1"     1 -1 " " 
   3084 "MERKEL 1 2  "  13.8000 " "  0  :  2 1.000000 1.000000  -37.597774    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 192 "MERKEL 1"     1 -1 " " 
   3085 "LORAINE 1 0 " 115.0000 " "  0  :  1 1.004896  1.004896  -37.952382    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 193 "LORAINE 1"     1 -1 " " 
   3086 "LORAINE 1 1 "  13.2000 " "  0  :  2 1.000000 1.000000  -31.011551    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 193 "LORAINE 1"     1 -1 " " 
   3087 "LORAINE 1 2 "  13.2000 " "  0  :  2 1.000000 1.004896  -37.952382    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 193 "LORAINE 1"     1 -1 " " 
   3088 "ABILENE 1 0 " 230.0000 " "  0  :  1 1.027153  1.027153  -52.874316    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 194 "ABILENE 1"     1 -1 " " 
   3089 "ABILENE 1 1 " 161.0000 " "  0  :  1 1.028082  1.028082  -55.473797    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 194 "ABILENE 1"     1 -1 " " 
   3090 "ABILENE 1 2 " 161.0000 " "  0  :  1 1.030564  1.030564  -56.120394    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 194 "ABILENE 1"     1 -1 " " 
   3091 "ABILENE 1 3 " 115.0000 " "  0  :  1 1.034144  1.034144  -56.987636    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 194 "ABILENE 1"     1 -1 " " 
   3092 "ABILENE 1 4 "  13.8000 " "  0  :  2 1.040000 1.040000  -46.069885    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 194 "ABILENE 1"     1 -1 " " 
   3093 "ROCKSPRING~1" 115.0000 " "  0  :  1 1.015959  1.015959  -63.681792    3   28 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 195 "ROCKSPRINGS"     1 -1 " " 
   3094 "MERKEL 2 0  " 115.0000 " "  0  :  1 1.016638  1.016638  -42.513698    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 196 "MERKEL 2"     1 -1 " " 
   3095 "MERKEL 2 1  "  18.0000 " "  0  :  2 1.040000 1.040000  -34.592632    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 196 "MERKEL 2"     1 -1 " " 
   3096 "FLUVANNA 2 0" 230.0000 " "  0  :  1 1.021084  1.021084  -41.386529    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 197 "FLUVANNA 2"     1 -1 " " 
   3097 "FLUVANNA 2 1" 115.0000 " "  0  :  1 1.017371  1.017371  -39.495800    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 197 "FLUVANNA 2"     1 -1 " " 
   3098 "FLUVANNA 2 2"  13.8000 " "  0  :  2 1.040000 1.040000  -32.715543    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 197 "FLUVANNA 2"     1 -1 " " 
   3099 "DYESS AFB 0 " 115.0000 " "  0  :  1 1.004094  1.004094  -48.060896    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 198 "DYESS AFB"     1 -1 " " 
   3100 "HAWLEY 0    " 115.0000 " "  0  :  1 1.010729  1.010729  -54.385753    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 199 "HAWLEY"     1 -1 " " 
   3101 "BUCHANAN D~4" 115.0000 " "  0  :  1 1.009744  1.009744  -62.433862    3   28 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 200 "BUCHANAN DAM 2"     1 -1 " " 
   3102 "ABILENE 3 0 " 115.0000 " "  0  :  1 1.023315  1.023315  -57.119169    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 201 "ABILENE 3"     1 -1 " " 
   3103 "SWEETWATER~6" 115.0000 " "  0  :  1 1.009647  1.009647  -39.847392    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 202 "SWEETWATER 5"     1 -1 " " 
   3104 "BUCHANAN D~1" 115.0000 " "  0  :  1 1.015622  1.015622  -62.089179    3   28 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 203 "BUCHANAN DAM 1"     1 -1 " " 
   3105 "BUCHANAN D~2"  13.2000 " "  0  :  2 1.000000 1.014881  -60.222986    3   28 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 203 "BUCHANAN DAM 1"     1 -1 " " 
   3106 "BUCHANAN D~3"  13.2000 " "  0  :  2 1.000000 1.006419  -55.285549    3   28 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 203 "BUCHANAN DAM 1"     1 -1 " " 
   3107 "INGRAM 0    " 115.0000 " "  0  :  1 1.011506  1.011506  -64.461351    3   28 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 204 "INGRAM"     1 -1 " " 
   3108 "KEMPNER 0   " 115.0000 " "  0  :  1 1.006041  1.006041  -71.599818    3   28 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 205 "KEMPNER"     1 -1 " " 
   3109 "FLUVANNA 1 0" 115.0000 " "  0  :  1 1.017899  1.017899  -38.081555    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 206 "FLUVANNA 1"     1 -1 " " 
   3110 "FLUVANNA 1 1"  13.8000 " "  0  :  2 1.040000 1.040000  -30.573917    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 206 "FLUVANNA 1"     1 -1 " " 
   3111 "STERLING C~7" 115.0000 " "  0  :  1 1.010935  1.010935  -35.565636    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 207 "STERLING CITY 2"     1 -1 " " 
   3112 "STERLING C~8"  18.0000 " "  0  :  2 1.000000 1.000000  -27.414966    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 207 "STERLING CITY 2"     1 -1 " " 
   3113 "STERLING C~9"  18.0000 " "  0  :  2 1.000000 1.000000  -27.413788    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 207 "STERLING CITY 2"     1 -1 " " 
   3114 "SAN ANGELO~2" 115.0000 " "  0  :  1 1.017851  1.017851  -51.931401    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 208 "SAN ANGELO 2"     1 -1 " " 
   3115 "ROTAN 0     " 115.0000 " "  0  :  1 1.002523  1.002523  -41.597647    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 209 "ROTAN"     1 -1 " " 
   3116 "SYNDER 0    " 115.0000 " "  0  :  1 1.004498  1.004498  -34.938011    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 210 "SYNDER"     1 -1 " " 
   3117 "SYNDER 1    "  13.8000 " "  0  :  2 1.000000 1.000000  -31.882552    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 210 "SYNDER"     1 -1 " " 
   3118 "SYNDER 2    "  13.8000 " "  0  :  2 1.000000 1.000000  -30.913039    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 210 "SYNDER"     1 -1 " " 
   3119 "BRACKETTVI~1" 115.0000 " "  0  :  1 1.049078  1.049078  -58.229867    3   28 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 211 "BRACKETTVILLE 1"     1 -1 " " 
   3120 "BRACKETTVI~2"  13.8000 " "  0  :  2 1.000000 1.049465  -56.825991    3   28 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 211 "BRACKETTVILLE 1"     1 -1 " " 
   3121 "ROSCOE 1 0  " 115.0000 " "  0  :  1 1.015460  1.015460  -35.813237    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 212 "ROSCOE 1"     1 -1 " " 
   3122 "ROSCOE 1 1  "  18.0000 " "  0  :  2 1.000000 1.000000  -26.950876    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 212 "ROSCOE 1"     1 -1 " " 
   3123 "UVALDE 0    " 115.0000 " "  0  :  1 1.011483  1.011483  -62.515289    3   28 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 213 "UVALDE"     1 -1 " " 
   3124 "FREDERICKS~1" 115.0000 " "  0  :  1 1.041801  1.041801  -67.619132    3   28 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 214 "FREDERICKSBURG"     1 -1 " " 
   3125 "ABILENE 5 0 " 115.0000 " "  0  :  1 1.017089  1.017089  -57.100102    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 215 "ABILENE 5"     1 -1 " " 
   3126 "SABINAL 0   " 115.0000 " "  0  :  1 1.048984  1.048984  -62.885611    3   28 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 216 "SABINAL"     1 -1 " " 
   3127 "SWEETWATER~2" 115.0000 " "  0  :  2 1.000000 1.017283  -35.778129    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 217 "SWEETWATER 2"     1 -1 " " 
   3128 "LORAINE 2 0 " 115.0000 " "  0  :  1 1.008258  1.008258  -37.551837    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 218 "LORAINE 2"     1 -1 " " 
   3129 "ROSCOE 3 0  " 115.0000 " "  0  :  2 1.000000 1.023966  -36.283032    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 219 "ROSCOE 3"     1 -1 " " 
   3130 "SAN ANGELO~3" 115.0000 " "  0  :  1 1.010914  1.010914  -37.886925    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 220 "SAN ANGELO 3"     1 -1 " " 
   3131 "TUSOCOLA 0  " 115.0000 " "  0  :  2 1.020000 1.020000  -41.255464    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 221 "TUSOCOLA"     1 -1 " " 
   3132 "EDEN 0      " 115.0000 " "  0  :  1 1.004291  1.004291  -57.726851    3   28 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 222 "EDEN"     1 -1 " " 
   3133 "SNYDER 2 0  " 230.0000 " "  0  :  2 1.040000 1.018079  -41.893791    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 223 "SNYDER 2"     1 -1 " " 
   3134 "SNYDER 2 1  " 161.0000 " "  0  :  1 1.016950  1.016950  -42.588958    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 223 "SNYDER 2"     1 -1 " " 
   3135 "SNYDER 2 2  " 161.0000 " "  0  :  1 1.007937  1.007937  -38.997203    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 223 "SNYDER 2"     1 -1 " " 
   3136 "SNYDER 2 3  " 115.0000 " "  0  :  1 1.001566  1.001566  -35.271895    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 223 "SNYDER 2"     1 -1 " " 
   3137 "SWEETWATER~1" 115.0000 " "  0  :  2 1.030000 1.019787  -42.851077    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 224 "SWEETWATER 1"     1 -1 " " 
   3138 "MENARD 0    " 115.0000 " "  0  :  1 1.022634  1.022634  -56.312326    3   28 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 225 "MENARD"     1 -1 " " 
   3139 "WINTERS 0   " 115.0000 " "  0  :  1 0.997515  0.997515  -48.143662    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 226 "WINTERS"     1 -1 " " 
   3140 "GOLDSBORO 0 " 115.0000 " "  0  :  1 1.001279  1.001279  -48.711452    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 227 "GOLDSBORO"     1 -1 " " 
   3141 "SWEETWATER~3" 115.0000 " "  0  :  2 1.000000 1.018393  -37.075427    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 228 "SWEETWATER 3"     1 -1 " " 
   3142 "GOODFELLOW~1" 115.0000 " "  0  :  1 1.031848  1.031848  -57.489001    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 229 "GOODFELLOW AFB"     1 -1 " " 
   3143 "SANTA ANNA 0" 115.0000 " "  0  :  1 1.012952  1.012952  -56.411927    3   28 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 230 "SANTA ANNA"     1 -1 " " 
   3144 "ROWENA 0    " 115.0000 " "  0  :  1 1.007148  1.007148  -57.248852    3   28 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 231 "ROWENA"     1 -1 " " 
   3145 "TRENT 2 0   " 115.0000 " "  0  :  1 1.006979  1.006979  -43.114602    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 232 "TRENT 2"     1 -1 " " 
   3146 "JUNCTION 0  " 115.0000 " "  0  :  1 1.027944  1.027944  -52.820938    3   28 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 233 "JUNCTION"     1 -1 " " 
   4001 "LAMPASAS 0  " 115.0000 " "  0  :  1 1.025226  1.025226  -71.758591    3   28 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 234 "LAMPASAS"     1 -1 " " 
   4002 "LAUGHLIN A~1" 115.0000 " "  0  :  1 1.036415  1.036415  -59.056878    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 235 "LAUGHLIN A F B"     1 -1 " " 
   4003 "EDINBURG 3 0" 115.0000 " "  0  :  1 1.003656  1.003656  -67.566910    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 236 "EDINBURG 3"     1 -1 " " 
   4004 "LAREDO 7 0  " 230.0000 " "  0  :  1 1.035720  1.035720  -61.258256    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 237 "LAREDO 7"     1 -1 " " 
   4005 "LAREDO 7 1  " 115.0000 " "  0  :  1 1.031751  1.031751  -64.975534    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 237 "LAREDO 7"     1 -1 " " 
   4006 "BRUNI 2 0   " 115.0000 " "  0  :  1 1.030993  1.030993  -58.075318    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 238 "BRUNI 2"     1 -1 " " 
   4007 "MCALLEN 2 0 " 115.0000 " "  0  :  1 1.007898  1.007898  -68.569718    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 239 "MCALLEN 2"     1 -1 " " 
   4008 "POTEET 0    " 115.0000 " "  0  :  1 1.001931  1.001931  -59.503098    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 240 "POTEET"     1 -1 " " 
   4009 "SARITA 3 0  " 115.0000 " "  0  :  1 1.024562  1.024562  -41.021861    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 241 "SARITA 3"     1 -1 " " 
   4010 "SARITA 3 1  "  20.0000 " "  0  :  2 1.030000 1.030000  -38.180829    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 241 "SARITA 3"     1 -1 " " 
   4011 "HEBBRONVIL~1" 115.0000 " "  0  :  1 1.022965  1.022965  -60.006732    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 242 "HEBBRONVILLE"     1 -1 " " 
   4012 "PROGRESO 0  " 115.0000 " "  0  :  1 1.014432  1.014432  -63.321089    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 243 "PROGRESO"     1 -1 " " 
   4013 "EDINBURG 2 0" 115.0000 " "  0  :  1 1.008289  1.008289  -66.941793    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 244 "EDINBURG 2"     1 -1 " " 
   4014 "EAGLE PASS 0" 230.0000 " "  0  :  1 1.054482  1.054482  -59.831380    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 245 "EAGLE PASS"     1 -1 " " 
   4015 "EAGLE PASS 1" 115.0000 " "  0  :  1 1.059864  1.059864  -61.201154    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 245 "EAGLE PASS"     1 -1 " " 
   4016 "CHARLOTTE 0 " 115.0000 " "  0  :  1 1.015677  1.015677  -54.594240    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 246 "CHARLOTTE"     1 -1 " " 
   4017 "CORPUS CH~24" 115.0000 " "  0  :  1 1.007566  1.007566  -41.289660    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 247 "CORPUS CHRISTI 4"     1 -1 " " 
   4018 "WOODSBORO 0 " 115.0000 " "  0  :  1 1.001954  1.001954  -43.358780    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 248 "WOODSBORO"     1 -1 " " 
   4019 "MERCEDES 0  " 115.0000 " "  0  :  1 0.985449  0.985449  -61.308486    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 249 "MERCEDES"     1 -1 " " 
   4020 "CORPUS CH~13" 115.0000 " "  0  :  1 0.982269  0.982269  -43.033560    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 250 "CORPUS CHRISTI 16"     1 -1 " " 
   4021 "EDCOUCH 0   " 115.0000 " "  0  :  1 0.994661  0.994661  -61.166118    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 251 "EDCOUCH"     1 -1 " " 
   4022 "ENCINAL 0   " 115.0000 " "  0  :  1 1.022826  1.022826  -64.492658    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 252 "ENCINAL"     1 -1 " " 
   4023 "MOORE 0     " 115.0000 " "  0  :  1 1.016274  1.016274  -56.895381    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 253 "MOORE"     1 -1 " " 
   4024 "CHRISTINE 0 " 230.0000 " "  0  :  1 1.024966  1.024966  -46.442439    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 254 "CHRISTINE"     1 -1 " " 
   4025 "CHRISTINE 1 " 115.0000 " "  0  :  1 1.024005  1.024005  -50.372777    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 254 "CHRISTINE"     1 -1 " " 
   4026 "CHRISTINE 2 "  13.8000 " "  0  :  2 1.030000 1.030000  -39.027470    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 254 "CHRISTINE"     1 -1 " " 
   4027 "MCALLEN 3 0 " 115.0000 " "  0  :  1 1.021522  1.021522  -68.664182    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 255 "MCALLEN 3"     1 -1 " " 
   4028 "FANNIN 0    " 230.0000 " "  0  :  1 1.012588  1.012588  -35.179589    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 256 "FANNIN"     1 -1 " " 
   4029 "FANNIN 1    " 115.0000 " "  0  :  1 1.013377  1.013377  -37.151288    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 256 "FANNIN"     1 -1 " " 
   4030 "FANNIN 2    "  13.8000 " "  0  :  2 1.010000 1.010000  -31.227287    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 256 "FANNIN"     1 -1 " " 
   4031 "SAN YGNACI~1" 115.0000 " "  0  :  1 1.024301  1.024301  -60.197432    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 257 "SAN YGNACIO"     1 -1 " " 
   4032 "KINGSVILLE 0" 115.0000 " "  0  :  1 0.987244  0.987244  -49.042041    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 258 "KINGSVILLE"     1 -1 " " 
   4033 "LAREDO 6 0  " 115.0000 " "  0  :  1 1.011120  1.011120  -62.035554    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 259 "LAREDO 6"     1 -1 " " 
   4034 "HIDALGO 0   " 115.0000 " "  0  :  1 1.005655  1.005655  -66.893357    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 260 "HIDALGO"     1 -1 " " 
   4035 "CORPUS CH~15" 115.0000 " "  0  :  1 0.983165  0.983165  -41.781061    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 261 "CORPUS CHRISTI 18"     1 -1 " " 
   4036 "CRYSTAL CI~1" 115.0000 " "  0  :  1 1.019542  1.019542  -60.573089    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 262 "CRYSTAL CITY"     1 -1 " " 
   4037 "SINTON 0    " 115.0000 " "  0  :  1 1.009794  1.009794  -45.285998    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 263 "SINTON"     1 -1 " " 
   4038 "BEEVILLE 0  " 115.0000 " "  0  :  1 0.998836  0.998836  -47.938669    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 264 "BEEVILLE"     1 -1 " " 
   4039 "MISSION 4 0 " 230.0000 " "  0  :  1 1.015488  1.015488  -57.213026    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 265 "MISSION 4"     1 -1 " " 
   4040 "MISSION 4 1 " 115.0000 " "  0  :  1 1.029034  1.029034  -60.792079    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 265 "MISSION 4"     1 -1 " " 
   4041 "SAN JUAN 0  " 230.0000 " "  0  :  1 1.010332  1.010332  -61.676013    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 266 "SAN JUAN"     1 -1 " " 
   4042 "SAN JUAN 1  " 115.0000 " "  0  :  1 1.017907  1.017907  -66.685310    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 266 "SAN JUAN"     1 -1 " " 
   4043 "FALCON HEI~5" 115.0000 " "  0  :  1 1.016511  1.016511  -60.056522    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 267 "FALCON HEIGHTS 2"     1 -1 " " 
   4044 "FALCON HEI~1" 115.0000 " "  0  :  1 1.017345  1.017345  -59.114042    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 268 "FALCON HEIGHTS 1"     1 -1 " " 
   4045 "FALCON HEI~2"  13.8000 " "  0  :  2 1.020000 1.020000  -56.305875    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 268 "FALCON HEIGHTS 1"     1 -1 " " 
   4046 "FALCON HEI~3"  13.8000 " "  0  :  2 1.020000 1.020000  -57.814547    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 268 "FALCON HEIGHTS 1"     1 -1 " " 
   4047 "FALCON HEI~4"  13.8000 " "  0  :  2 1.020000 1.020000  -55.777849    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 268 "FALCON HEIGHTS 1"     1 -1 " " 
   4048 "LA JOYA 0   " 115.0000 " "  0  :  1 1.008230  1.008230  -63.095758    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 269 "LA JOYA"     1 -1 " " 
   4049 "SEBASTIAN ~2" 115.0000 " "  0  :  1 1.004553  1.004553  -53.928266    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 270 "SEBASTIAN 2"     1 -1 " " 
   4050 "SEBASTIAN ~3"  13.8000 " "  0  :  2 1.000000 1.000000  -50.504497    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 270 "SEBASTIAN 2"     1 -1 " " 
   4051 "BISHOP 0    " 115.0000 " "  0  :  1 0.986619  0.986619  -47.948771    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 271 "BISHOP"     1 -1 " " 
   4052 "BISHOP 1    "  18.0000 " "  0  :  2 1.040000 1.022868  -43.761232    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 271 "BISHOP"     1 -1 " " 
   4053 "ARMSTRONG ~4" 115.0000 " "  0  :  1 1.013879  1.013879  -44.713168    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 272 "ARMSTRONG 2"     1 -1 " " 
   4054 "SKIDMORE 0  " 115.0000 " "  0  :  1 1.003843  1.003843  -46.625837    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 273 "SKIDMORE"     1 -1 " " 
   4055 "CORPUS CH~29" 115.0000 " "  0  :  1 0.987625  0.987625  -40.108568    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 274 "CORPUS CHRISTI 9"     1 -1 " " 
   4056 "GREGORY 0   " 230.0000 " "  0  :  1 1.019018  1.019018  -30.980862    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 275 "GREGORY"     1 -1 " " 
   4057 "GREGORY 1   " 115.0000 " "  0  :  1 1.000280  1.000280  -36.827693    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 275 "GREGORY"     1 -1 " " 
   4058 "GREGORY 2   "  13.8000 " "  0  :  2 1.030000 1.030000  -26.406967    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 275 "GREGORY"     1 -1 " " 
   4059 "GREGORY 3   "  13.8000 " "  0  :  2 1.030000 1.030000  -27.122300    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 275 "GREGORY"     1 -1 " " 
   4060 "GREGORY 4   "  13.8000 " "  0  :  2 1.030000 1.030000  -24.370812    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 275 "GREGORY"     1 -1 " " 
   4061 "GREGORY 5   "  13.8000 " "  0  :  2 1.030000 1.030000  -25.588215    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 275 "GREGORY"     1 -1 " " 
   4062 "GREGORY 6   "  13.8000 " "  0  :  2 1.030000 1.030000  -24.240614    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 275 "GREGORY"     1 -1 " " 
   4063 "GREGORY 7   "  13.8000 " "  0  :  2 1.030000 1.030000  -25.488311    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 275 "GREGORY"     1 -1 " " 
   4064 "CORPUS CH~16" 115.0000 " "  0  :  1 0.991243  0.991243  -41.165217    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 276 "CORPUS CHRISTI 2"     1 -1 " " 
   4065 "CORPUS CH~17"  18.0000 " "  0  :  2 1.020000 1.020000  -36.137448    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 276 "CORPUS CHRISTI 2"     1 -1 " " 
   4066 "WESLACO 0   " 115.0000 " "  0  :  1 1.019356  1.019356  -69.070495    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 277 "WESLACO"     1 -1 " " 
   4067 "HARLINGEN ~1" 115.0000 " "  0  :  1 0.987723  0.987723  -58.359616    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 278 "HARLINGEN 1"     1 -1 " " 
   4068 "ELSA 0      " 115.0000 " "  0  :  1 1.007234  1.007234  -67.978664    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 279 "ELSA"     1 -1 " " 
   4069 "CORPUS CH~14" 115.0000 " "  0  :  1 0.993009  0.993009  -40.726802    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 280 "CORPUS CHRISTI 17"     1 -1 " " 
   4070 "BROWNSVILL~3" 230.0000 " "  0  :  1 1.012641  1.012641  -42.573655    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 281 "BROWNSVILLE 2"     1 -1 " " 
   4071 "BROWNSVILL~4" 115.0000 " "  0  :  1 0.994990  0.994990  -47.289179    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 281 "BROWNSVILLE 2"     1 -1 " " 
   4072 "CORPUS CHR~7" 115.0000 " "  0  :  1 0.993821  0.993821  -39.944160    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 282 "CORPUS CHRISTI 10"     1 -1 " " 
   4073 "MISSION 1 0 " 230.0000 " "  0  :  1 1.015294  1.015294  -57.467332    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 283 "MISSION 1"     1 -1 " " 
   4074 "MISSION 1 1 " 115.0000 " "  0  :  1 1.025886  1.025886  -59.977866    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 283 "MISSION 1"     1 -1 " " 
   4075 "MISSION 1 2 "  24.0000 " "  0  :  2 1.030000 1.015294  -57.467332    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 283 "MISSION 1"     1 -1 " " 
   4076 "MISSION 1 3 "  24.0000 " "  0  :  2 1.030000 1.030000  -55.750135    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 283 "MISSION 1"     1 -1 " " 
   4077 "MISSION 1 4 "  24.0000 " "  0  :  2 1.030000 1.030000  -55.507475    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 283 "MISSION 1"     1 -1 " " 
   4078 "CORPUS CH~28" 115.0000 " "  0  :  1 0.984734  0.984734  -40.510218    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 284 "CORPUS CHRISTI 8"     1 -1 " " 
   4079 "MISSION 3 0 " 115.0000 " "  0  :  1 1.016312  1.016312  -63.708269    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 285 "MISSION 3"     1 -1 " " 
   4080 "CORPUS CH~18" 230.0000 " "  0  :  1 1.027887  1.027887  -37.266224    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 286 "CORPUS CHRISTI 3"     1 -1 " " 
   4081 "CORPUS CH~19" 115.0000 " "  0  :  1 1.012712  1.012712  -40.486298    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 286 "CORPUS CHRISTI 3"     1 -1 " " 
   4082 "CORPUS CH~20"  13.8000 " "  0  :  2 1.040000 1.040000  -30.681228    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 286 "CORPUS CHRISTI 3"     1 -1 " " 
   4083 "CORPUS CH~21"  13.8000 " "  0  :  2 1.040000 1.040000  -31.202470    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 286 "CORPUS CHRISTI 3"     1 -1 " " 
   4084 "CORPUS CH~22"  13.8000 " "  0  :  2 1.040000 1.040000  -33.964475    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 286 "CORPUS CHRISTI 3"     1 -1 " " 
   4085 "CORPUS CH~23"  13.8000 " "  0  :  2 1.040000 1.040000  -34.318179    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 286 "CORPUS CHRISTI 3"     1 -1 " " 
   4086 "RIO HONDO 0 " 115.0000 " "  0  :  1 1.021470  1.021470  -54.001408    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 287 "RIO HONDO"     1 -1 " " 
   4087 "CORPUS CH~25" 115.0000 " "  0  :  1 1.014200  1.014200  -41.824141    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 288 "CORPUS CHRISTI 5"     1 -1 " " 
   4088 "PHARR 0     " 115.0000 " "  0  :  1 1.030206  1.030206  -68.378759    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 289 "PHARR"     1 -1 " " 
   4089 "SANTA ROSA~1" 115.0000 " "  0  :  1 1.002780  1.002780  -58.980231    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 290 "SANTA ROSA 1"     1 -1 " " 
   4090 "SANTA ROSA~2"  13.8000 " "  0  :  2 1.010000 1.002780  -58.980231    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 290 "SANTA ROSA 1"     1 -1 " " 
   4091 "SANTA ROSA~3"  13.8000 " "  0  :  2 1.010000 1.010000  -56.324539    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 290 "SANTA ROSA 1"     1 -1 " " 
   4092 "SANTA ROSA~4"  13.8000 " "  0  :  2 1.010000 1.002780  -58.980231    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 290 "SANTA ROSA 1"     1 -1 " " 
   4093 "SANTA ROSA~5"  13.8000 " "  0  :  2 1.010000 1.010000  -55.147297    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 290 "SANTA ROSA 1"     1 -1 " " 
   4094 "SANTA ROSA~6"  13.8000 " "  0  :  2 1.010000 1.010000  -57.530580    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 290 "SANTA ROSA 1"     1 -1 " " 
   4095 "SANTA ROSA~7"  13.8000 " "  0  :  2 1.010000 1.010000  -56.037510    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 290 "SANTA ROSA 1"     1 -1 " " 
   4096 "SANTA ROSA~8"  13.8000 " "  0  :  2 1.010000 1.002780  -58.980231    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 290 "SANTA ROSA 1"     1 -1 " " 
   4097 "SANTA ROSA~9"  13.8000 " "  0  :  2 1.010000 1.010000  -55.643919    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 290 "SANTA ROSA 1"     1 -1 " " 
   4098 "SANTA ROS~10"  13.8000 " "  0  :  2 1.010000 1.002780  -58.980231    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 290 "SANTA ROSA 1"     1 -1 " " 
   4099 "ODEM 0      " 115.0000 " "  0  :  1 0.991755  0.991755  -44.202645    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 291 "ODEM"     1 -1 " " 
   4100 "CORPUS CH~10" 115.0000 " "  0  :  1 0.991452  0.991452  -39.782143    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 292 "CORPUS CHRISTI 13"     1 -1 " " 
   4101 "LAREDO 3 0  " 115.0000 " "  0  :  1 1.009415  1.009415  -61.662916    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 293 "LAREDO 3"     1 -1 " " 
   4102 "OLMITO 0    " 115.0000 " "  0  :  1 1.001241  1.001241  -50.080532    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 294 "OLMITO"     1 -1 " " 
   4103 "EDINBURG 1 0" 115.0000 " "  0  :  1 1.011500  1.011500  -69.031635    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 295 "EDINBURG 1"     1 -1 " " 
   4104 "TAFT 2 0    " 115.0000 " "  0  :  1 0.996136  0.996136  -39.454364    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 296 "TAFT 2"     1 -1 " " 
   4105 "TAFT 2 1    "  18.0000 " "  0  :  2 1.010000 1.010000  -36.074878    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 296 "TAFT 2"     1 -1 " " 
   4106 "PORT ISABE~1" 115.0000 " "  0  :  1 0.996256  0.996256  -49.875749    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 297 "PORT ISABEL"     1 -1 " " 
   4107 "DONNA 0     " 115.0000 " "  0  :  1 1.015078  1.015078  -68.081831    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 298 "DONNA"     1 -1 " " 
   4108 "INGLESIDE 0 " 115.0000 " "  0  :  1 0.997337  0.997337  -37.404559    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 299 "INGLESIDE"     1 -1 " " 
   4109 "CORPUS CHR~8" 115.0000 " "  0  :  1 0.981414  0.981414  -42.317553    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 300 "CORPUS CHRISTI 11"     1 -1 " " 
   4110 "LOS FRESNO~1" 115.0000 " "  0  :  1 1.003062  1.003062  -55.448667    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 301 "LOS FRESNOS"     1 -1 " " 
   4111 "HARLINGEN ~2" 115.0000 " "  0  :  1 0.985425  0.985425  -61.158625    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 302 "HARLINGEN 2"     1 -1 " " 
   4112 "RIVIERA 0   " 115.0000 " "  0  :  1 1.023347  1.023347  -49.270487    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 303 "RIVIERA"     1 -1 " " 
   4113 "LAREDO 1 0  " 230.0000 " "  0  :  1 1.029496  1.029496  -60.095215    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 304 "LAREDO 1"     1 -1 " " 
   4114 "LAREDO 1 1  " 115.0000 " "  0  :  1 1.020181  1.020181  -61.762105    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 304 "LAREDO 1"     1 -1 " " 
   4115 "LAREDO 1 2  "  13.8000 " "  0  :  2 1.040000 1.040000  -58.962215    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 304 "LAREDO 1"     1 -1 " " 
   4116 "LAREDO 1 3  "  13.8000 " "  0  :  2 1.040000 1.040000  -58.908041    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 304 "LAREDO 1"     1 -1 " " 
   4117 "JOURDANTON 0" 115.0000 " "  0  :  1 1.021177  1.021177  -52.127813    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 305 "JOURDANTON"     1 -1 " " 
   4118 "GEORGE WES~1" 115.0000 " "  0  :  1 0.983941  0.983941  -51.716869    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 306 "GEORGE WEST"     1 -1 " " 
   4119 "ROMA 0      " 115.0000 " "  0  :  1 1.013862  1.013862  -59.931896    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 307 "ROMA"     1 -1 " " 
   4120 "CORPUS CHR~9" 115.0000 " "  0  :  1 0.988024  0.988024  -40.126052    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 308 "CORPUS CHRISTI 12"     1 -1 " " 
   4121 "SANTA MARI~1" 115.0000 " "  0  :  1 1.010074  1.010074  -62.567519    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 309 "SANTA MARIA"     1 -1 " " 
   4122 "MCALLEN 1 0 " 115.0000 " "  0  :  1 1.015132  1.015132  -67.307048    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 310 "MCALLEN 1"     1 -1 " " 
   4123 "CORPUS CH~27" 115.0000 " "  0  :  1 0.987994  0.987994  -42.627397    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 311 "CORPUS CHRISTI 7"     1 -1 " " 
   4124 "FALFURRIAS 0" 115.0000 " "  0  :  1 1.004666  1.004666  -57.216093    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 312 "FALFURRIAS"     1 -1 " " 
   4125 "PETTUS 0    " 115.0000 " "  0  :  1 1.000375  1.000375  -47.109519    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 313 "PETTUS"     1 -1 " " 
   4126 "BROWNSVILL~5" 115.0000 " "  0  :  1 1.002351  1.002351  -47.352850    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 314 "BROWNSVILLE 3"     1 -1 " " 
   4127 "ALICE 0     " 115.0000 " "  0  :  1 1.001566  1.001566  -51.824324    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 315 "ALICE"     1 -1 " " 
   4128 "RIO GRANDE~1" 115.0000 " "  0  :  1 1.006382  1.006382  -64.397297    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 316 "RIO GRANDE CITY"     1 -1 " " 
   4129 "PREMONT 0   " 115.0000 " "  0  :  1 1.034971  1.034971  -56.365574    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 317 "PREMONT"     1 -1 " " 
   4130 "FREER 0     " 115.0000 " "  0  :  1 1.034855  1.034855  -56.993236    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 318 "FREER"     1 -1 " " 
   4131 "PEARSALL 0  " 230.0000 " "  0  :  1 1.048887  1.048887  -55.722706    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 319 "PEARSALL"     1 -1 " " 
   4132 "PEARSALL 1  " 115.0000 " "  0  :  1 1.046893  1.046893  -56.628297    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 319 "PEARSALL"     1 -1 " " 
   4133 "PEARSALL 2  "  20.0000 " "  0  :  2 1.000000 1.048887  -55.722706    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 319 "PEARSALL"     1 -1 " " 
   4134 "PEARSALL 3  "  20.0000 " "  0  :  2 1.000000 1.043713  -54.941137    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 319 "PEARSALL"     1 -1 " " 
   4135 "PEARSALL 4  "  20.0000 " "  0  :  2 1.000000 1.044095  -54.977503    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 319 "PEARSALL"     1 -1 " " 
   4136 "PEARSALL 5  "  20.0000 " "  0  :  2 1.000000 1.042452  -54.744138    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 319 "PEARSALL"     1 -1 " " 
   4137 "PEARSALL 6  "  20.0000 " "  0  :  2 1.000000 1.048887  -55.722706    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 319 "PEARSALL"     1 -1 " " 
   4138 "PEARSALL 7  "  20.0000 " "  0  :  2 1.000000 1.048887  -55.722706    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 319 "PEARSALL"     1 -1 " " 
   4139 "SANDIA 0    " 115.0000 " "  0  :  1 0.983638  0.983638  -49.278295    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 320 "SANDIA"     1 -1 " " 
   4140 "SARITA 1 0  " 230.0000 " "  0  :  1 1.030691  1.030691  -43.563313    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 321 "SARITA 1"     1 -1 " " 
   4141 "SARITA 1 1  " 115.0000 " "  0  :  1 1.034104  1.034104  -46.514947    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 321 "SARITA 1"     1 -1 " " 
   4142 "SARITA 1 2  "  13.8000 " "  0  :  2 1.040000 1.040000  -41.470840    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 321 "SARITA 1"     1 -1 " " 
   4143 "DILLEY 0    " 115.0000 " "  0  :  1 1.029748  1.029748  -59.105588    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 322 "DILLEY"     1 -1 " " 
   4144 "ORANGE GRO~1" 115.0000 " "  0  :  1 0.986183  0.986183  -50.350230    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 323 "ORANGE GROVE"     1 -1 " " 
   4145 "PORTLAND 0  " 115.0000 " "  0  :  1 0.991977  0.991977  -39.085302    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 324 "PORTLAND"     1 -1 " " 
   4146 "LAREDO 4 0  " 230.0000 " "  0  :  1 1.028354  1.028354  -58.098115    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 325 "LAREDO 4"     1 -1 " " 
   4147 "LAREDO 4 1  " 115.0000 " "  0  :  1 1.027525  1.027525  -60.117120    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 325 "LAREDO 4"     1 -1 " " 
   4148 "THREE RIVE~1" 115.0000 " "  0  :  1 0.993995  0.993995  -54.646443    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 326 "THREE RIVERS"     1 -1 " " 
   4149 "ROCKPORT 0  " 115.0000 " "  0  :  1 0.996745  0.996745  -41.001594    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 327 "ROCKPORT"     1 -1 " " 
   4150 "CORPUS CH~12" 115.0000 " "  0  :  1 0.987704  0.987704  -40.926919    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 328 "CORPUS CHRISTI 15"     1 -1 " " 
   4151 "ARMSTRONG ~1" 230.0000 " "  0  :  1 1.021560  1.021560  -44.309026    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 329 "ARMSTRONG 1"     1 -1 " " 
   4152 "ARMSTRONG ~2" 115.0000 " "  0  :  1 1.019679  1.019679  -42.762445    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 329 "ARMSTRONG 1"     1 -1 " " 
   4153 "ARMSTRONG ~3"  18.0000 " "  0  :  2 1.040000 1.031693  -42.467035    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 329 "ARMSTRONG 1"     1 -1 " " 
   4154 "PENITAS 0   " 115.0000 " "  0  :  1 1.005072  1.005072  -64.217531    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 330 "PENITAS"     1 -1 " " 
   4155 "SULLIVAN C~1" 115.0000 " "  0  :  1 1.010231  1.010231  -62.545281    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 331 "SULLIVAN CITY"     1 -1 " " 
   4156 "CORPUS CH~26" 115.0000 " "  0  :  1 0.990859  0.990859  -41.930202    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 332 "CORPUS CHRISTI 6"     1 -1 " " 
   4157 "MISSION 2 0 " 115.0000 " "  0  :  1 1.012702  1.012702  -65.871201    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 333 "MISSION 2"     1 -1 " " 
   4158 "CORPUS CHR~1" 230.0000 " "  0  :  1 1.012451  1.012451  -33.669203    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 334 "CORPUS CHRISTI 1"     1 -1 " " 
   4159 "CORPUS CHR~2" 115.0000 " "  0  :  1 0.997872  0.997872  -38.413527    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 334 "CORPUS CHRISTI 1"     1 -1 " " 
   4160 "CORPUS CHR~3"  13.8000 " "  0  :  2 1.030000 1.030000  -31.059260    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 334 "CORPUS CHRISTI 1"     1 -1 " " 
   4161 "CORPUS CHR~4"  13.8000 " "  0  :  2 1.030000 1.030000  -27.231572    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 334 "CORPUS CHRISTI 1"     1 -1 " " 
   4162 "CORPUS CHR~5"  13.8000 " "  0  :  2 1.030000 1.030000  -27.319681    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 334 "CORPUS CHRISTI 1"     1 -1 " " 
   4163 "CORPUS CHR~6"  13.8000 " "  0  :  2 1.030000 1.012451  -33.669203    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 334 "CORPUS CHRISTI 1"     1 -1 " " 
   4164 "GRULLA 0    " 115.0000 " "  0  :  1 1.010838  1.010838  -62.214293    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 335 "GRULLA"     1 -1 " " 
   4165 "SARITA 2 0  " 115.0000 " "  0  :  1 1.024628  1.024628  -40.846201    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 336 "SARITA 2"     1 -1 " " 
   4166 "SARITA 2 1  "  13.8000 " "  0  :  2 1.000000 1.010743  -36.986948    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 336 "SARITA 2"     1 -1 " " 
   4167 "HARGILL 0   " 115.0000 " "  0  :  1 0.995699  0.995699  -62.192870    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 337 "HARGILL"     1 -1 " " 
   4168 "CORPUS CH~11" 115.0000 " "  0  :  1 0.996376  0.996376  -38.766650    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 338 "CORPUS CHRISTI 14"     1 -1 " " 
   4169 "MATHIS 0    " 115.0000 " "  0  :  1 0.987162  0.987162  -46.435108    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 339 "MATHIS"     1 -1 " " 
   4170 "ARANSAS PA~1" 115.0000 " "  0  :  1 0.987888  0.987888  -39.220000    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 340 "ARANSAS PASS"     1 -1 " " 
   4171 "SAN BENITO 0" 115.0000 " "  0  :  1 1.006558  1.006558  -54.228021    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 341 "SAN BENITO"     1 -1 " " 
   4172 "PLEASANTON 0" 115.0000 " "  0  :  1 1.017522  1.017522  -54.916977    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 342 "PLEASANTON"     1 -1 " " 
   4173 "REFUGIO 0   " 115.0000 " "  0  :  1 1.001517  1.001517  -38.828983    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 343 "REFUGIO"     1 -1 " " 
   4174 "LYTLE 0     " 115.0000 " "  0  :  1 1.026316  1.026316  -62.619773    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 344 "LYTLE"     1 -1 " " 
   4175 "LAREDO 2 0  " 115.0000 " "  0  :  1 1.035648  1.035648  -58.428855    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 345 "LAREDO 2"     1 -1 " " 
   4176 "BRUNI 1 0   " 115.0000 " "  0  :  1 1.041324  1.041324  -54.117600    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 346 "BRUNI 1"     1 -1 " " 
   4177 "BRUNI 1 1   "  13.8000 " "  0  :  2 1.040000 1.040000  -50.754370    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 346 "BRUNI 1"     1 -1 " " 
   4178 "GOLIAD 0    " 115.0000 " "  0  :  1 1.026367  1.026367  -46.900466    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 347 "GOLIAD"     1 -1 " " 
   4179 "SAN DIEGO 0 " 115.0000 " "  0  :  1 1.018720  1.018720  -56.907371    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 348 "SAN DIEGO"     1 -1 " " 
   4180 "PORT ARANS~1" 115.0000 " "  0  :  1 0.985596  0.985596  -40.343651    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 349 "PORT ARANSAS"     1 -1 " " 
   4181 "TAFT 1 0    " 230.0000 " "  0  :  2 1.040000 1.022084  -32.576523    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 350 "TAFT 1"     1 -1 " " 
   4182 "TAFT 1 1    " 115.0000 " "  0  :  1 1.004422  1.004422  -38.341030    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 350 "TAFT 1"     1 -1 " " 
   4183 "SAN PERLIT~1" 230.0000 " "  0  :  2 1.030000 1.016009  -42.477144    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 351 "SAN PERLITA"     1 -1 " " 
   4184 "SAN PERLIT~2" 115.0000 " "  0  :  1 1.003446  1.003446  -51.019971    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 351 "SAN PERLITA"     1 -1 " " 
   4185 "ZAPATA 0    " 115.0000 " "  0  :  1 1.022786  1.022786  -61.105614    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 352 "ZAPATA"     1 -1 " " 
   4186 "SANTA ROS~11" 115.0000 " "  0  :  1 0.998867  0.998867  -63.518497    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 353 "SANTA ROSA 2"     1 -1 " " 
   4187 "COTULLA 0   " 115.0000 " "  0  :  1 1.015792  1.015792  -63.720712    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 354 "COTULLA"     1 -1 " " 
   4188 "QUEMADO 0   " 115.0000 " "  0  :  1 1.054463  1.054463  -59.642084    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 355 "QUEMADO"     1 -1 " " 
   4189 "CARRIZO SP~1" 115.0000 " "  0  :  1 1.014979  1.014979  -61.754553    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 356 "CARRIZO SPRINGS"     1 -1 " " 
   4190 "LAREDO 5 0  " 115.0000 " "  0  :  1 1.014067  1.014067  -62.240364    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 357 "LAREDO 5"     1 -1 " " 
   4191 "RAYMONDVIL~1" 115.0000 " "  0  :  1 1.001292  1.001292  -49.413933    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 358 "RAYMONDVILLE"     1 -1 " " 
   4192 "BROWNSVILL~1" 230.0000 " "  0  :  2 1.020000 1.020000  -41.107123    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 359 "BROWNSVILLE 1"     1 -1 " " 
   4193 "BROWNSVILL~2" 115.0000 " "  0  :  1 1.012003  1.012003  -44.046694    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 359 "BROWNSVILLE 1"     1 -1 " " 
   5001 "LEMING 0    " 115.0000 " "  0  :  1 1.008759  1.008759  -57.220785    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 360 "LEMING"     1 -1 " " 
   5002 "SEBASTIAN ~1" 115.0000 " "  0  :  2 1.020000 0.999453  -55.082335    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 361 "SEBASTIAN 1"     1 -1 " " 
   5003 "GARLAND 5 0 " 161.0000 " "  0  :  1 0.990442  0.990442  -91.965708    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 362 "GARLAND 5"     1 -1 " " 
   5004 "KERENS 0    " 161.0000 " "  0  :  1 0.989967  0.989967  -85.259425    5   14 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 363 "KERENS"     1 -1 " " 
   5005 "LIPAN 0     " 161.0000 " "  0  :  1 1.013406  1.013406  -75.602776    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 364 "LIPAN"     1 -1 " " 
   5006 "DALLAS 24 0 " 161.0000 " "  0  :  1 0.995552  0.995552  -91.694028    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 365 "DALLAS 24"     1 -1 " " 
   5007 "DENTON 4 0  " 161.0000 " "  0  :  1 0.994654  0.994654  -87.298228    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 366 "DENTON 4"     1 -1 " " 
   5008 "ALBANY 2 0  " 161.0000 " "  0  :  1 1.011637  1.011637  -63.318310    5   15 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 367 "ALBANY 2"     1 -1 " " 
   5009 "DALLAS 21 0 " 161.0000 " "  0  :  1 0.997847  0.997847  -92.798532    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 368 "DALLAS 21"     1 -1 " " 
   5010 "PLANO 2 0   " 161.0000 " "  0  :  1 0.997532  0.997532  -90.973520    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 369 "PLANO 2"     1 -1 " " 
   5011 "THORNTON 0  " 161.0000 " "  0  :  1 1.000970  1.000970  -76.706264    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 370 "THORNTON"     1 -1 " " 
   5012 "DENTON 5 0  " 161.0000 " "  0  :  1 0.992412  0.992412  -87.780584    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 371 "DENTON 5"     1 -1 " " 
   5013 "EARLY 0     " 161.0000 " "  0  :  1 1.034080  1.034080  -70.573443    5   15 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 372 "EARLY"     1 -1 " " 
   5014 "DECATUR 0   " 161.0000 " "  0  :  1 0.998046  0.998046  -83.804272    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 373 "DECATUR"     1 -1 " " 
   5015 "KELLER 2 0  " 500.0000 " "  0  :  1 1.003182  1.003182  -82.597102    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 374 "KELLER 2"     1 -1 " " 
   5016 "KELLER 2 1  " 161.0000 " "  0  :  1 1.001871  1.001871  -87.273569    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 374 "KELLER 2"     1 -1 " " 
   5017 "PONDER 0    " 161.0000 " "  0  :  1 0.992336  0.992336  -88.662377    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 375 "PONDER"     1 -1 " " 
   5018 "JACKSBORO ~1" 500.0000 " "  0  :  1 1.003880  1.003880  -68.949267    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 376 "JACKSBORO 1"     1 -1 " " 
   5019 "JACKSBORO ~2" 161.0000 " "  0  :  1 1.001948  1.001948  -70.730154    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 376 "JACKSBORO 1"     1 -1 " " 
   5020 "JACKSBORO ~3"  13.8000 " "  0  :  2 1.000000 1.000000  -67.238596    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 376 "JACKSBORO 1"     1 -1 " " 
   5021 "ALEDO 1 0   " 500.0000 " "  0  :  1 0.999619  0.999619  -80.275380    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 377 "ALEDO 1"     1 -1 " " 
   5022 "ALEDO 1 1   " 161.0000 " "  0  :  1 0.997308  0.997308  -84.060483    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 377 "ALEDO 1"     1 -1 " " 
   5023 "ALEDO 1 2   "  13.8000 " "  0  :  2 1.040000 0.999619  -80.275380    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 377 "ALEDO 1"     1 -1 " " 
   5024 "GATESVILLE~4" 161.0000 " "  0  :  1 0.997672  0.997672  -75.633165    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 378 "GATESVILLE 4"     1 -1 " " 
   5025 "CLEBURNE 2 0" 161.0000 " "  0  :  1 0.993919  0.993919  -83.448789    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 379 "CLEBURNE 2"     1 -1 " " 
   5026 "FORT WORTH~6" 161.0000 " "  0  :  1 0.990021  0.990021  -88.840233    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 380 "FORT WORTH 14"     1 -1 " " 
   5027 "FORT WORT~16" 161.0000 " "  0  :  1 0.992971  0.992971  -89.585689    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 381 "FORT WORTH 23"     1 -1 " " 
   5028 "FORT WORTH~1" 161.0000 " "  0  :  1 0.999143  0.999143  -89.837458    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 382 "FORT WORTH 1"     1 -1 " " 
   5029 "TROY 0      " 161.0000 " "  0  :  1 0.995321  0.995321  -74.578220    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 383 "TROY"     1 -1 " " 
   5030 "SPRINGTOWN 0" 161.0000 " "  0  :  1 0.990323  0.990323  -87.097521    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 384 "SPRINGTOWN"     1 -1 " " 
   5031 "PRINCETON 0 " 161.0000 " "  0  :  1 1.003849  1.003849  -88.467270    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 385 "PRINCETON"     1 -1 " " 
   5032 "DALLAS 27 0 " 161.0000 " "  0  :  1 0.993773  0.993773  -90.705677    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 386 "DALLAS 27"     1 -1 " " 
   5033 "DALLAS 1 0  " 500.0000 " "  0  :  1 1.012041  1.012041  -84.303459    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 387 "DALLAS 1"     1 -1 " " 
   5034 "DALLAS 1 1  " 161.0000 " "  0  :  1 1.006114  1.006114  -86.723511    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 387 "DALLAS 1"     1 -1 " " 
   5035 "DALLAS 1 2  "  13.2000 " "  0  :  2 1.020000 1.012041  -84.303459    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 387 "DALLAS 1"     1 -1 " " 
   5036 "DALLAS 1 3  "  13.2000 " "  0  :  2 1.020000 1.012041  -84.303459    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 387 "DALLAS 1"     1 -1 " " 
   5037 "DALLAS 1 4  "  13.2000 " "  0  :  2 1.020000 1.020000  -82.226350    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 387 "DALLAS 1"     1 -1 " " 
   5038 "DALLAS 1 5  "  13.2000 " "  0  :  2 1.020000 1.020000  -82.158553    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 387 "DALLAS 1"     1 -1 " " 
   5039 "DALLAS 1 6  "  13.2000 " "  0  :  2 1.020000 1.020000  -83.363870    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 387 "DALLAS 1"     1 -1 " " 
   5040 "DALLAS 1 7  "  13.2000 " "  0  :  2 1.020000 1.020000  -81.498570    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 387 "DALLAS 1"     1 -1 " " 
   5041 "DALLAS 1 8  "  13.2000 " "  0  :  2 1.020000 1.020000  -82.355713    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 387 "DALLAS 1"     1 -1 " " 
   5042 "DALLAS 1 9  "  13.2000 " "  0  :  2 1.020000 1.020000  -82.004973    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 387 "DALLAS 1"     1 -1 " " 
   5043 "ROYSE CITY 0" 161.0000 " "  0  :  1 0.987622  0.987622  -91.009235    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 388 "ROYSE CITY"     1 -1 " " 
   5044 "BOYD 0      " 161.0000 " "  0  :  1 0.996069  0.996069  -83.988873    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 389 "BOYD"     1 -1 " " 
   5045 "STEPHENVIL~1" 500.0000 " "  0  :  1 1.008290  1.008290  -69.022562    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 390 "STEPHENVILLE"     1 -1 " " 
   5046 "STEPHENVIL~2" 161.0000 " "  0  :  1 1.006349  1.006349  -71.098497    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 390 "STEPHENVILLE"     1 -1 " " 
   5047 "MANSFIELD 0 " 500.0000 " "  0  :  1 1.008621  1.008621  -81.604782    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 391 "MANSFIELD"     1 -1 " " 
   5048 "MANSFIELD 1 " 161.0000 " "  0  :  1 0.996474  0.996474  -85.621599    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 391 "MANSFIELD"     1 -1 " " 
   5049 "GREENVILLE~1" 500.0000 " "  0  :  1 1.009346  1.009346  -81.655991    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 392 "GREENVILLE 1"     1 -1 " " 
   5050 "GREENVILLE~2" 161.0000 " "  0  :  1 1.005314  1.005314  -86.028375    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 392 "GREENVILLE 1"     1 -1 " " 
   5051 "GREENVILLE~3"  22.0000 " "  0  :  2 1.020000 1.016380  -80.889212    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 392 "GREENVILLE 1"     1 -1 " " 
   5052 "GREENVILLE~4" 115.0000 " "  0  :  1 1.009206  1.009206  -84.980414    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 392 "GREENVILLE 1"     1 -1 " " 
   5053 "PLANO 4 0   " 161.0000 " "  0  :  1 0.990145  0.990145  -90.987278    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 393 "PLANO 4"     1 -1 " " 
   5054 "GROESBECK 0 " 161.0000 " "  0  :  1 0.992048  0.992048  -78.787422    5   14 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 394 "GROESBECK"     1 -1 " " 
   5055 "GRAHAM 0    " 500.0000 " "  0  :  1 1.002574  1.002574  -70.419572    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 395 "GRAHAM"     1 -1 " " 
   5056 "GRAHAM 1    " 161.0000 " "  0  :  1 1.001076  1.001076  -71.296257    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 395 "GRAHAM"     1 -1 " " 
   5057 "GRAHAM 2    "  13.8000 " "  0  :  2 1.000000 1.002574  -70.419572    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 395 "GRAHAM"     1 -1 " " 
   5058 "GRAHAM 3    "  13.8000 " "  0  :  2 1.000000 1.000000  -66.919228    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 395 "GRAHAM"     1 -1 " " 
   5059 "MABANK 2 0  " 161.0000 " "  0  :  1 1.002410  1.002410  -86.336954    5   14 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 396 "MABANK 2"     1 -1 " " 
   5060 "MABANK 2 1  " 115.0000 " "  0  :  1 1.009874  1.009874  -88.794224    5   14 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 396 "MABANK 2"     1 -1 " " 
   5061 "MABANK 2 2  " 115.0000 " "  0  :  1 1.038712  1.038712  -92.063916    5   14 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 396 "MABANK 2"     1 -1 " " 
   5062 "MABANK 2 3  " 115.0000 " "  0  :  1 1.011054  1.011054  -96.272789    5   14 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 396 "MABANK 2"     1 -1 " " 
   5063 "ARLINGTON ~1" 500.0000 " "  0  :  1 1.010589  1.010589  -83.403577    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 397 "ARLINGTON 1"     1 -1 " " 
   5064 "ARLINGTON ~2" 161.0000 " "  0  :  1 1.002182  1.002182  -87.579770    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 397 "ARLINGTON 1"     1 -1 " " 
   5065 "ARLINGTON ~3"  13.8000 " "  0  :  2 1.030000 1.011551  -83.300104    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 397 "ARLINGTON 1"     1 -1 " " 
   5066 "ARLINGTON ~4"  13.8000 " "  0  :  2 1.030000 1.010589  -83.403577    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 397 "ARLINGTON 1"     1 -1 " " 
   5067 "ARLINGTON ~5"  13.8000 " "  0  :  2 1.030000 1.030000  -81.181958    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 397 "ARLINGTON 1"     1 -1 " " 
   5068 "ARLINGTON ~6"  13.8000 " "  0  :  2 1.030000 1.030000  -81.074940    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 397 "ARLINGTON 1"     1 -1 " " 
   5069 "ARLINGTON ~7"  13.8000 " "  0  :  2 1.030000 1.030000  -80.929121    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 397 "ARLINGTON 1"     1 -1 " " 
   5070 "DALLAS 41 0 " 161.0000 " "  0  :  1 0.991968  0.991968  -91.374673    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 398 "DALLAS 41"     1 -1 " " 
   5071 "WACO 3 0    " 161.0000 " "  0  :  1 1.006309  1.006309  -76.149744    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 399 "WACO 3"     1 -1 " " 
   5072 "DALLAS 19 0 " 161.0000 " "  0  :  1 0.995378  0.995378  -91.186482    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 400 "DALLAS 19"     1 -1 " " 
   5073 "BANGS 0     " 161.0000 " "  0  :  1 1.018773  1.018773  -65.678512    5   15 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 401 "BANGS"     1 -1 " " 
   5074 "PROSPER 0   " 161.0000 " "  0  :  1 0.998485  0.998485  -91.178818    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 402 "PROSPER"     1 -1 " " 
   5075 "EVANT 0     " 161.0000 " "  0  :  1 0.997389  0.997389  -76.300229    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 403 "EVANT"     1 -1 " " 
   5076 "TERRELL 1 0 " 161.0000 " "  0  :  1 1.009714  1.009714  -93.014092    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 404 "TERRELL 1"     1 -1 " " 
   5077 "TERRELL 1 1 " 115.0000 " "  0  :  1 1.036516  1.036516  -94.206799    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 404 "TERRELL 1"     1 -1 " " 
   5078 "AUBREY 0    " 161.0000 " "  0  :  1 0.990312  0.990312  -88.189258    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 405 "AUBREY"     1 -1 " " 
   5079 "WACO 4 0    " 161.0000 " "  0  :  1 1.009637  1.009637  -77.244322    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 406 "WACO 4"     1 -1 " " 
   5080 "LORENA 0    " 161.0000 " "  0  :  1 0.989721  0.989721  -77.288192    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 407 "LORENA"     1 -1 " " 
   5081 "FORT HOOD 0 " 161.0000 " "  0  :  1 0.994779  0.994779  -74.368426    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 408 "FORT HOOD"     1 -1 " " 
   5082 "ARLINGTON~13" 161.0000 " "  0  :  1 0.995581  0.995581  -90.828448    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 409 "ARLINGTON 5"     1 -1 " " 
   5083 "MCKINNEY 3 0" 500.0000 " "  0  :  1 1.010233  1.010233  -85.342477    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 410 "MCKINNEY 3"     1 -1 " " 
   5084 "MCKINNEY 3 1" 161.0000 " "  0  :  1 0.995886  0.995886  -89.469862    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 410 "MCKINNEY 3"     1 -1 " " 
   5085 "DALLAS 38 0 " 161.0000 " "  0  :  1 0.989600  0.989600  -90.896585    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 411 "DALLAS 38"     1 -1 " " 
   5086 "ARLINGTON~17" 161.0000 " "  0  :  1 0.989698  0.989698  -90.432564    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 412 "ARLINGTON 9"     1 -1 " " 
   5087 "MILFORD 0   " 161.0000 " "  0  :  1 0.990824  0.990824  -85.166075    5   14 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 413 "MILFORD"     1 -1 " " 
   5088 "CLIFTON 1 0 " 161.0000 " "  0  :  1 0.995802  0.995802  -80.286917    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 414 "CLIFTON 1"     1 -1 " " 
   5089 "CLIFTON 1 1 "  13.8000 " "  0  :  2 1.010000 0.995802  -80.286917    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 414 "CLIFTON 1"     1 -1 " " 
   5090 "DALLAS 15 0 " 161.0000 " "  0  :  1 0.999197  0.999197  -92.111541    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 415 "DALLAS 15"     1 -1 " " 
   5091 "FROST 0     " 161.0000 " "  0  :  1 0.990921  0.990921  -84.584840    5   14 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 416 "FROST"     1 -1 " " 
   5092 "GRANDVIEW 0 " 161.0000 " "  0  :  1 0.992355  0.992355  -88.353134    5   14 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 417 "GRANDVIEW"     1 -1 " " 
   5093 "HASLET 0    " 161.0000 " "  0  :  1 1.005902  1.005902  -88.645904    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 418 "HASLET"     1 -1 " " 
   5094 "BARDWELL 0  " 161.0000 " "  0  :  1 1.009908  1.009908  -82.530701    5   14 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 419 "BARDWELL"     1 -1 " " 
   5095 "LAKE DALLA~1" 161.0000 " "  0  :  1 1.002939  1.002939  -91.288542    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 420 "LAKE DALLAS"     1 -1 " " 
   5096 "PLANO 1 0   " 161.0000 " "  0  :  1 0.998089  0.998089  -90.067762    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 421 "PLANO 1"     1 -1 " " 
   5097 "EULESS 2 0  " 161.0000 " "  0  :  1 0.998856  0.998856  -89.183802    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 422 "EULESS 2"     1 -1 " " 
   5098 "FORT WORT~17" 161.0000 " "  0  :  1 1.011422  1.011422  -89.908431    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 423 "FORT WORTH 24"     1 -1 " " 
   5099 "FLOWER MOU~2" 161.0000 " "  0  :  1 1.026691  1.026691  -91.126164    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 424 "FLOWER MOUND 2"     1 -1 " " 
   5100 "DALLAS 11 0 " 161.0000 " "  0  :  1 0.997809  0.997809  -90.375084    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 425 "DALLAS 11"     1 -1 " " 
   5101 "COMANCHE 0  " 161.0000 " "  0  :  1 1.025184  1.025184  -71.994798    5   15 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 426 "COMANCHE"     1 -1 " " 
   5102 "RICHARDSON~2" 500.0000 " "  0  :  1 1.005811  1.005811  -86.056905    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 427 "RICHARDSON 2"     1 -1 " " 
   5103 "RICHARDSON~3" 161.0000 " "  0  :  1 0.996383  0.996383  -90.335554    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 427 "RICHARDSON 2"     1 -1 " " 
   5104 "FORT WORT~28" 161.0000 " "  0  :  1 0.989399  0.989399  -88.389076    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 428 "FORT WORTH 8"     1 -1 " " 
   5105 "IRVING 1 0  " 161.0000 " "  0  :  1 0.995862  0.995862  -92.074532    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 429 "IRVING 1"     1 -1 " " 
   5106 "IRVING 1 1  "  13.8000 " "  0  :  2 1.040000 0.995862  -92.074532    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 429 "IRVING 1"     1 -1 " " 
   5107 "IRVING 1 2  "  13.8000 " "  0  :  2 1.040000 0.995862  -92.074532    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 429 "IRVING 1"     1 -1 " " 
   5108 "DALLAS 44 0 " 161.0000 " "  0  :  1 1.012097  1.012097  -89.377485    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 430 "DALLAS 44"     1 -1 " " 
   5109 "LANCASTER ~1" 161.0000 " "  0  :  1 0.987195  0.987195  -90.282040    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 431 "LANCASTER 1"     1 -1 " " 
   5110 "PALO PINTO~8" 161.0000 " "  0  :  1 0.990046  0.990046  -74.854481    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 432 "PALO PINTO 2"     1 -1 " " 
   5111 "ADDISON 0   " 161.0000 " "  0  :  1 0.995200  0.995200  -92.371703    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 433 "ADDISON"     1 -1 " " 
   5112 "HICO 0      " 161.0000 " "  0  :  1 1.008958  1.008958  -76.538147    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 434 "HICO"     1 -1 " " 
   5113 "KRUM 0      " 161.0000 " "  0  :  1 1.001594  1.001594  -88.931082    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 435 "KRUM"     1 -1 " " 
   5114 "KAUFMAN 0   " 161.0000 " "  0  :  1 0.995298  0.995298  -90.427177    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 436 "KAUFMAN"     1 -1 " " 
   5115 "CADDO MILL~1" 161.0000 " "  0  :  1 1.013370  1.013370  -88.725975    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 437 "CADDO MILLS"     1 -1 " " 
   5116 "PLANO 7 0   " 161.0000 " "  0  :  1 0.994069  0.994069  -91.858800    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 438 "PLANO 7"     1 -1 " " 
   5117 "FORT WORT~25" 161.0000 " "  0  :  1 0.985066  0.985066  -90.330067    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 439 "FORT WORTH 5"     1 -1 " " 
   5118 "BAIRD 0     " 161.0000 " "  0  :  1 1.014064  1.014064  -64.321246    5   15 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 440 "BAIRD"     1 -1 " " 
   5119 "PERRIN 0    " 161.0000 " "  0  :  1 1.000254  1.000254  -76.755146    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 441 "PERRIN"     1 -1 " " 
   5120 "BROWNWOOD 0 " 500.0000 " "  0  :  1 1.021224  1.021224  -65.597425    5   15 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 442 "BROWNWOOD"     1 -1 " " 
   5121 "BROWNWOOD 1 " 161.0000 " "  0  :  1 1.019318  1.019318  -66.319893    5   15 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 442 "BROWNWOOD"     1 -1 " " 
   5122 "DALLAS 6 0  " 161.0000 " "  0  :  1 0.995164  0.995164  -91.899975    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 443 "DALLAS 6"     1 -1 " " 
   5123 "MARLIN 0    " 161.0000 " "  0  :  1 0.994460  0.994460  -69.394161    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 444 "MARLIN"     1 -1 " " 
   5124 "MARLIN 1    " 115.0000 " "  0  :  1 0.987014  0.987014  -67.622213    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 444 "MARLIN"     1 -1 " " 
   5125 "ARLINGTON~14" 161.0000 " "  0  :  1 0.999716  0.999716  -88.525283    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 445 "ARLINGTON 6"     1 -1 " " 
   5126 "DALLAS 8 0  " 161.0000 " "  0  :  1 0.989799  0.989799  -92.537028    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 446 "DALLAS 8"     1 -1 " " 
   5127 "JONESBORO 0 " 161.0000 " "  0  :  1 1.009911  1.009911  -76.716126    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 447 "JONESBORO"     1 -1 " " 
   5128 "DALLAS 33 0 " 161.0000 " "  0  :  1 0.992724  0.992724  -91.631219    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 448 "DALLAS 33"     1 -1 " " 
   5129 "GOLDTHWAIT~6" 161.0000 " "  0  :  1 1.028123  1.028123  -69.287893    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 449 "GOLDTHWAITE 2"     1 -1 " " 
   5130 "PLANO 5 0   " 161.0000 " "  0  :  1 0.992136  0.992136  -90.899180    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 450 "PLANO 5"     1 -1 " " 
   5131 "BELTON 0    " 500.0000 " "  0  :  1 1.014830  1.014830  -69.351301    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 451 "BELTON"     1 -1 " " 
   5132 "BELTON 1    " 161.0000 " "  0  :  1 1.007255  1.007255  -71.503535    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 451 "BELTON"     1 -1 " " 
   5133 "TOLAR 0     " 161.0000 " "  0  :  1 1.011064  1.011064  -76.072921    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 452 "TOLAR"     1 -1 " " 
   5134 "BRECKENRID~1" 161.0000 " "  0  :  1 1.007785  1.007785  -67.678017    5   15 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 453 "BRECKENRIDGE"     1 -1 " " 
   5135 "EASTLAND 0  " 161.0000 " "  0  :  1 1.020404  1.020404  -73.207968    5   15 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 454 "EASTLAND"     1 -1 " " 
   5136 "COOPER 0    " 161.0000 " "  0  :  1 0.996163  0.996163  -84.933511    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 455 "COOPER"     1 -1 " " 
   5137 "WACO 1 0    " 500.0000 " "  0  :  1 1.011962  1.011962  -75.284125    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 456 "WACO 1"     1 -1 " " 
   5138 "WACO 1 1    " 161.0000 " "  0  :  1 1.009354  1.009354  -76.560717    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 456 "WACO 1"     1 -1 " " 
   5139 "DALLAS 42 0 " 161.0000 " "  0  :  1 1.009273  1.009273  -93.189878    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 457 "DALLAS 42"     1 -1 " " 
   5140 "GATESVILLE~1" 161.0000 " "  0  :  1 0.995879  0.995879  -76.168955    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 458 "GATESVILLE 1"     1 -1 " " 
   5141 "ANNA 0      " 161.0000 " "  0  :  1 0.997483  0.997483  -88.709890    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 459 "ANNA"     1 -1 " " 
   5142 "MOODY 0     " 161.0000 " "  0  :  1 0.992509  0.992509  -76.021091    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 460 "MOODY"     1 -1 " " 
   5143 "FORT WORT~12" 161.0000 " "  0  :  1 0.999189  0.999189  -88.354869    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 461 "FORT WORTH 2"     1 -1 " " 
   5144 "WACO 6 0    " 161.0000 " "  0  :  1 1.000606  1.000606  -77.624185    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 462 "WACO 6"     1 -1 " " 
   5145 "GRAND PRAI~1" 161.0000 " "  0  :  1 0.997344  0.997344  -89.934564    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 463 "GRAND PRAIRIE 1"     1 -1 " " 
   5146 "ROWLETT 2 0 " 161.0000 " "  0  :  1 0.994052  0.994052  -90.420696    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 464 "ROWLETT 2"     1 -1 " " 
   5147 "PLANO 6 0   " 161.0000 " "  0  :  1 0.990033  0.990033  -92.327157    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 465 "PLANO 6"     1 -1 " " 
   5148 "IRVING 5 0  " 161.0000 " "  0  :  1 0.990916  0.990916  -92.114477    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 466 "IRVING 5"     1 -1 " " 
   5149 "DALLAS 7 0  " 161.0000 " "  0  :  1 0.990083  0.990083  -92.383088    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 467 "DALLAS 7"     1 -1 " " 
   5150 "BRYSON 2 0  " 161.0000 " "  0  :  1 0.998569  0.998569  -75.190969    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 468 "BRYSON 2"     1 -1 " " 
   5151 "MORGAN 0    " 161.0000 " "  0  :  1 1.006308  1.006308  -78.436510    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 469 "MORGAN"     1 -1 " " 
   5152 "SACHSE 0    " 161.0000 " "  0  :  1 0.992629  0.992629  -91.050712    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 470 "SACHSE"     1 -1 " " 
   5153 "PARADISE 0  " 161.0000 " "  0  :  1 0.996606  0.996606  -81.267665    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 471 "PARADISE"     1 -1 " " 
   5154 "RIO VISTA 0 " 161.0000 " "  0  :  1 0.998823  0.998823  -79.383500    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 472 "RIO VISTA"     1 -1 " " 
   5155 "STRAWN 0    " 161.0000 " "  0  :  1 1.012155  1.012155  -70.097661    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 473 "STRAWN"     1 -1 " " 
   5156 "May-00      " 161.0000 " "  0  :  1 1.028759  1.028759  -69.314924    5   15 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 474 "MAY"     1 -1 " " 
   5157 "DESOTO 0    " 161.0000 " "  0  :  1 0.986799  0.986799  -90.621575    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 475 "DESOTO"     1 -1 " " 
   5158 "MESQUITE 2 0" 161.0000 " "  0  :  1 1.015453  1.015453  -90.667608    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 476 "MESQUITE 2"     1 -1 " " 
   5159 "ROSEBUD 0   " 161.0000 " "  0  :  1 0.995343  0.995343  -70.287233    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 477 "ROSEBUD"     1 -1 " " 
   5160 "DENTON 2 0  " 161.0000 " "  0  :  1 0.994511  0.994511  -87.295157    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 478 "DENTON 2"     1 -1 " " 
   5161 "DALLAS 4 0  " 161.0000 " "  0  :  1 1.015026  1.015026  -92.241389    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 479 "DALLAS 4"     1 -1 " " 
   5162 "AXTELL 0    " 161.0000 " "  0  :  1 0.994369  0.994369  -80.005909    5   14 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 480 "AXTELL"     1 -1 " " 
   5163 "NOLANVILLE 0" 161.0000 " "  0  :  1 1.003073  1.003073  -72.648137    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 481 "NOLANVILLE"     1 -1 " " 
   5164 "DENTON 1 0  " 500.0000 " "  0  :  1 1.003209  1.003209  -83.459372    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 482 "DENTON 1"     1 -1 " " 
   5165 "DENTON 1 1  " 161.0000 " "  0  :  1 0.998673  0.998673  -86.555868    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 482 "DENTON 1"     1 -1 " " 
   5166 "DENTON 1 2  "  13.8000 " "  0  :  2 1.040000 1.020323  -81.549873    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 482 "DENTON 1"     1 -1 " " 
   5167 "DENTON 1 3  "  13.8000 " "  0  :  2 1.040000 1.003956  -83.377754    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 482 "DENTON 1"     1 -1 " " 
   5168 "DALLAS 39 0 " 161.0000 " "  0  :  1 0.991937  0.991937  -92.932029    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 483 "DALLAS 39"     1 -1 " " 
   5169 "DUBLIN 1 0  " 161.0000 " "  0  :  1 1.021521  1.021521  -73.274330    5   15 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 484 "DUBLIN 1"     1 -1 " " 
   5170 "DUBLIN 1 1  "  18.0000 " "  0  :  2 1.000000 1.016333  -71.632414    5   15 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 484 "DUBLIN 1"     1 -1 " " 
   5171 "MERTENS 0   " 161.0000 " "  0  :  1 0.991473  0.991473  -83.813866    5   14 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 485 "MERTENS"     1 -1 " " 
   5172 "WEATHERFOR~1" 161.0000 " "  0  :  1 1.017666  1.017666  -86.060049    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 486 "WEATHERFORD 1"     1 -1 " " 
   5173 "PLANO 3 0   " 161.0000 " "  0  :  1 0.990180  0.990180  -91.164217    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 487 "PLANO 3"     1 -1 " " 
   5174 "MALONE 0    " 161.0000 " "  0  :  1 0.992348  0.992348  -82.779798    5   14 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 488 "MALONE"     1 -1 " " 
   5175 "DENTON 3 0  " 161.0000 " "  0  :  1 0.996809  0.996809  -87.865177    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 489 "DENTON 3"     1 -1 " " 
   5176 "GRAFORD 0   " 161.0000 " "  0  :  1 0.994764  0.994764  -72.994101    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 490 "GRAFORD"     1 -1 " " 
   5177 "ARLINGTON~16" 161.0000 " "  0  :  1 0.988575  0.988575  -90.247470    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 491 "ARLINGTON 8"     1 -1 " " 
   5178 "ROCKWALL 1 0" 161.0000 " "  0  :  1 0.993823  0.993823  -91.227960    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 492 "ROCKWALL 1"     1 -1 " " 
   5179 "CORSICANA ~2" 500.0000 " "  0  :  1 1.017286  1.017286  -79.702720    5   14 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 493 "CORSICANA 2"     1 -1 " " 
   5180 "CORSICANA ~3" 161.0000 " "  0  :  1 1.012953  1.012953  -81.068321    5   14 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 493 "CORSICANA 2"     1 -1 " " 
   5181 "GARLAND 2 0 " 161.0000 " "  0  :  1 0.992669  0.992669  -91.733693    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 494 "GARLAND 2"     1 -1 " " 
   5182 "GATESVILLE~2" 161.0000 " "  0  :  1 0.998510  0.998510  -75.903442    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 495 "GATESVILLE 2"     1 -1 " " 
   5183 "CARROLLTON~3" 161.0000 " "  0  :  1 1.000086  1.000086  -93.172451    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 496 "CARROLLTON 3"     1 -1 " " 
   5184 "FORT WORT~19" 161.0000 " "  0  :  1 0.982116  0.982116  -91.376809    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 497 "FORT WORTH 26"     1 -1 " " 
   5185 "RHOME 0     " 161.0000 " "  0  :  1 0.998333  0.998333  -86.666867    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 498 "RHOME"     1 -1 " " 
   5186 "VENUS 0     " 161.0000 " "  0  :  1 0.991628  0.991628  -88.243065    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 499 "VENUS"     1 -1 " " 
   5187 "OLNEY 2 0   " 161.0000 " "  0  :  1 0.996041  0.996041  -70.446454    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 500 "OLNEY 2"     1 -1 " " 
   5188 "CARROLLTON~1" 161.0000 " "  0  :  1 0.989366  0.989366  -91.848040    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 501 "CARROLLTON 1"     1 -1 " " 
   5189 "DALLAS 20 0 " 161.0000 " "  0  :  1 0.998122  0.998122  -91.505871    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 502 "DALLAS 20"     1 -1 " " 
   5190 "GORDON 0    " 161.0000 " "  0  :  1 1.005865  1.005865  -78.629074    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 503 "GORDON"     1 -1 " " 
   5191 "MERIDIAN 0  " 161.0000 " "  0  :  1 1.013270  1.013270  -77.575218    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 504 "MERIDIAN"     1 -1 " " 
   5192 "KILLEEN 4 0 " 500.0000 " "  0  :  1 1.011502  1.011502  -70.753358    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 505 "KILLEEN 4"     1 -1 " " 
   5193 "KILLEEN 4 1 " 161.0000 " "  0  :  1 1.006742  1.006742  -71.459902    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 505 "KILLEEN 4"     1 -1 " " 
   5194 "DUNCANVILL~1" 161.0000 " "  0  :  1 0.995633  0.995633  -90.127054    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 506 "DUNCANVILLE 1"     1 -1 " " 
   5195 "ARGYLE 0    " 161.0000 " "  0  :  1 1.006982  1.006982  -89.485775    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 507 "ARGYLE"     1 -1 " " 
   5196 "BRYSON 1 0  " 500.0000 " "  0  :  1 1.001970  1.001970  -72.324834    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 508 "BRYSON 1"     1 -1 " " 
   5197 "BRYSON 1 1  " 161.0000 " "  0  :  1 1.000280  1.000280  -74.102424    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 508 "BRYSON 1"     1 -1 " " 
   5198 "BRYSON 1 2  "  18.0000 " "  0  :  2 1.000000 1.000000  -71.604915    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 508 "BRYSON 1"     1 -1 " " 
   5199 "FORT WORTH~4" 161.0000 " "  0  :  1 0.992428  0.992428  -89.509476    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 509 "FORT WORTH 12"     1 -1 " " 
   5200 "MINERAL WE~1" 161.0000 " "  0  :  1 0.986817  0.986817  -76.540923    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 510 "MINERAL WELLS"     1 -1 " " 
   5201 "COOLIDGE 0  " 161.0000 " "  0  :  1 1.001141  1.001141  -77.085595    5   14 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 511 "COOLIDGE"     1 -1 " " 
   5202 "RICE 0      " 161.0000 " "  0  :  1 1.000844  1.000844  -85.082851    5   14 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 512 "RICE"     1 -1 " " 
   5203 "DALLAS 35 0 " 161.0000 " "  0  :  1 0.990060  0.990060  -92.372280    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 513 "DALLAS 35"     1 -1 " " 
   5204 "POOLVILLE 0 " 500.0000 " "  0  :  1 1.002761  1.002761  -75.668634    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 514 "POOLVILLE"     1 -1 " " 
   5205 "POOLVILLE 1 " 161.0000 " "  0  :  1 1.001638  1.001638  -77.479576    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 514 "POOLVILLE"     1 -1 " " 
   5206 "POOLVILLE 2 "  13.8000 " "  0  :  2 1.010000 1.010000  -72.885253    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 514 "POOLVILLE"     1 -1 " " 
   5207 "POOLVILLE 3 "  13.8000 " "  0  :  2 1.010000 1.010000  -74.174701    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 514 "POOLVILLE"     1 -1 " " 
   5208 "POOLVILLE 4 "  13.8000 " "  0  :  2 1.010000 1.010000  -73.787443    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 514 "POOLVILLE"     1 -1 " " 
   5209 "WALNUT SPR~1" 161.0000 " "  0  :  1 1.003489  1.003489  -77.495387    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 515 "WALNUT SPRINGS"     1 -1 " " 
   5210 "BEDFORD 2 0 " 161.0000 " "  0  :  1 0.996384  0.996384  -89.972222    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 516 "BEDFORD 2"     1 -1 " " 
   5211 "HUBBARD 0   " 161.0000 " "  0  :  1 0.994449  0.994449  -79.709497    5   14 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 517 "HUBBARD"     1 -1 " " 
   5212 "FERRIS 0    " 161.0000 " "  0  :  1 0.984939  0.984939  -89.039566    5   14 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 518 "FERRIS"     1 -1 " " 
   5213 "GARLAND 4 0 " 161.0000 " "  0  :  1 0.990886  0.990886  -91.583132    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 519 "GARLAND 4"     1 -1 " " 
   5214 "DALLAS 32 0 " 161.0000 " "  0  :  1 0.992537  0.992537  -91.119088    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 520 "DALLAS 32"     1 -1 " " 
   5215 "PILOT POIN~1" 161.0000 " "  0  :  1 0.992904  0.992904  -89.741247    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 521 "PILOT POINT"     1 -1 " " 
   5216 "FORT WORT~26" 161.0000 " "  0  :  1 0.990695  0.990695  -89.941576    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 522 "FORT WORTH 6"     1 -1 " " 
   5217 "NORTH RICH~2" 161.0000 " "  0  :  1 1.012059  1.012059  -90.390466    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 523 "NORTH RICHLAND HILLS 2"     1 -1 " " 
   5218 "JUSTIN 0    " 161.0000 " "  0  :  1 0.995601  0.995601  -88.110225    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 524 "JUSTIN"     1 -1 " " 
   5219 "SCURRY 0    " 161.0000 " "  0  :  1 1.002926  1.002926  -89.405315    5   14 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 525 "SCURRY"     1 -1 " " 
   5220 "SANGER 0    " 161.0000 " "  0  :  1 1.004594  1.004594  -88.813436    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 526 "SANGER"     1 -1 " " 
   5221 "KILLEEN 1 0 " 161.0000 " "  0  :  1 0.996459  0.996459  -74.325076    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 527 "KILLEEN 1"     1 -1 " " 
   5222 "MABANK 1 0  " 161.0000 " "  0  :  1 0.992634  0.992634  -88.200337    5   14 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 528 "MABANK 1"     1 -1 " " 
   5223 "MEXIA 0     " 161.0000 " "  0  :  1 0.988703  0.988703  -79.899524    5   14 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 529 "MEXIA"     1 -1 " " 
   5224 "CARROLLTON~2" 161.0000 " "  0  :  1 0.996260  0.996260  -92.548320    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 530 "CARROLLTON 2"     1 -1 " " 
   5225 "NEVADA 0    " 161.0000 " "  0  :  1 1.011730  1.011730  -89.828285    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 531 "NEVADA"     1 -1 " " 
   5226 "ZEPHYR 0    " 161.0000 " "  0  :  1 1.031251  1.031251  -70.070397    5   15 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 532 "ZEPHYR"     1 -1 " " 
   5227 "TERRELL 2 0 " 161.0000 " "  0  :  1 1.001928  1.001928  -92.468961    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 533 "TERRELL 2"     1 -1 " " 
   5228 "DALLAS 14 0 " 161.0000 " "  0  :  1 0.997569  0.997569  -88.971206    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 534 "DALLAS 14"     1 -1 " " 
   5229 "DALLAS 13 0 " 161.0000 " "  0  :  1 0.996274  0.996274  -90.675414    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 535 "DALLAS 13"     1 -1 " " 
   5230 "DALLAS 28 0 " 161.0000 " "  0  :  1 0.997463  0.997463  -91.774872    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 536 "DALLAS 28"     1 -1 " " 
   5231 "HAMILTON 0  " 161.0000 " "  0  :  1 1.012133  1.012133  -74.662371    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 537 "HAMILTON"     1 -1 " " 
   5232 "ARLINGTON~15" 161.0000 " "  0  :  1 0.995840  0.995840  -91.161775    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 538 "ARLINGTON 7"     1 -1 " " 
   5233 "EULESS 1 0  " 161.0000 " "  0  :  1 1.000805  1.000805  -90.744090    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 539 "EULESS 1"     1 -1 " " 
   5234 "FRISCO 1 0  " 161.0000 " "  0  :  1 0.992603  0.992603  -89.925941    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 540 "FRISCO 1"     1 -1 " " 
   5235 "SALADO 0    " 161.0000 " "  0  :  1 1.006972  1.006972  -72.563505    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 541 "SALADO"     1 -1 " " 
   5236 "OLNEY 1 0   " 500.0000 " "  0  :  1 1.004531  1.004531  -65.981503    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 542 "OLNEY 1"     1 -1 " " 
   5237 "OLNEY 1 1   " 161.0000 " "  0  :  1 0.998451  0.998451  -63.689143    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 542 "OLNEY 1"     1 -1 " " 
   5238 "OLNEY 1 2   "  18.0000 " "  0  :  2 1.000000 1.001506  -65.040085    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 542 "OLNEY 1"     1 -1 " " 
   5239 "GOLDTHWAIT~1" 500.0000 " "  0  :  1 1.022461  1.022461  -66.080270    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 543 "GOLDTHWAITE 1"     1 -1 " " 
   5240 "GOLDTHWAIT~2" 161.0000 " "  0  :  1 1.027357  1.027357  -67.899513    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 543 "GOLDTHWAITE 1"     1 -1 " " 
   5241 "GOLDTHWAIT~3" 115.0000 " "  0  :  1 1.028775  1.028775  -68.946696    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 543 "GOLDTHWAITE 1"     1 -1 " " 
   5242 "GOLDTHWAIT~4" 115.0000 " "  0  :  1 1.028775  1.028775  -68.946696    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 543 "GOLDTHWAITE 1"     1 -1 " " 
   5243 "GOLDTHWAIT~5"  13.8000 " "  0  :  2 1.000000 1.016943  -64.462880    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 543 "GOLDTHWAITE 1"     1 -1 " " 
   5244 "FORT WORT~15" 161.0000 " "  0  :  1 0.990599  0.990599  -89.037978    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 544 "FORT WORTH 22"     1 -1 " " 
   5245 "GRAPEVINE 0 " 161.0000 " "  0  :  1 1.001042  1.001042  -92.032707    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 545 "GRAPEVINE"     1 -1 " " 
   5246 "GLEN ROSE ~5" 161.0000 " "  0  :  1 1.006197  1.006197  -76.550177    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 546 "GLEN ROSE 2"     1 -1 " " 
   5247 "KOPPERL 0   " 161.0000 " "  0  :  1 1.001078  1.001078  -78.428397    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 547 "KOPPERL"     1 -1 " " 
   5248 "BEDFORD 1 0 " 161.0000 " "  0  :  1 0.994725  0.994725  -90.103504    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 548 "BEDFORD 1"     1 -1 " " 
   5249 "FORT WORT~22" 161.0000 " "  0  :  1 0.991594  0.991594  -85.732459    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 549 "FORT WORTH 29"     1 -1 " " 
   5250 "DALLAS 5 0  " 161.0000 " "  0  :  1 1.000822  1.000822  -89.279761    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 550 "DALLAS 5"     1 -1 " " 
   5251 "GRAND PRAI~2" 161.0000 " "  0  :  1 0.995350  0.995350  -90.828750    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 551 "GRAND PRAIRIE 2"     1 -1 " " 
   5252 "DALLAS 22 0 " 161.0000 " "  0  :  1 0.992823  0.992823  -92.359901    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 552 "DALLAS 22"     1 -1 " " 
   5253 "FLOWER MOU~1" 161.0000 " "  0  :  1 0.990431  0.990431  -90.415429    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 553 "FLOWER MOUND 1"     1 -1 " " 
   5254 "ROANOKE 0   " 161.0000 " "  0  :  1 0.996676  0.996676  -89.549641    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 554 "ROANOKE"     1 -1 " " 
   5255 "MILLSAP 0   " 161.0000 " "  0  :  1 0.992401  0.992401  -77.332068    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 555 "MILLSAP"     1 -1 " " 
   5256 "FORRESTON 0 " 161.0000 " "  0  :  1 0.991310  0.991310  -86.358289    5   14 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 556 "FORRESTON"     1 -1 " " 
   5257 "ITALY 0     " 161.0000 " "  0  :  1 0.990749  0.990749  -85.720638    5   14 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 557 "ITALY"     1 -1 " " 
   5258 "FORNEY 0    " 161.0000 " "  0  :  1 0.990625  0.990625  -91.045669    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 558 "FORNEY"     1 -1 " " 
   5259 "LAVON 0     " 161.0000 " "  0  :  1 1.003185  1.003185  -90.264917    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 559 "LAVON"     1 -1 " " 
   5260 "GLEN ROSE ~1" 500.0000 " "  0  :  1 1.007084  1.007084  -74.496393    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 560 "GLEN ROSE 1"     1 -1 " " 
   5261 "GLEN ROSE ~2" 161.0000 " "  0  :  1 1.007767  1.007767  -75.738218    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 560 "GLEN ROSE 1"     1 -1 " " 
   5262 "GLEN ROSE ~3"  13.8000 " "  0  :  2 1.010000 1.010000  -70.173365    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 560 "GLEN ROSE 1"     1 -1 " " 
   5263 "GLEN ROSE ~4"  13.8000 " "  0  :  2 1.010000 1.010000  -71.408582    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 560 "GLEN ROSE 1"     1 -1 " " 
   5264 "DE LEON 0   " 161.0000 " "  0  :  1 1.031052  1.031052  -74.976155    5   15 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 561 "DE LEON"     1 -1 " " 
   5265 "KELLER 1 0  " 161.0000 " "  0  :  1 1.002494  1.002494  -88.509239    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 562 "KELLER 1"     1 -1 " " 
   5266 "CEDAR HILL 0" 161.0000 " "  0  :  1 1.003686  1.003686  -90.152293    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 563 "CEDAR HILL"     1 -1 " " 
   5267 "MC GREGOR 0 " 161.0000 " "  0  :  1 0.995200  0.995200  -77.385170    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 564 "MC GREGOR"     1 -1 " " 
   5268 "COMMERCE 0  " 161.0000 " "  0  :  1 0.991479  0.991479  -86.103319    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 565 "COMMERCE"     1 -1 " " 
   5269 "MIDLOTHIAN~3" 161.0000 " "  0  :  1 0.995185  0.995185  -86.319712    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 566 "MIDLOTHIAN 2"     1 -1 " " 
   5270 "WEST 0      " 161.0000 " "  0  :  1 0.996595  0.996595  -79.963910    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 567 "WEST"     1 -1 " " 
   5271 "BARTLETT 0  " 161.0000 " "  0  :  1 1.002101  1.002101  -71.744716    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 568 "BARTLETT"     1 -1 " " 
   5272 "DALLAS 16 0 " 161.0000 " "  0  :  1 0.999696  0.999696  -91.789773    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 569 "DALLAS 16"     1 -1 " " 
   5273 "COPPELL 0   " 161.0000 " "  0  :  1 1.016347  1.016347  -92.423876    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 570 "COPPELL"     1 -1 " " 
   5274 "WILMER 0    " 161.0000 " "  0  :  1 0.993006  0.993006  -90.146301    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 571 "WILMER"     1 -1 " " 
   5275 "DAWSON 0    " 161.0000 " "  0  :  1 0.990931  0.990931  -80.791364    5   14 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 572 "DAWSON"     1 -1 " " 
   5276 "MART 0      " 161.0000 " "  0  :  1 1.004694  1.004694  -75.922452    5   14 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 573 "MART"     1 -1 " " 
   5277 "LITTLE ELM 0" 161.0000 " "  0  :  1 0.993250  0.993250  -91.119242    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 574 "LITTLE ELM"     1 -1 " " 
   5278 "TEMPLE 2 0  " 161.0000 " "  0  :  1 1.004286  1.004286  -71.702738    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 575 "TEMPLE 2"     1 -1 " " 
   5279 "TEMPLE 1 0  " 500.0000 " "  0  :  1 1.012658  1.012658  -70.244395    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 576 "TEMPLE 1"     1 -1 " " 
   5280 "TEMPLE 1 1  " 161.0000 " "  0  :  1 1.007618  1.007618  -71.390882    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 576 "TEMPLE 1"     1 -1 " " 
   5281 "TEMPLE 1 2  "  13.8000 " "  0  :  2 1.000000 1.006868  -69.348376    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 576 "TEMPLE 1"     1 -1 " " 
   5282 "TEMPLE 1 3  "  13.8000 " "  0  :  2 1.000000 1.007807  -69.486713    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 576 "TEMPLE 1"     1 -1 " " 
   5283 "TEMPLE 1 4  "  13.8000 " "  0  :  2 1.000000 1.012658  -70.244395    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 576 "TEMPLE 1"     1 -1 " " 
   5284 "QUINLAN 0   " 161.0000 " "  0  :  1 0.994769  0.994769  -89.267908    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 577 "QUINLAN"     1 -1 " " 
   5285 "CHICO 0     " 161.0000 " "  0  :  1 0.992374  0.992374  -81.061704    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 578 "CHICO"     1 -1 " " 
   5286 "DUBLIN 2 0  " 161.0000 " "  0  :  1 1.005194  1.005194  -73.991369    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 579 "DUBLIN 2"     1 -1 " " 
   5287 "ARLINGTON~10" 161.0000 " "  0  :  1 0.990755  0.990755  -91.011508    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 580 "ARLINGTON 2"     1 -1 " " 
   5288 "WOLFE CITY 0" 161.0000 " "  0  :  1 0.993479  0.993479  -86.123125    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 581 "WOLFE CITY"     1 -1 " " 
   5289 "DALLAS 26 0 " 161.0000 " "  0  :  1 0.997150  0.997150  -92.141559    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 582 "DALLAS 26"     1 -1 " " 
   5290 "WHITNEY 0   " 161.0000 " "  0  :  1 0.993582  0.993582  -80.970476    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 583 "WHITNEY"     1 -1 " " 
   5291 "FORT WORT~18" 161.0000 " "  0  :  1 0.991194  0.991194  -89.068752    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 584 "FORT WORTH 25"     1 -1 " " 
   5292 "FORT WORT~20" 161.0000 " "  0  :  1 0.989538  0.989538  -87.046906    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 585 "FORT WORTH 27"     1 -1 " " 
   5293 "JOSHUA 0    " 161.0000 " "  0  :  1 0.988392  0.988392  -83.023768    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 586 "JOSHUA"     1 -1 " " 
   5294 "DALLAS 12 0 " 161.0000 " "  0  :  1 0.992311  0.992311  -92.631336    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 587 "DALLAS 12"     1 -1 " " 
   5295 "MCKINNEY 1 0" 500.0000 " "  0  :  1 1.013104  1.013104  -85.080173    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 588 "MCKINNEY 1"     1 -1 " " 
   5296 "MCKINNEY 1 1" 161.0000 " "  0  :  1 1.004588  1.004588  -87.577363    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 588 "MCKINNEY 1"     1 -1 " " 
   5297 "MCKINNEY 1 2"  13.8000 " "  0  :  2 1.040000 1.013104  -85.080173    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 588 "MCKINNEY 1"     1 -1 " " 
   5298 "MCKINNEY 1 3"  13.8000 " "  0  :  2 1.040000 1.019415  -84.394551    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 588 "MCKINNEY 1"     1 -1 " " 
   5299 "MCKINNEY 1 4"  13.8000 " "  0  :  2 1.040000 1.025842  -83.677984    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 588 "MCKINNEY 1"     1 -1 " " 
   5300 "MCKINNEY 1 5"  13.8000 " "  0  :  2 1.040000 1.023738  -83.914439    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 588 "MCKINNEY 1"     1 -1 " " 
   5301 "MCKINNEY 1 6"  13.8000 " "  0  :  2 1.040000 1.025940  -83.685830    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 588 "MCKINNEY 1"     1 -1 " " 
   5302 "MCKINNEY 1 7"  13.8000 " "  0  :  2 1.040000 1.040000  -83.772245    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 588 "MCKINNEY 1"     1 -1 " " 
   5303 "MCKINNEY 1 8"  13.8000 " "  0  :  2 1.040000 1.040000  -84.105745    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 588 "MCKINNEY 1"     1 -1 " " 
   5304 "ALLEN 1 0   " 500.0000 " "  0  :  1 1.009707  1.009707  -85.121636    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 589 "ALLEN 1"     1 -1 " " 
   5305 "ALLEN 1 1   " 161.0000 " "  0  :  1 1.000708  1.000708  -88.947001    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 589 "ALLEN 1"     1 -1 " " 
   5306 "ALEDO 2 0   " 161.0000 " "  0  :  1 1.000438  1.000438  -85.407799    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 590 "ALEDO 2"     1 -1 " " 
   5307 "THE COLONY 0" 161.0000 " "  0  :  1 1.005673  1.005673  -91.782150    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 591 "THE COLONY"     1 -1 " " 
   5308 "SUNNYVALE 0 " 161.0000 " "  0  :  1 0.996756  0.996756  -89.821545    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 592 "SUNNYVALE"     1 -1 " " 
   5309 "DALLAS 10 0 " 161.0000 " "  0  :  1 0.989817  0.989817  -92.158570    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 593 "DALLAS 10"     1 -1 " " 
   5310 "FORT WORT~24" 161.0000 " "  0  :  1 1.006299  1.006299  -90.708124    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 594 "FORT WORTH 4"     1 -1 " " 
   5311 "DALLAS 30 0 " 161.0000 " "  0  :  1 0.995953  0.995953  -92.699249    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 595 "DALLAS 30"     1 -1 " " 
   5312 "AZLE 0      " 161.0000 " "  0  :  1 0.985796  0.985796  -87.526460    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 596 "AZLE"     1 -1 " " 
   5313 "HUTCHINS 0  " 161.0000 " "  0  :  1 1.002255  1.002255  -87.663932    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 597 "HUTCHINS"     1 -1 " " 
   5314 "VALLEY MIL~1" 161.0000 " "  0  :  1 1.002404  1.002404  -76.901887    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 598 "VALLEY MILLS"     1 -1 " " 
   5315 "DENTON 6 0  " 161.0000 " "  0  :  1 0.990179  0.990179  -89.769229    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 599 "DENTON 6"     1 -1 " " 
   5316 "MESQUITE 3 0" 161.0000 " "  0  :  1 1.025023  1.025023  -91.666791    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 600 "MESQUITE 3"     1 -1 " " 
   5317 "GRANBURY 1 0" 500.0000 " "  0  :  1 1.007086  1.007086  -75.797034    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 601 "GRANBURY 1"     1 -1 " " 
   5318 "GRANBURY 1 1" 161.0000 " "  0  :  1 1.003546  1.003546  -79.045732    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 601 "GRANBURY 1"     1 -1 " " 
   5319 "GRANBURY 1 2"  13.2000 " "  0  :  2 1.010000 1.010000  -74.958557    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 601 "GRANBURY 1"     1 -1 " " 
   5320 "GRANBURY 1 3"  13.2000 " "  0  :  2 1.010000 1.007086  -75.797034    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 601 "GRANBURY 1"     1 -1 " " 
   5321 "GRANBURY 1 4"  13.2000 " "  0  :  2 1.010000 1.010000  -74.995031    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 601 "GRANBURY 1"     1 -1 " " 
   5322 "DALLAS 2 0  " 500.0000 " "  0  :  1 1.010884  1.010884  -84.768981    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 602 "DALLAS 2"     1 -1 " " 
   5323 "DALLAS 2 1  " 161.0000 " "  0  :  1 1.000518  1.000518  -89.093978    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 602 "DALLAS 2"     1 -1 " " 
   5324 "DALLAS 2 2  "  13.8000 " "  0  :  2 1.040000 1.039134  -81.590237    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 602 "DALLAS 2"     1 -1 " " 
   5325 "DALLAS 2 3  "  13.8000 " "  0  :  2 1.040000 1.038748  -81.576046    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 602 "DALLAS 2"     1 -1 " " 
   5326 "DALLAS 2 4  "  13.8000 " "  0  :  2 1.040000 1.021146  -83.659697    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 602 "DALLAS 2"     1 -1 " " 
   5327 "MOUNT CALM 0" 161.0000 " "  0  :  1 0.997184  0.997184  -78.536334    5   14 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 603 "MOUNT CALM"     1 -1 " " 
   5328 "RIESEL 2 0  " 161.0000 " "  0  :  1 0.992123  0.992123  -78.047497    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 604 "RIESEL 2"     1 -1 " " 
   5329 "DALLAS 17 0 " 161.0000 " "  0  :  1 0.988927  0.988927  -91.097003    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 605 "DALLAS 17"     1 -1 " " 
   5330 "ARLINGTON~12" 161.0000 " "  0  :  1 0.997453  0.997453  -89.349615    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 606 "ARLINGTON 4"     1 -1 " " 
   5331 "CELINA 0    " 161.0000 " "  0  :  1 0.994901  0.994901  -90.284209    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 607 "CELINA"     1 -1 " " 
   5332 "FORT WORTH~8" 161.0000 " "  0  :  1 0.992161  0.992161  -89.953179    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 608 "FORT WORTH 16"     1 -1 " " 
   5333 "RED OAK 0   " 161.0000 " "  0  :  1 0.985452  0.985452  -90.017910    5   14 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 609 "RED OAK"     1 -1 " " 
   5334 "CLYDE 0     " 161.0000 " "  0  :  1 1.017461  1.017461  -61.178294    5   15 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 610 "CLYDE"     1 -1 " " 
   5335 "IRVING 2 0  " 161.0000 " "  0  :  1 0.989447  0.989447  -92.352273    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 611 "IRVING 2"     1 -1 " " 
   5336 "ROWLETT 1 0 " 161.0000 " "  0  :  1 0.996214  0.996214  -89.612169    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 612 "ROWLETT 1"     1 -1 " " 
   5337 "JACKSBORO ~4" 161.0000 " "  0  :  1 0.998645  0.998645  -75.347715    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 613 "JACKSBORO 2"     1 -1 " " 
   5338 "GRANBURY 3 0" 161.0000 " "  0  :  1 0.984026  0.984026  -85.965582    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 614 "GRANBURY 3"     1 -1 " " 
   5339 "SOUTHLAKE 0 " 161.0000 " "  0  :  1 1.017416  1.017416  -91.714296    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 615 "SOUTHLAKE"     1 -1 " " 
   5340 "DALLAS 29 0 " 161.0000 " "  0  :  1 0.996619  0.996619  -91.947749    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 616 "DALLAS 29"     1 -1 " " 
   5341 "LEWISVILLE~1" 161.0000 " "  0  :  1 1.011283  1.011283  -91.206764    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 617 "LEWISVILLE 1"     1 -1 " " 
   5342 "LEWISVILLE~2"  13.8000 " "  0  :  2 1.040000 1.014217  -90.820257    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 617 "LEWISVILLE 1"     1 -1 " " 
   5343 "LEWISVILLE~3"  13.8000 " "  0  :  2 1.040000 1.024064  -89.347490    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 617 "LEWISVILLE 1"     1 -1 " " 
   5344 "DALLAS 36 0 " 161.0000 " "  0  :  1 1.001982  1.001982  -93.095239    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 618 "DALLAS 36"     1 -1 " " 
   5345 "HILLSBORO 0 " 161.0000 " "  0  :  1 0.989257  0.989257  -83.495492    5   14 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 619 "HILLSBORO"     1 -1 " " 
   5346 "FORT WORTH~7" 161.0000 " "  0  :  1 0.997301  0.997301  -89.160312    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 620 "FORT WORTH 15"     1 -1 " " 
   5347 "CISCO 0     " 161.0000 " "  0  :  1 1.011240  1.011240  -64.092508    5   15 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 621 "CISCO"     1 -1 " " 
   5348 "ITASCA 0    " 161.0000 " "  0  :  1 0.992312  0.992312  -85.963566    5   14 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 622 "ITASCA"     1 -1 " " 
   5349 "LANCASTER ~2" 161.0000 " "  0  :  1 0.994508  0.994508  -89.868513    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 623 "LANCASTER 2"     1 -1 " " 
   5350 "GARLAND 1 0 " 500.0000 " "  0  :  1 1.006636  1.006636  -85.278059    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 624 "GARLAND 1"     1 -1 " " 
   5351 "GARLAND 1 1 " 161.0000 " "  0  :  1 0.999803  0.999803  -88.582030    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 624 "GARLAND 1"     1 -1 " " 
   5352 "DALLAS 9 0  " 161.0000 " "  0  :  1 0.997648  0.997648  -90.811066    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 625 "DALLAS 9"     1 -1 " " 
   5353 "DUNCANVILL~2" 161.0000 " "  0  :  1 1.003855  1.003855  -89.743648    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 626 "DUNCANVILLE 2"     1 -1 " " 
   5354 "MESQUITE 1 0" 161.0000 " "  0  :  1 1.005837  1.005837  -92.142321    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 627 "MESQUITE 1"     1 -1 " " 
   5355 "MAYPEARL 0  " 161.0000 " "  0  :  1 0.994644  0.994644  -86.800649    5   14 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 628 "MAYPEARL"     1 -1 " " 
   5356 "GARLAND 3 0 " 161.0000 " "  0  :  1 0.998588  0.998588  -91.730312    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 629 "GARLAND 3"     1 -1 " " 
   5357 "ALLEN 2 0   " 161.0000 " "  0  :  1 0.992976  0.992976  -90.359524    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 630 "ALLEN 2"     1 -1 " " 
   5358 "RIESEL 1 0  " 500.0000 " "  0  :  1 1.014673  1.014673  -71.941833    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 631 "RIESEL 1"     1 -1 " " 
   5359 "RIESEL 1 1  " 161.0000 " "  0  :  1 1.011834  1.011834  -74.100269    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 631 "RIESEL 1"     1 -1 " " 
   5360 "RIESEL 1 2  "  13.8000 " "  0  :  2 1.010000 1.010000  -70.045335    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 631 "RIESEL 1"     1 -1 " " 
   5361 "BRIDGEPORT 0" 500.0000 " "  0  :  1 1.001692  1.001692  -76.679179    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 632 "BRIDGEPORT"     1 -1 " " 
   5362 "BRIDGEPORT 1" 161.0000 " "  0  :  1 0.999660  0.999660  -77.675327    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 632 "BRIDGEPORT"     1 -1 " " 
   5363 "BRIDGEPORT 2"  13.8000 " "  0  :  2 1.000000 1.001367  -76.483086    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 632 "BRIDGEPORT"     1 -1 " " 
   5364 "BRIDGEPORT 3"  13.8000 " "  0  :  2 1.000000 1.000000  -75.521057    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 632 "BRIDGEPORT"     1 -1 " " 
   5365 "BRIDGEPORT 4"  13.8000 " "  0  :  2 1.000000 1.000000  -74.269947    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 632 "BRIDGEPORT"     1 -1 " " 
   5366 "BRIDGEPORT 5"  13.8000 " "  0  :  2 1.000000 1.000000  -73.938651    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 632 "BRIDGEPORT"     1 -1 " " 
   5367 "BRIDGEPORT 6"  13.8000 " "  0  :  2 1.000000 1.000000  -74.019864    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 632 "BRIDGEPORT"     1 -1 " " 
   5368 "BRIDGEPORT 7"  13.8000 " "  0  :  2 1.000000 1.000000  -74.909476    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 632 "BRIDGEPORT"     1 -1 " " 
   5369 "BRIDGEPORT 8"  13.8000 " "  0  :  2 1.000000 1.000000  -73.793946    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 632 "BRIDGEPORT"     1 -1 " " 
   5370 "LEWISVILLE~4" 161.0000 " "  0  :  1 0.991474  0.991474  -89.572878    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 633 "LEWISVILLE 2"     1 -1 " " 
   5371 "SEAGOVILLE 0" 161.0000 " "  0  :  1 1.001474  1.001474  -88.158381    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 634 "SEAGOVILLE"     1 -1 " " 
   5372 "DALLAS 31 0 " 161.0000 " "  0  :  1 0.996425  0.996425  -92.716075    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 635 "DALLAS 31"     1 -1 " " 
   5373 "HALTOM CIT~1" 161.0000 " "  0  :  1 0.981603  0.981603  -92.091172    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 636 "HALTOM CITY"     1 -1 " " 
   5374 "BALCH SPRI~1" 161.0000 " "  0  :  1 1.008431  1.008431  -89.002652    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 637 "BALCH SPRINGS"     1 -1 " " 
   5375 "FORT WORTH~5" 161.0000 " "  0  :  1 0.993122  0.993122  -89.205286    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 638 "FORT WORTH 13"     1 -1 " " 
   5376 "DALLAS 43 0 " 161.0000 " "  0  :  1 1.000209  1.000209  -89.678830    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 639 "DALLAS 43"     1 -1 " " 
   5377 "KILLEEN 2 0 " 161.0000 " "  0  :  1 0.997288  0.997288  -74.751048    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 640 "KILLEEN 2"     1 -1 " " 
   5378 "WACO 5 0    " 161.0000 " "  0  :  1 1.011016  1.011016  -77.949140    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 641 "WACO 5"     1 -1 " " 
   5379 "FORT WORT~29" 161.0000 " "  0  :  1 0.998394  0.998394  -91.052816    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 642 "FORT WORTH 9"     1 -1 " " 
   5380 "ENNIS 0     " 500.0000 " "  0  :  1 1.016982  1.016982  -81.723907    5   14 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 643 "ENNIS"     1 -1 " " 
   5381 "ENNIS 1     " 161.0000 " "  0  :  1 1.008341  1.008341  -83.429204    5   14 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 643 "ENNIS"     1 -1 " " 
   5382 "ENNIS 2     "  13.8000 " "  0  :  2 1.040000 1.031812  -80.096785    5   14 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 643 "ENNIS"     1 -1 " " 
   5383 "ENNIS 3     "  13.8000 " "  0  :  2 1.040000 1.033752  -79.873484    5   14 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 643 "ENNIS"     1 -1 " " 
   5384 "DALLAS 3 0  " 500.0000 " "  0  :  1 1.010131  1.010131  -85.052608    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 644 "DALLAS 3"     1 -1 " " 
   5385 "DALLAS 3 1  " 161.0000 " "  0  :  1 1.007292  1.007292  -87.725262    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 644 "DALLAS 3"     1 -1 " " 
   5386 "RICHARDSON~1" 161.0000 " "  0  :  1 0.999394  0.999394  -91.425551    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 645 "RICHARDSON 1"     1 -1 " " 
   5387 "FORT WORT~14" 161.0000 " "  0  :  1 0.986228  0.986228  -90.589646    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 646 "FORT WORTH 21"     1 -1 " " 
   5388 "WACO 2 0    " 500.0000 " "  0  :  1 1.011806  1.011806  -75.891004    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 647 "WACO 2"     1 -1 " " 
   5389 "WACO 2 1    " 161.0000 " "  0  :  1 1.007416  1.007416  -77.104314    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 647 "WACO 2"     1 -1 " " 
   5390 "ROGERS 0    " 161.0000 " "  0  :  1 1.002573  1.002573  -71.666488    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 648 "ROGERS"     1 -1 " " 
   5391 "ROGERS 1    " 115.0000 " "  0  :  1 0.997716  0.997716  -71.586987    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 648 "ROGERS"     1 -1 " " 
   5392 "ROGERS 2    " 115.0000 " "  0  :  1 0.989740  0.989740  -72.912978    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 648 "ROGERS"     1 -1 " " 
   5393 "CHINA SPRI~1" 161.0000 " "  0  :  1 0.999872  0.999872  -78.959974    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 649 "CHINA SPRING"     1 -1 " " 
   5394 "ALBANY 1 0  " 500.0000 " "  0  :  1 1.020297  1.020297  -59.995567    5   15 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 650 "ALBANY 1"     1 -1 " " 
   5395 "ALBANY 1 1  " 230.0000 " "  0  :  1 1.019579  1.019579  -57.798142    5   15 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 650 "ALBANY 1"     1 -1 " " 
   5396 "ALBANY 1 2  " 161.0000 " "  0  :  1 1.014191  1.014191  -60.554845    5   15 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 650 "ALBANY 1"     1 -1 " " 
   5397 "ALBANY 1 3  " 115.0000 " "  0  :  1 1.003784  1.003784  -58.516798    5   15 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 650 "ALBANY 1"     1 -1 " " 
   5398 "ALBANY 1 4  " 115.0000 " "  0  :  1 1.003784  1.003784  -58.516798    5   15 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 650 "ALBANY 1"     1 -1 " " 
   5399 "ALBANY 1 5  "  13.8000 " "  0  :  2 1.040000 1.024007  -59.268943    5   15 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 650 "ALBANY 1"     1 -1 " " 
   5400 "MCKINNEY 2 0" 161.0000 " "  0  :  1 0.996566  0.996566  -89.146280    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 651 "MCKINNEY 2"     1 -1 " " 
   5401 "GRANBURY 2 0" 500.0000 " "  0  :  1 1.006872  1.006872  -76.547390    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 652 "GRANBURY 2"     1 -1 " " 
   5402 "GRANBURY 2 1" 161.0000 " "  0  :  1 0.997775  0.997775  -80.104181    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 652 "GRANBURY 2"     1 -1 " " 
   5403 "GRANBURY 2 2"  18.0000 " "  0  :  2 1.030000 1.019969  -75.079983    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 652 "GRANBURY 2"     1 -1 " " 
   5404 "GRANBURY 2 3"  18.0000 " "  0  :  2 1.030000 1.015912  -75.553052    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 652 "GRANBURY 2"     1 -1 " " 
   5405 "GRANBURY 2 4"  18.0000 " "  0  :  2 1.030000 1.016019  -75.544472    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 652 "GRANBURY 2"     1 -1 " " 
   5406 "GRANBURY 2 5"  18.0000 " "  0  :  2 1.030000 1.019562  -75.123247    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 652 "GRANBURY 2"     1 -1 " " 
   5407 "CLIFTON 2 0 " 161.0000 " "  0  :  1 1.007385  1.007385  -78.230570    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 653 "CLIFTON 2"     1 -1 " " 
   5408 "FARMERSVIL~1" 161.0000 " "  0  :  1 1.006873  1.006873  -88.957497    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 654 "FARMERSVILLE"     1 -1 " " 
   5409 "ARLINGTON ~8" 161.0000 " "  0  :  1 0.983167  0.983167  -90.139719    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 655 "ARLINGTON 10"     1 -1 " " 
   5410 "KILLEEN 3 0 " 500.0000 " "  0  :  1 1.015673  1.015673  -69.990928    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 656 "KILLEEN 3"     1 -1 " " 
   5411 "KILLEEN 3 1 " 161.0000 " "  0  :  1 1.015615  1.015615  -72.542910    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 656 "KILLEEN 3"     1 -1 " " 
   5412 "WYLIE 0     " 161.0000 " "  0  :  1 0.995516  0.995516  -90.620680    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 657 "WYLIE"     1 -1 " " 
   5413 "PALO PINTO~1" 500.0000 " "  0  :  1 1.002987  1.002987  -71.835008    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 658 "PALO PINTO 1"     1 -1 " " 
   5414 "PALO PINTO~2" 161.0000 " "  0  :  1 1.015684  1.015684  -73.011075    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 658 "PALO PINTO 1"     1 -1 " " 
   5415 "PALO PINTO~3"  13.8000 " "  0  :  2 1.000000 1.000000  -69.611970    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 658 "PALO PINTO 1"     1 -1 " " 
   5416 "PALO PINTO~4"  13.8000 " "  0  :  2 1.000000 1.000000  -69.587251    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 658 "PALO PINTO 1"     1 -1 " " 
   5417 "PALO PINTO~5"  13.8000 " "  0  :  2 1.000000 1.000000  -69.854247    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 658 "PALO PINTO 1"     1 -1 " " 
   5418 "PALO PINTO~6"  13.8000 " "  0  :  2 1.000000 1.000000  -69.965908    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 658 "PALO PINTO 1"     1 -1 " " 
   5419 "PALO PINTO~7"  13.8000 " "  0  :  2 1.000000 1.001026  -70.740487    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 658 "PALO PINTO 1"     1 -1 " " 
   5420 "FORT WORTH~2" 161.0000 " "  0  :  1 0.999454  0.999454  -88.209566    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 659 "FORT WORTH 10"     1 -1 " " 
   5421 "JOSEPHINE 0 " 161.0000 " "  0  :  1 1.020181  1.020181  -89.317385    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 660 "JOSEPHINE"     1 -1 " " 
   5422 "LEWSIVILLE 0" 161.0000 " "  0  :  1 1.022357  1.022357  -91.997837    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 661 "LEWSIVILLE"     1 -1 " " 
   5423 "LEWSIVILLE 1"  13.8000 " "  0  :  2 1.000000 1.021242  -91.326733    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 661 "LEWSIVILLE"     1 -1 " " 
   5424 "LEWSIVILLE 2"  13.8000 " "  0  :  2 1.000000 1.022357  -91.997837    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 661 "LEWSIVILLE"     1 -1 " " 
   5425 "DALLAS 40 0 " 161.0000 " "  0  :  1 0.993497  0.993497  -90.924388    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 662 "DALLAS 40"     1 -1 " " 
   5426 "KEMP 0      " 161.0000 " "  0  :  1 0.993711  0.993711  -87.001960    5   14 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 663 "KEMP"     1 -1 " " 
   5427 "WAXAHACHIE~2" 161.0000 " "  0  :  1 0.988725  0.988725  -87.961951    5   14 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 664 "WAXAHACHIE 2"     1 -1 " " 
   5428 "HURST 0     " 161.0000 " "  0  :  1 0.996942  0.996942  -89.282288    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 665 "HURST"     1 -1 " " 
   5429 "FORT WORT~10" 161.0000 " "  0  :  1 0.986731  0.986731  -90.299607    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 666 "FORT WORTH 18"     1 -1 " " 
   5430 "WEATHERFOR~2" 161.0000 " "  0  :  1 1.002884  1.002884  -85.569360    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 667 "WEATHERFORD 2"     1 -1 " " 
   5431 "ROCKWALL 2 0" 161.0000 " "  0  :  1 0.993386  0.993386  -90.703760    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 668 "ROCKWALL 2"     1 -1 " " 
   5432 "WEATHERFOR~3" 161.0000 " "  0  :  1 0.996656  0.996656  -84.167868    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 669 "WEATHERFORD 3"     1 -1 " " 
   5433 "FORT WORT~23" 161.0000 " "  0  :  1 0.991945  0.991945  -91.192150    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 670 "FORT WORTH 3"     1 -1 " " 
   5434 "NEWARK 0    " 161.0000 " "  0  :  1 1.002778  1.002778  -87.912364    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 671 "NEWARK"     1 -1 " " 
   5435 "SANTO 0     " 161.0000 " "  0  :  1 1.016467  1.016467  -75.020814    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 672 "SANTO"     1 -1 " " 
   5436 "DALLAS 18 0 " 161.0000 " "  0  :  1 0.995381  0.995381  -92.235963    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 673 "DALLAS 18"     1 -1 " " 
   5437 "ELM MOTT 0  " 161.0000 " "  0  :  1 0.994745  0.994745  -80.060956    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 674 "ELM MOTT"     1 -1 " " 
   5438 "FORT WORTH~9" 161.0000 " "  0  :  1 0.993554  0.993554  -89.770652    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 675 "FORT WORTH 17"     1 -1 " " 
   5439 "WAXAHACHIE~1" 161.0000 " "  0  :  1 0.999969  0.999969  -84.692138    5   14 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 676 "WAXAHACHIE 1"     1 -1 " " 
   5440 "ARLINGTON~11" 161.0000 " "  0  :  1 1.000391  1.000391  -91.388202    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 677 "ARLINGTON 3"     1 -1 " " 
   5441 "FORT WORT~13" 161.0000 " "  0  :  1 0.993907  0.993907  -87.825057    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 678 "FORT WORTH 20"     1 -1 " " 
   5442 "FORT WORT~27" 161.0000 " "  0  :  1 0.991621  0.991621  -90.180409    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 679 "FORT WORTH 7"     1 -1 " " 
   5443 "FORT WORTH~3" 161.0000 " "  0  :  1 0.994805  0.994805  -89.491466    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 680 "FORT WORTH 11"     1 -1 " " 
   5444 "MIDLOTHIAN~1" 500.0000 " "  0  :  2 1.010000 1.010000  -82.245607    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 681 "MIDLOTHIAN 1"     1 -1 " " 
   5445 "MIDLOTHIAN~2" 161.0000 " "  0  :  1 0.999266  0.999266  -85.592109    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 681 "MIDLOTHIAN 1"     1 -1 " " 
   5446 "HEWITT 0    " 161.0000 " "  0  :  1 0.996447  0.996447  -78.499453    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 682 "HEWITT"     1 -1 " " 
   5447 "ARLINGTON ~9" 161.0000 " "  0  :  1 0.986126  0.986126  -89.432532    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 683 "ARLINGTON 11"     1 -1 " " 
   5448 "GRAND PRAI~3" 500.0000 " "  0  :  1 1.008206  1.008206  -84.887731    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 684 "GRAND PRAIRIE 3"     1 -1 " " 
   5449 "GRAND PRAI~4" 161.0000 " "  0  :  1 1.009823  1.009823  -88.329257    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 684 "GRAND PRAIRIE 3"     1 -1 " " 
   5450 "MELISSA 0   " 161.0000 " "  0  :  1 0.991516  0.991516  -89.744260    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 685 "MELISSA"     1 -1 " " 
   5451 "COPPERAS C~1" 500.0000 " "  0  :  1 1.016313  1.016313  -70.047356    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 686 "COPPERAS COVE"     1 -1 " " 
   5452 "COPPERAS C~2" 161.0000 " "  0  :  1 1.011603  1.011603  -71.517579    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 686 "COPPERAS COVE"     1 -1 " " 
   5453 "CLEBURNE 1 0" 161.0000 " "  0  :  1 0.994830  0.994830  -86.622739    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 687 "CLEBURNE 1"     1 -1 " " 
   5454 "GREENVILLE~5" 161.0000 " "  0  :  1 1.003998  1.003998  -87.518357    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 688 "GREENVILLE 2"     1 -1 " " 
   5455 "ALVORD 0    " 161.0000 " "  0  :  1 0.994853  0.994853  -82.544148    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 689 "ALVORD"     1 -1 " " 
   5456 "GORMAN 0    " 161.0000 " "  0  :  1 1.021211  1.021211  -67.491691    5   15 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 690 "GORMAN"     1 -1 " " 
   5457 "COLLEYVILL~1" 161.0000 " "  0  :  1 0.991482  0.991482  -90.705904    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 691 "COLLEYVILLE"     1 -1 " " 
   5458 "HOLLAND 0   " 161.0000 " "  0  :  1 1.001830  1.001830  -71.587276    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 692 "HOLLAND"     1 -1 " " 
   5459 "HOLLAND 1   " 115.0000 " "  0  :  1 0.997196  0.997196  -71.315879    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 692 "HOLLAND"     1 -1 " " 
   5460 "HOLLAND 2   " 115.0000 " "  0  :  1 0.978993  0.978993  -74.156484    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 692 "HOLLAND"     1 -1 " " 
   5461 "TEMPLE 3 0  " 161.0000 " "  0  :  1 0.999022  0.999022  -73.252097    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 693 "TEMPLE 3"     1 -1 " " 
   5462 "DALLAS 34 0 " 161.0000 " "  0  :  1 0.993341  0.993341  -90.629681    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 694 "DALLAS 34"     1 -1 " " 
   5463 "IRVING 4 0  " 161.0000 " "  0  :  1 0.991125  0.991125  -91.976405    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 695 "IRVING 4"     1 -1 " " 
   5464 "FRISCO 2 0  " 500.0000 " "  0  :  1 1.006956  1.006956  -85.432023    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 696 "FRISCO 2"     1 -1 " " 
   5465 "FRISCO 2 1  " 161.0000 " "  0  :  1 1.008692  1.008692  -89.509531    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 696 "FRISCO 2"     1 -1 " " 
   5466 "GATESVILLE~3" 161.0000 " "  0  :  1 0.995474  0.995474  -76.341342    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 697 "GATESVILLE 3"     1 -1 " " 
   5467 "DALLAS 25 0 " 161.0000 " "  0  :  1 0.998041  0.998041  -92.005482    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 698 "DALLAS 25"     1 -1 " " 
   5468 "DALLAS 37 0 " 161.0000 " "  0  :  1 0.993273  0.993273  -90.847733    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 699 "DALLAS 37"     1 -1 " " 
   5469 "FORT WORT~11" 161.0000 " "  0  :  1 0.990927  0.990927  -89.901145    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 700 "FORT WORTH 19"     1 -1 " " 
   5470 "WOODWAY 0   " 161.0000 " "  0  :  1 1.002599  1.002599  -78.303360    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 701 "WOODWAY"     1 -1 " " 
   5471 "MINGUS 0    " 161.0000 " "  0  :  1 1.021736  1.021736  -73.990105    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 702 "MINGUS"     1 -1 " " 
   5472 "THROCKMORT~1" 161.0000 " "  0  :  1 0.996538  0.996538  -66.033443    5   15 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 703 "THROCKMORTON"     1 -1 " " 
   5473 "NEMO 0      " 161.0000 " "  0  :  1 0.998728  0.998728  -80.980243    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 704 "NEMO"     1 -1 " " 
   5474 "ABBOTT 0    " 161.0000 " "  0  :  1 0.994297  0.994297  -81.376236    5   14 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 705 "ABBOTT"     1 -1 " " 
   5475 "ALVARADO 0  " 161.0000 " "  0  :  1 0.994428  0.994428  -89.446117    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 706 "ALVARADO"     1 -1 " " 
   5476 "CORSICANA ~1" 161.0000 " "  0  :  1 0.989240  0.989240  -84.183543    5   14 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 707 "CORSICANA 1"     1 -1 " " 
   5477 "HARKER HEI~1" 161.0000 " "  0  :  1 1.002834  1.002834  -74.055554    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 708 "HARKER HEIGHTS"     1 -1 " " 
   5478 "IRVING 3 0  " 161.0000 " "  0  :  1 0.995674  0.995674  -91.372933    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 709 "IRVING 3"     1 -1 " " 
   5479 "BURLESON 0  " 500.0000 " "  0  :  1 1.002706  1.002706  -82.942333    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 710 "BURLESON"     1 -1 " " 
   5480 "BURLESON 1  " 161.0000 " "  0  :  1 0.993061  0.993061  -86.728215    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 710 "BURLESON"     1 -1 " " 
   5481 "FORT WORT~21" 161.0000 " "  0  :  1 0.985956  0.985956  -87.836257    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 711 "FORT WORTH 28"     1 -1 " " 
   5482 "DALLAS 23 0 " 161.0000 " "  0  :  1 1.005813  1.005813  -92.810155    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 712 "DALLAS 23"     1 -1 " " 
   5483 "NORTH RICH~1" 161.0000 " "  0  :  1 1.004392  1.004392  -89.355268    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 713 "NORTH RICHLAND HILLS 1"     1 -1 " " 
   5484 "CROSS PLAI~1" 161.0000 " "  0  :  1 1.017493  1.017493  -63.549009    5   15 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 714 "CROSS PLAINS"     1 -1 " " 
   5485 "BLOOMING G~1" 161.0000 " "  0  :  1 1.011189  1.011189  -81.858551    5   14 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 715 "BLOOMING GROVE"     1 -1 " " 
   6001 "CONVERSE 0  " 115.0000 " "  0  :  1 1.043201  1.043201  -62.097548    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 716 "CONVERSE"     1 -1 " " 
   6002 "SAN ANTON~63" 115.0000 " "  0  :  1 1.018130  1.018130  -62.482181    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 717 "SAN ANTONIO 46"     1 -1 " " 
   6003 "BASTROP 0   " 500.0000 " "  0  :  1 1.028315  1.028315  -57.920292    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 718 "BASTROP"     1 -1 " " 
   6004 "BASTROP 1   " 230.0000 " "  0  :  1 1.004768  1.004768  -51.856851    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 718 "BASTROP"     1 -1 " " 
   6005 "BASTROP 2   " 115.0000 " "  0  :  1 1.010949  1.010949  -54.840193    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 718 "BASTROP"     1 -1 " " 
   6006 "BASTROP 3   "  13.8000 " "  0  :  2 1.040000 1.040000  -56.516005    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 718 "BASTROP"     1 -1 " " 
   6007 "BASTROP 4   "  13.8000 " "  0  :  2 1.040000 1.028315  -57.920292    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 718 "BASTROP"     1 -1 " " 
   6008 "BASTROP 5   "  13.8000 " "  0  :  2 1.040000 1.040000  -56.393475    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 718 "BASTROP"     1 -1 " " 
   6009 "BASTROP 6   "  13.8000 " "  0  :  2 1.040000 1.040000  -55.359405    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 718 "BASTROP"     1 -1 " " 
   6010 "BASTROP 7   "  13.8000 " "  0  :  2 1.040000 1.040000  -56.144221    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 718 "BASTROP"     1 -1 " " 
   6011 "MARION 2 0  " 115.0000 " "  0  :  1 1.015403  1.015403  -57.741192    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 719 "MARION 2"     1 -1 " " 
   6012 "PAIGE 0     " 115.0000 " "  0  :  1 1.019278  1.019278  -59.131897    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 720 "PAIGE"     1 -1 " " 
   6013 "SAN ANTON~59" 115.0000 " "  0  :  1 1.001457  1.001457  -63.159680    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 721 "SAN ANTONIO 42"     1 -1 " " 
   6014 "WAELDER 0   " 115.0000 " "  0  :  1 1.018209  1.018209  -58.986806    6   24 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 722 "WAELDER"     1 -1 " " 
   6015 "ATASCOSA 0  " 115.0000 " "  0  :  1 1.014183  1.014183  -61.360474    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 723 "ATASCOSA"     1 -1 " " 
   6016 "SAN ANTON~57" 115.0000 " "  0  :  1 1.020048  1.020048  -62.406565    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 724 "SAN ANTONIO 40"     1 -1 " " 
   6017 "CIBOLO 0    " 115.0000 " "  0  :  1 1.013620  1.013620  -60.523154    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 725 "CIBOLO"     1 -1 " " 
   6018 "AUSTIN 6 0  " 115.0000 " "  0  :  1 0.989283  0.989283  -67.083386    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 726 "AUSTIN 6"     1 -1 " " 
   6019 "AUSTIN 25 0 " 115.0000 " "  0  :  1 0.988975  0.988975  -67.746443    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 727 "AUSTIN 25"     1 -1 " " 
   6020 "HORSESHOE ~1" 115.0000 " "  0  :  1 1.019355  1.019355  -64.021922    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 728 "HORSESHOE BAY"     1 -1 " " 
   6021 "LEANDER 1 0 " 500.0000 " "  0  :  1 1.023714  1.023714  -60.398469    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 729 "LEANDER 1"     1 -1 " " 
   6022 "LEANDER 1 1 " 230.0000 " "  0  :  1 1.010829  1.010829  -63.445916    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 729 "LEANDER 1"     1 -1 " " 
   6023 "LEANDER 1 2 " 115.0000 " "  0  :  1 0.994424  0.994424  -67.601810    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 729 "LEANDER 1"     1 -1 " " 
   6024 "AUSTIN 10 0 " 115.0000 " "  0  :  1 1.017662  1.017662  -69.629281    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 730 "AUSTIN 10"     1 -1 " " 
   6025 "SAN ANTON~44" 115.0000 " "  0  :  1 1.042162  1.042162  -62.626894    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 731 "SAN ANTONIO 31"     1 -1 " " 
   6026 "SAN ANTON~68" 115.0000 " "  0  :  1 1.007106  1.007106  -61.390593    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 732 "SAN ANTONIO 49"     1 -1 " " 
   6027 "ELGIN 0     " 115.0000 " "  0  :  1 1.007641  1.007641  -62.181695    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 733 "ELGIN"     1 -1 " " 
   6028 "AUSTIN 31 0 " 115.0000 " "  0  :  1 0.987890  0.987890  -66.785548    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 734 "AUSTIN 31"     1 -1 " " 
   6029 "RUNGE 0     " 115.0000 " "  0  :  1 1.025721  1.025721  -49.445372    6   24 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 735 "RUNGE"     1 -1 " " 
   6030 "YOAKUM 0    " 230.0000 " "  0  :  1 1.006921  1.006921  -38.648055    6   24 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 736 "YOAKUM"     1 -1 " " 
   6031 "YOAKUM 1    " 115.0000 " "  0  :  1 1.000648  1.000648  -41.772972    6   24 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 736 "YOAKUM"     1 -1 " " 
   6032 "AUSTIN 37 0 " 115.0000 " "  0  :  1 1.000854  1.000854  -70.612215    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 737 "AUSTIN 37"     1 -1 " " 
   6033 "PFLUGERVIL~1" 500.0000 " "  0  :  1 1.012126  1.012126  -64.094013    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 738 "PFLUGERVILLE"     1 -1 " " 
   6034 "PFLUGERVIL~2" 230.0000 " "  0  :  1 1.000212  1.000212  -64.890063    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 738 "PFLUGERVILLE"     1 -1 " " 
   6035 "PFLUGERVIL~3" 115.0000 " "  0  :  1 0.989365  0.989365  -67.477676    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 738 "PFLUGERVILLE"     1 -1 " " 
   6036 "SAN ANTON~12" 230.0000 " "  0  :  1 1.017251  1.017251  -56.979609    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 739 "SAN ANTONIO 12"     1 -1 " " 
   6037 "SAN ANTON~13" 115.0000 " "  0  :  1 1.015121  1.015121  -59.701400    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 739 "SAN ANTONIO 12"     1 -1 " " 
   6038 "AUSTIN 3 0  " 500.0000 " "  0  :  1 1.022060  1.022060  -58.978722    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 740 "AUSTIN 3"     1 -1 " " 
   6039 "AUSTIN 3 1  " 230.0000 " "  0  :  1 1.003107  1.003107  -63.117769    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 740 "AUSTIN 3"     1 -1 " " 
   6040 "AUSTIN 3 2  " 115.0000 " "  0  :  1 0.990131  0.990131  -67.479242    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 740 "AUSTIN 3"     1 -1 " " 
   6041 "AUSTIN 3 3  "  13.8000 " "  0  :  2 1.040000 1.023481  -58.782117    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 740 "AUSTIN 3"     1 -1 " " 
   6042 "AUSTIN 3 4  "  13.8000 " "  0  :  2 1.040000 1.034428  -57.172099    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 740 "AUSTIN 3"     1 -1 " " 
   6043 "SAN ANTON~67" 115.0000 " "  0  :  1 1.003905  1.003905  -60.892281    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 741 "SAN ANTONIO 48"     1 -1 " " 
   6044 "SAN ANTON~20" 115.0000 " "  0  :  1 1.003915  1.003915  -61.997345    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 742 "SAN ANTONIO 19"     1 -1 " " 
   6045 "SAN ANTON~21" 500.0000 " "  0  :  1 1.027186  1.027186  -55.513906    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 743 "SAN ANTONIO 2"     1 -1 " " 
   6046 "SAN ANTON~22" 230.0000 " "  0  :  1 1.024401  1.024401  -58.134264    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 743 "SAN ANTONIO 2"     1 -1 " " 
   6047 "SAN ANTON~23" 115.0000 " "  0  :  1 1.021703  1.021703  -62.217163    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 743 "SAN ANTONIO 2"     1 -1 " " 
   6048 "SAN ANTON~24"  13.8000 " "  0  :  2 1.040000 1.027186  -55.513906    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 743 "SAN ANTONIO 2"     1 -1 " " 
   6049 "SAN ANTON~25"  13.8000 " "  0  :  2 1.040000 1.027186  -55.513906    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 743 "SAN ANTONIO 2"     1 -1 " " 
   6050 "SAN ANTON~26"  13.8000 " "  0  :  2 1.040000 1.027186  -55.513906    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 743 "SAN ANTONIO 2"     1 -1 " " 
   6051 "SAN ANTON~27"  13.8000 " "  0  :  2 1.040000 1.034460  -54.733140    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 743 "SAN ANTONIO 2"     1 -1 " " 
   6052 "SAN ANTON~28"  13.8000 " "  0  :  2 1.040000 1.027186  -55.513906    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 743 "SAN ANTONIO 2"     1 -1 " " 
   6053 "SAN ANTON~29"  13.8000 " "  0  :  2 1.040000 1.035459  -54.614589    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 743 "SAN ANTONIO 2"     1 -1 " " 
   6054 "SAN ANTON~30"  13.8000 " "  0  :  2 1.040000 1.040000  -53.807613    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 743 "SAN ANTONIO 2"     1 -1 " " 
   6055 "BERGHEIM 0  " 115.0000 " "  0  :  1 1.037601  1.037601  -65.380438    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 744 "BERGHEIM"     1 -1 " " 
   6056 "NEW BRAUNF~9" 500.0000 " "  0  :  1 1.023365  1.023365  -51.812066    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 745 "NEW BRAUNFELS 2"     1 -1 " " 
   6057 "NEW BRAUN~10" 230.0000 " "  0  :  1 1.019975  1.019975  -54.794442    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 745 "NEW BRAUNFELS 2"     1 -1 " " 
   6058 "NEW BRAUN~11" 115.0000 " "  0  :  1 1.013292  1.013292  -57.187263    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 745 "NEW BRAUNFELS 2"     1 -1 " " 
   6059 "D HANIS 0   " 115.0000 " "  0  :  1 1.045396  1.045396  -60.887337    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 746 "D HANIS"     1 -1 " " 
   6060 "SAN ANTON~36" 115.0000 " "  0  :  1 1.017908  1.017908  -63.462100    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 747 "SAN ANTONIO 24"     1 -1 " " 
   6061 "AUSTIN 7 0  " 115.0000 " "  0  :  1 0.983901  0.983901  -69.015138    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 748 "AUSTIN 7"     1 -1 " " 
   6062 "BRENHAM 0   " 500.0000 " "  0  :  1 1.007719  1.007719  -38.320016    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 749 "BRENHAM"     1 -1 " " 
   6063 "BRENHAM 1   " 230.0000 " "  0  :  1 1.002471  1.002471  -42.215664    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 749 "BRENHAM"     1 -1 " " 
   6064 "BRENHAM 2   " 115.0000 " "  0  :  1 0.997581  0.997581  -45.177502    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 749 "BRENHAM"     1 -1 " " 
   6065 "BERTRAM 0   " 115.0000 " "  0  :  1 0.991956  0.991956  -70.190518    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 750 "BERTRAM"     1 -1 " " 
   6066 "MARION 1 0  " 500.0000 " "  0  :  1 1.025294  1.025294  -52.839767    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 751 "MARION 1"     1 -1 " " 
   6067 "MARION 1 1  " 230.0000 " "  0  :  1 1.020876  1.020876  -54.921775    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 751 "MARION 1"     1 -1 " " 
   6068 "MARION 1 2  " 115.0000 " "  0  :  1 1.017068  1.017068  -58.648577    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 751 "MARION 1"     1 -1 " " 
   6069 "MARION 1 3  "  18.0000 " "  0  :  2 1.030000 1.030000  -51.648654    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 751 "MARION 1"     1 -1 " " 
   6070 "MARION 1 4  "  18.0000 " "  0  :  2 1.030000 1.030000  -49.945569    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 751 "MARION 1"     1 -1 " " 
   6071 "MARION 1 5  "  18.0000 " "  0  :  2 1.030000 1.030000  -51.894384    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 751 "MARION 1"     1 -1 " " 
   6072 "MARION 1 6  "  18.0000 " "  0  :  2 1.030000 1.025294  -52.839767    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 751 "MARION 1"     1 -1 " " 
   6073 "MARION 1 7  "  18.0000 " "  0  :  2 1.030000 1.030000  -51.253251    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 751 "MARION 1"     1 -1 " " 
   6074 "MARION 1 8  "  18.0000 " "  0  :  2 1.030000 1.030000  -51.269063    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 751 "MARION 1"     1 -1 " " 
   6075 "LA GRANGE 0 " 500.0000 " "  0  :  1 1.008209  1.008209  -36.722848    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 752 "LA GRANGE"     1 -1 " " 
   6076 "LA GRANGE 1 " 230.0000 " "  0  :  1 1.009719  1.009719  -39.208968    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 752 "LA GRANGE"     1 -1 " " 
   6077 "LA GRANGE 2 " 115.0000 " "  0  :  1 1.012423  1.012423  -41.289393    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 752 "LA GRANGE"     1 -1 " " 
   6078 "LA GRANGE 3 "  22.0000 " "  0  :  2 1.000000 1.000000  -34.033448    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 752 "LA GRANGE"     1 -1 " " 
   6079 "LA GRANGE 4 "  22.0000 " "  0  :  2 1.000000 1.004613  -35.475096    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 752 "LA GRANGE"     1 -1 " " 
   6080 "LA GRANGE 5 "  22.0000 " "  0  :  2 1.000000 1.003010  -35.018887    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 752 "LA GRANGE"     1 -1 " " 
   6081 "MARBLE FAL~1" 115.0000 " "  0  :  1 1.022824  1.022824  -64.136916    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 753 "MARBLE FALLS 1"     1 -1 " " 
   6082 "MARBLE FAL~2"  13.8000 " "  0  :  2 1.040000 1.033344  -62.774970    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 753 "MARBLE FALLS 1"     1 -1 " " 
   6083 "MARBLE FAL~3"  13.8000 " "  0  :  2 1.040000 1.040000  -61.160443    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 753 "MARBLE FALLS 1"     1 -1 " " 
   6084 "ROUND ROCK~1" 115.0000 " "  0  :  1 0.999349  0.999349  -67.118237    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 754 "ROUND ROCK 1"     1 -1 " " 
   6085 "ROUND ROCK~2"  13.8000 " "  0  :  2 1.040000 0.999452  -66.845394    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 754 "ROUND ROCK 1"     1 -1 " " 
   6086 "ROUND ROCK~3"  13.8000 " "  0  :  2 1.040000 0.999473  -64.366882    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 754 "ROUND ROCK 1"     1 -1 " " 
   6087 "ROUND ROCK~4"  13.8000 " "  0  :  2 1.040000 0.999349  -67.118237    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 754 "ROUND ROCK 1"     1 -1 " " 
   6088 "ROUND ROCK~5"  13.8000 " "  0  :  2 1.040000 0.999553  -66.687311    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 754 "ROUND ROCK 1"     1 -1 " " 
   6089 "ROUND ROCK~6"  13.8000 " "  0  :  2 1.040000 0.999572  -65.583107    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 754 "ROUND ROCK 1"     1 -1 " " 
   6090 "ROUND ROCK~7"  13.8000 " "  0  :  2 1.040000 0.999541  -65.383360    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 754 "ROUND ROCK 1"     1 -1 " " 
   6091 "WIMBERLEY 0 " 115.0000 " "  0  :  1 1.007993  1.007993  -66.449427    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 755 "WIMBERLEY"     1 -1 " " 
   6092 "GONZALES 0  " 115.0000 " "  0  :  1 1.016010  1.016010  -53.208483    6   24 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 756 "GONZALES"     1 -1 " " 
   6093 "SAN ANTON~11" 115.0000 " "  0  :  1 1.007227  1.007227  -61.356415    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 757 "SAN ANTONIO 11"     1 -1 " " 
   6094 "SAN ANTON~15" 115.0000 " "  0  :  1 1.015547  1.015547  -60.852490    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 758 "SAN ANTONIO 14"     1 -1 " " 
   6095 "HUTTO 0     " 115.0000 " "  0  :  1 0.997464  0.997464  -69.527568    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 759 "HUTTO"     1 -1 " " 
   6096 "LULING 0    " 115.0000 " "  0  :  1 1.029504  1.029504  -60.407686    6   24 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 760 "LULING"     1 -1 " " 
   6097 "SAN ANTON~32" 115.0000 " "  0  :  1 1.005196  1.005196  -61.812474    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 761 "SAN ANTONIO 21"     1 -1 " " 
   6098 "AUSTIN 12 0 " 115.0000 " "  0  :  1 0.978977  0.978977  -69.462723    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 762 "AUSTIN 12"     1 -1 " " 
   6099 "SAN ANTON~16" 115.0000 " "  0  :  1 1.005265  1.005265  -61.954867    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 763 "SAN ANTONIO 15"     1 -1 " " 
   6100 "ADKINS 0    " 115.0000 " "  0  :  1 1.010821  1.010821  -61.842622    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 764 "ADKINS"     1 -1 " " 
   6101 "WINCHESTER 0" 500.0000 " "  0  :  1 1.009163  1.009163  -38.209096    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 765 "WINCHESTER"     1 -1 " " 
   6102 "WINCHESTER 1" 230.0000 " "  0  :  1 1.006603  1.006603  -42.400257    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 765 "WINCHESTER"     1 -1 " " 
   6103 "WINCHESTER 2" 115.0000 " "  0  :  1 1.026129  1.026129  -49.556360    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 765 "WINCHESTER"     1 -1 " " 
   6104 "WINCHESTER 3"  13.8000 " "  0  :  2 1.040000 1.016585  -37.395817    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 765 "WINCHESTER"     1 -1 " " 
   6105 "WINCHESTER 4"  13.8000 " "  0  :  2 1.040000 1.020878  -36.903798    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 765 "WINCHESTER"     1 -1 " " 
   6106 "WINCHESTER 5"  13.8000 " "  0  :  2 1.040000 1.015156  -37.563622    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 765 "WINCHESTER"     1 -1 " " 
   6107 "ROCKDALE 1 0" 500.0000 " "  0  :  1 1.025114  1.025114  -62.934454    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 766 "ROCKDALE 1"     1 -1 " " 
   6108 "ROCKDALE 1 1" 230.0000 " "  0  :  1 0.994782  0.994782  -59.854984    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 766 "ROCKDALE 1"     1 -1 " " 
   6109 "ROCKDALE 1 2" 115.0000 " "  0  :  1 0.990054  0.990054  -63.813180    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 766 "ROCKDALE 1"     1 -1 " " 
   6110 "ROCKDALE 1 3"  13.8000 " "  0  :  2 1.040000 1.040000  -60.953509    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 766 "ROCKDALE 1"     1 -1 " " 
   6111 "ROCKDALE 1 4"  13.8000 " "  0  :  2 1.040000 1.040000  -60.739669    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 766 "ROCKDALE 1"     1 -1 " " 
   6112 "NATALIA 0   " 115.0000 " "  0  :  1 1.008789  1.008789  -59.954285    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 767 "NATALIA"     1 -1 " " 
   6113 "AUSTIN 20 0 " 115.0000 " "  0  :  1 0.985869  0.985869  -68.138601    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 768 "AUSTIN 20"     1 -1 " " 
   6114 "SAN ANTON~60" 115.0000 " "  0  :  1 0.998001  0.998001  -63.633481    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 769 "SAN ANTONIO 43"     1 -1 " " 
   6115 "SAN ANTON~69" 115.0000 " "  0  :  1 1.005090  1.005090  -62.311943    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 770 "SAN ANTONIO 5"     1 -1 " " 
   6116 "TAYLOR 0    " 115.0000 " "  0  :  1 0.991351  0.991351  -69.337126    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 771 "TAYLOR"     1 -1 " " 
   6117 "SMITHVILLE 0" 115.0000 " "  0  :  1 1.015706  1.015706  -52.623494    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 772 "SMITHVILLE"     1 -1 " " 
   6118 "CEDAR PARK 0" 500.0000 " "  0  :  1 1.022975  1.022975  -60.302390    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 773 "CEDAR PARK"     1 -1 " " 
   6119 "CEDAR PARK 1" 230.0000 " "  0  :  1 1.004555  1.004555  -64.368584    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 773 "CEDAR PARK"     1 -1 " " 
   6120 "CEDAR PARK 2" 115.0000 " "  0  :  1 0.993121  0.993121  -67.697769    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 773 "CEDAR PARK"     1 -1 " " 
   6121 "SAN ANTON~37" 115.0000 " "  0  :  1 1.017190  1.017190  -62.014751    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 774 "SAN ANTONIO 25"     1 -1 " " 
   6122 "HALLETTSVI~1" 115.0000 " "  0  :  1 1.013240  1.013240  -43.164869    6   24 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 775 "HALLETTSVILLE"     1 -1 " " 
   6123 "AUSTIN 5 0  " 115.0000 " "  0  :  1 0.981371  0.981371  -68.805394    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 776 "AUSTIN 5"     1 -1 " " 
   6124 "NEW BRAUN~12" 115.0000 " "  0  :  1 1.008281  1.008281  -59.479016    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 777 "NEW BRAUNFELS 3"     1 -1 " " 
   6125 "SUTHERLAND~1" 115.0000 " "  0  :  1 1.005842  1.005842  -58.668180    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 778 "SUTHERLAND SPRINGS"     1 -1 " " 
   6126 "AUSTIN 34 0 " 115.0000 " "  0  :  1 0.990369  0.990369  -66.463214    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 779 "AUSTIN 34"     1 -1 " " 
   6127 "CAMERON 0   " 115.0000 " "  0  :  1 0.982367  0.982367  -67.609373    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 780 "CAMERON"     1 -1 " " 
   6128 "SAN ANTON~49" 115.0000 " "  0  :  1 1.001989  1.001989  -63.538378    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 781 "SAN ANTONIO 35"     1 -1 " " 
   6129 "MEDINA 0    " 115.0000 " "  0  :  1 1.012369  1.012369  -62.957743    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 782 "MEDINA"     1 -1 " " 
   6130 "MANCHACA 0  " 115.0000 " "  0  :  1 0.992635  0.992635  -65.673471    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 783 "MANCHACA"     1 -1 " " 
   6131 "SPRING BRA~1" 115.0000 " "  0  :  1 0.994619  0.994619  -63.915927    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 784 "SPRING BRANCH"     1 -1 " " 
   6132 "AUSTIN 19 0 " 115.0000 " "  0  :  1 0.980068  0.980068  -69.075566    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 785 "AUSTIN 19"     1 -1 " " 
   6133 "FLATONIA 0  " 115.0000 " "  0  :  1 1.016840  1.016840  -56.564628    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 786 "FLATONIA"     1 -1 " " 
   6134 "GRANGER 0   " 115.0000 " "  0  :  1 1.009896  1.009896  -71.426698    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 787 "GRANGER"     1 -1 " " 
   6135 "FAYETTEVIL~1" 115.0000 " "  0  :  1 1.000969  1.000969  -42.528400    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 788 "FAYETTEVILLE"     1 -1 " " 
   6136 "GEORGETOWN~2" 115.0000 " "  0  :  1 1.004102  1.004102  -69.650357    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 789 "GEORGETOWN 2"     1 -1 " " 
   6137 "AUSTIN 35 0 " 115.0000 " "  0  :  1 0.983573  0.983573  -70.237139    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 790 "AUSTIN 35"     1 -1 " " 
   6138 "PIPE CREEK 0" 115.0000 " "  0  :  1 1.022638  1.022638  -65.217366    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 791 "PIPE CREEK"     1 -1 " " 
   6139 "RED ROCK 0  " 115.0000 " "  0  :  1 1.009872  1.009872  -60.626296    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 792 "RED ROCK"     1 -1 " " 
   6140 "JARRELL 0   " 115.0000 " "  0  :  1 1.002186  1.002186  -71.519380    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 793 "JARRELL"     1 -1 " " 
   6141 "SAN ANTONI~1" 500.0000 " "  0  :  1 1.026221  1.026221  -50.907301    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 794 "SAN ANTONIO 1"     1 -1 " " 
   6142 "SAN ANTONI~2" 230.0000 " "  0  :  1 1.021399  1.021399  -54.706792    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 794 "SAN ANTONIO 1"     1 -1 " " 
   6143 "SAN ANTONI~3" 115.0000 " "  0  :  1 1.021677  1.021677  -58.287130    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 794 "SAN ANTONIO 1"     1 -1 " " 
   6144 "SAN ANTONI~4"  13.8000 " "  0  :  2 1.030000 1.026221  -50.907301    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 794 "SAN ANTONIO 1"     1 -1 " " 
   6145 "SAN ANTONI~5"  13.8000 " "  0  :  2 1.030000 1.030000  -46.584393    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 794 "SAN ANTONIO 1"     1 -1 " " 
   6146 "SAN ANTONI~6"  13.8000 " "  0  :  2 1.030000 1.030000  -46.745484    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 794 "SAN ANTONIO 1"     1 -1 " " 
   6147 "SAN ANTONI~7"  13.8000 " "  0  :  2 1.030000 1.030000  -48.647285    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 794 "SAN ANTONIO 1"     1 -1 " " 
   6148 "SAN ANTONI~8"  13.8000 " "  0  :  2 1.030000 1.026221  -50.907301    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 794 "SAN ANTONIO 1"     1 -1 " " 
   6149 "SAN ANTONI~9"  13.8000 " "  0  :  2 1.030000 1.030000  -50.352108    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 794 "SAN ANTONIO 1"     1 -1 " " 
   6150 "SAN ANTON~50" 115.0000 " "  0  :  1 1.028041  1.028041  -63.259608    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 795 "SAN ANTONIO 36"     1 -1 " " 
   6151 "SCHULENBUR~1" 115.0000 " "  0  :  1 1.036111  1.036111  -48.682855    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 796 "SCHULENBURG"     1 -1 " " 
   6152 "SAN ANTON~33" 230.0000 " "  0  :  1 1.023730  1.023730  -58.283311    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 797 "SAN ANTONIO 22"     1 -1 " " 
   6153 "SAN ANTON~34" 115.0000 " "  0  :  1 1.000346  1.000346  -59.942271    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 797 "SAN ANTONIO 22"     1 -1 " " 
   6154 "DRIPPING S~1" 115.0000 " "  0  :  1 0.995970  0.995970  -65.753764    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 798 "DRIPPING SPRINGS"     1 -1 " " 
   6155 "SAN ANTON~38" 115.0000 " "  0  :  1 0.998993  0.998993  -60.844907    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 799 "SAN ANTONIO 26"     1 -1 " " 
   6156 "MARBLE FA~11" 115.0000 " "  0  :  1 1.018108  1.018108  -64.923931    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 800 "MARBLE FALLS 3"     1 -1 " " 
   6157 "BOERNE 1 0  " 115.0000 " "  0  :  1 1.016027  1.016027  -64.603535    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 801 "BOERNE 1"     1 -1 " " 
   6158 "WASHINGTON 0" 115.0000 " "  0  :  1 1.022376  1.022376  -48.220552    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 802 "WASHINGTON"     1 -1 " " 
   6159 "SCHERTZ 0   " 115.0000 " "  0  :  1 1.014027  1.014027  -61.371068    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 803 "SCHERTZ"     1 -1 " " 
   6160 "AUSTIN 8 0  " 115.0000 " "  0  :  1 0.985851  0.985851  -67.845277    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 804 "AUSTIN 8"     1 -1 " " 
   6161 "SEGUIN 1 0  " 500.0000 " "  0  :  1 1.024231  1.024231  -49.805139    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 805 "SEGUIN 1"     1 -1 " " 
   6162 "SEGUIN 1 1  " 230.0000 " "  0  :  1 1.021396  1.021396  -54.168551    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 805 "SEGUIN 1"     1 -1 " " 
   6163 "SEGUIN 1 2  " 115.0000 " "  0  :  1 1.016674  1.016674  -56.826345    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 805 "SEGUIN 1"     1 -1 " " 
   6164 "SEGUIN 1 3  "  13.8000 " "  0  :  2 1.030000 1.030000  -47.699821    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 805 "SEGUIN 1"     1 -1 " " 
   6165 "SEGUIN 1 4  "  13.8000 " "  0  :  2 1.030000 1.030000  -47.460434    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 805 "SEGUIN 1"     1 -1 " " 
   6166 "SEGUIN 1 5  "  13.8000 " "  0  :  2 1.030000 1.030000  -48.820441    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 805 "SEGUIN 1"     1 -1 " " 
   6167 "SEGUIN 1 6  "  13.8000 " "  0  :  2 1.030000 1.030000  -47.962028    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 805 "SEGUIN 1"     1 -1 " " 
   6168 "SAN ANTON~62" 115.0000 " "  0  :  1 1.006158  1.006158  -63.273270    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 806 "SAN ANTONIO 45"     1 -1 " " 
   6169 "SAN ANTON~75" 500.0000 " "  0  :  1 1.028909  1.028909  -50.552747    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 807 "SAN ANTONIO 52"     1 -1 " " 
   6170 "SAN ANTON~76" 230.0000 " "  0  :  1 1.026472  1.026472  -55.304192    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 807 "SAN ANTONIO 52"     1 -1 " " 
   6171 "SAN ANTON~77" 115.0000 " "  0  :  1 1.013553  1.013553  -58.534307    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 807 "SAN ANTONIO 52"     1 -1 " " 
   6172 "CUERO 2 0   " 230.0000 " "  0  :  1 1.003679  1.003679  -39.681159    6   24 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 808 "CUERO 2"     1 -1 " " 
   6173 "CUERO 2 1   " 115.0000 " "  0  :  1 1.001197  1.001197  -42.395928    6   24 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 808 "CUERO 2"     1 -1 " " 
   6174 "SAN ANTON~10" 115.0000 " "  0  :  1 1.011917  1.011917  -62.105710    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 809 "SAN ANTONIO 10"     1 -1 " " 
   6175 "AUSTIN 16 0 " 115.0000 " "  0  :  1 0.984580  0.984580  -68.222998    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 810 "AUSTIN 16"     1 -1 " " 
   6176 "AUSTIN 39 0 " 115.0000 " "  0  :  1 0.999243  0.999243  -65.126682    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 811 "AUSTIN 39"     1 -1 " " 
   6177 "SAN ANTON~73" 230.0000 " "  0  :  1 1.036176  1.036176  -57.399038    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 812 "SAN ANTONIO 51"     1 -1 " " 
   6178 "SAN ANTON~74" 115.0000 " "  0  :  1 1.022449  1.022449  -60.526169    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 812 "SAN ANTONIO 51"     1 -1 " " 
   6179 "SAN ANTON~58" 115.0000 " "  0  :  1 1.017871  1.017871  -62.391370    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 813 "SAN ANTONIO 41"     1 -1 " " 
   6180 "LA VERNIA 0 " 115.0000 " "  0  :  1 1.004500  1.004500  -60.139288    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 814 "LA VERNIA"     1 -1 " " 
   6181 "MANOR 0     " 115.0000 " "  0  :  1 1.002200  1.002200  -67.238830    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 815 "MANOR"     1 -1 " " 
   6182 "SAN ANTON~54" 115.0000 " "  0  :  1 1.006568  1.006568  -63.639602    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 816 "SAN ANTONIO 38"     1 -1 " " 
   6183 "GIDDINGS 0  " 115.0000 " "  0  :  1 1.009426  1.009426  -51.195636    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 817 "GIDDINGS"     1 -1 " " 
   6184 "AUSTIN 32 0 " 115.0000 " "  0  :  1 0.984859  0.984859  -69.036172    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 818 "AUSTIN 32"     1 -1 " " 
   6185 "AUSTIN 38 0 " 115.0000 " "  0  :  1 0.987507  0.987507  -68.824638    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 819 "AUSTIN 38"     1 -1 " " 
   6186 "AUSTIN 30 0 " 115.0000 " "  0  :  1 0.990805  0.990805  -67.702945    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 820 "AUSTIN 30"     1 -1 " " 
   6187 "AUSTIN 28 0 " 115.0000 " "  0  :  1 0.988157  0.988157  -68.224157    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 821 "AUSTIN 28"     1 -1 " " 
   6188 "COLUMBUS 0  " 230.0000 " "  0  :  1 1.010574  1.010574  -37.511926    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 822 "COLUMBUS"     1 -1 " " 
   6189 "COLUMBUS 1  " 115.0000 " "  0  :  1 1.011566  1.011566  -40.399214    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 822 "COLUMBUS"     1 -1 " " 
   6190 "SHINER 0    " 115.0000 " "  0  :  1 1.021550  1.021550  -53.063362    6   24 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 823 "SHINER"     1 -1 " " 
   6191 "SAN ANTON~42" 115.0000 " "  0  :  1 1.006309  1.006309  -61.350789    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 824 "SAN ANTONIO 3"     1 -1 " " 
   6192 "CALDWELL 0  " 230.0000 " "  0  :  1 0.989837  0.989837  -52.036455    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 825 "CALDWELL"     1 -1 " " 
   6193 "CALDWELL 1  " 115.0000 " "  0  :  1 0.989405  0.989405  -53.336215    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 825 "CALDWELL"     1 -1 " " 
   6194 "AUSTIN 18 0 " 115.0000 " "  0  :  1 0.989469  0.989469  -65.813982    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 826 "AUSTIN 18"     1 -1 " " 
   6195 "INDUSTRY 0  " 115.0000 " "  0  :  1 0.990774  0.990774  -43.690853    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 827 "INDUSTRY"     1 -1 " " 
   6196 "DALE 0      " 115.0000 " "  0  :  1 1.003397  1.003397  -63.654416    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 828 "DALE"     1 -1 " " 
   6197 "SAN ANTON~51" 500.0000 " "  0  :  1 1.024726  1.024726  -53.779234    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 829 "SAN ANTONIO 37"     1 -1 " " 
   6198 "SAN ANTON~52" 230.0000 " "  0  :  1 1.020232  1.020232  -58.557825    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 829 "SAN ANTONIO 37"     1 -1 " " 
   6199 "SAN ANTON~53" 115.0000 " "  0  :  1 1.020494  1.020494  -61.254880    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 829 "SAN ANTONIO 37"     1 -1 " " 
   6200 "SAN ANTON~19" 115.0000 " "  0  :  1 0.998350  0.998350  -62.207328    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 830 "SAN ANTONIO 18"     1 -1 " " 
   6201 "SAN ANTON~47" 115.0000 " "  0  :  1 1.015479  1.015479  -63.746391    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 831 "SAN ANTONIO 33"     1 -1 " " 
   6202 "MARTINDALE 0" 115.0000 " "  0  :  1 1.013223  1.013223  -58.528893    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 832 "MARTINDALE"     1 -1 " " 
   6203 "SAN ANTON~18" 115.0000 " "  0  :  1 1.003286  1.003286  -62.932933    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 833 "SAN ANTONIO 17"     1 -1 " " 
   6204 "SAN ANTON~35" 115.0000 " "  0  :  1 1.006510  1.006510  -62.193912    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 834 "SAN ANTONIO 23"     1 -1 " " 
   6205 "AUSTIN 29 0 " 115.0000 " "  0  :  1 0.986155  0.986155  -67.155726    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 835 "AUSTIN 29"     1 -1 " " 
   6206 "LEXINGTON 0 " 115.0000 " "  0  :  1 0.997147  0.997147  -52.566463    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 836 "LEXINGTON"     1 -1 " " 
   6207 "LEANDER 2 0 " 115.0000 " "  0  :  1 1.036079  1.036079  -69.542445    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 837 "LEANDER 2"     1 -1 " " 
   6208 "AUSTIN 15 0 " 115.0000 " "  0  :  1 0.983076  0.983076  -69.872719    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 838 "AUSTIN 15"     1 -1 " " 
   6209 "MICO 0      " 115.0000 " "  0  :  1 1.017475  1.017475  -61.276667    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 839 "MICO"     1 -1 " " 
   6210 "MARBLE FAL~4" 500.0000 " "  0  :  1 1.031564  1.031564  -59.681270    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 840 "MARBLE FALLS 2"     1 -1 " " 
   6211 "MARBLE FAL~5" 230.0000 " "  0  :  1 1.026932  1.026932  -61.279099    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 840 "MARBLE FALLS 2"     1 -1 " " 
   6212 "MARBLE FAL~6" 115.0000 " "  0  :  1 1.023689  1.023689  -63.647458    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 840 "MARBLE FALLS 2"     1 -1 " " 
   6213 "MARBLE FAL~7"  13.8000 " "  0  :  2 1.040000 1.040000  -58.253030    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 840 "MARBLE FALLS 2"     1 -1 " " 
   6214 "MARBLE FAL~8"  13.8000 " "  0  :  2 1.040000 1.040000  -56.944156    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 840 "MARBLE FALLS 2"     1 -1 " " 
   6215 "MARBLE FAL~9"  13.8000 " "  0  :  2 1.040000 1.036567  -58.976083    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 840 "MARBLE FALLS 2"     1 -1 " " 
   6216 "MARBLE FA~10"  13.8000 " "  0  :  2 1.040000 1.040000  -58.098973    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 840 "MARBLE FALLS 2"     1 -1 " " 
   6217 "AUSTIN 36 0 " 115.0000 " "  0  :  1 0.988428  0.988428  -70.765808    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 841 "AUSTIN 36"     1 -1 " " 
   6218 "LOCKHART 0  " 115.0000 " "  0  :  1 0.988923  0.988923  -64.351444    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 842 "LOCKHART"     1 -1 " " 
   6219 "AUSTIN 17 0 " 115.0000 " "  0  :  1 0.991312  0.991312  -69.152280    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 843 "AUSTIN 17"     1 -1 " " 
   6220 "SAN ANTON~14" 115.0000 " "  0  :  1 1.012069  1.012069  -60.931609    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 844 "SAN ANTONIO 13"     1 -1 " " 
   6221 "FALLS CITY 0" 115.0000 " "  0  :  1 1.040821  1.040821  -53.590949    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 845 "FALLS CITY"     1 -1 " " 
   6222 "AUSTIN 27 0 " 230.0000 " "  0  :  1 0.999063  0.999063  -63.717223    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 846 "AUSTIN 27"     1 -1 " " 
   6223 "AUSTIN 27 1 " 115.0000 " "  0  :  1 0.990222  0.990222  -66.297376    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 846 "AUSTIN 27"     1 -1 " " 
   6224 "AUSTIN 23 0 " 115.0000 " "  0  :  1 0.981502  0.981502  -69.529829    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 847 "AUSTIN 23"     1 -1 " " 
   6225 "SAN ANTON~39" 115.0000 " "  0  :  1 0.999863  0.999863  -62.424796    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 848 "SAN ANTONIO 27"     1 -1 " " 
   6226 "BLANCO 0    " 115.0000 " "  0  :  1 1.030313  1.030313  -67.164985    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 849 "BLANCO"     1 -1 " " 
   6227 "AUSTIN 24 0 " 115.0000 " "  0  :  1 0.983566  0.983566  -67.809341    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 850 "AUSTIN 24"     1 -1 " " 
   6228 "SAN MARCOS 0" 500.0000 " "  0  :  1 1.021031  1.021031  -52.919547    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 851 "SAN MARCOS"     1 -1 " " 
   6229 "SAN MARCOS 1" 230.0000 " "  0  :  1 1.027369  1.027369  -58.476489    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 851 "SAN MARCOS"     1 -1 " " 
   6230 "SAN MARCOS 2" 115.0000 " "  0  :  1 1.004833  1.004833  -63.317777    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 851 "SAN MARCOS"     1 -1 " " 
   6231 "BUDA 0      " 115.0000 " "  0  :  1 0.986662  0.986662  -66.019626    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 852 "BUDA"     1 -1 " " 
   6232 "DEL VALLE 0 " 115.0000 " "  0  :  1 0.996818  0.996818  -63.824662    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 853 "DEL VALLE"     1 -1 " " 
   6233 "AUSTIN 4 0  " 115.0000 " "  0  :  1 0.979632  0.979632  -68.752148    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 854 "AUSTIN 4"     1 -1 " " 
   6234 "SAN ANTON~70" 500.0000 " "  0  :  1 1.025221  1.025221  -54.998917    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 855 "SAN ANTONIO 50"     1 -1 " " 
   6235 "SAN ANTON~71" 230.0000 " "  0  :  1 1.024654  1.024654  -56.264631    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 855 "SAN ANTONIO 50"     1 -1 " " 
   6236 "SAN ANTON~72" 115.0000 " "  0  :  1 1.010543  1.010543  -60.154157    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 855 "SAN ANTONIO 50"     1 -1 " " 
   6237 "BURLINGTON 0" 115.0000 " "  0  :  1 0.989243  0.989243  -68.432104    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 856 "BURLINGTON"     1 -1 " " 
   6238 "AUSTIN 13 0 " 115.0000 " "  0  :  1 0.980466  0.980466  -68.453112    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 857 "AUSTIN 13"     1 -1 " " 
   6239 "ELMENDORF 0 " 500.0000 " "  0  :  1 1.032652  1.032652  -48.476236    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 858 "ELMENDORF"     1 -1 " " 
   6240 "ELMENDORF 1 " 230.0000 " "  0  :  1 1.017675  1.017675  -53.045546    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 858 "ELMENDORF"     1 -1 " " 
   6241 "ELMENDORF 2 " 115.0000 " "  0  :  1 1.002140  1.002140  -58.263755    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 858 "ELMENDORF"     1 -1 " " 
   6242 "ELMENDORF 3 "  13.8000 " "  0  :  2 1.040000 1.040000  -46.945764    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 858 "ELMENDORF"     1 -1 " " 
   6243 "ELMENDORF 4 "  13.8000 " "  0  :  2 1.040000 1.040000  -46.592767    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 858 "ELMENDORF"     1 -1 " " 
   6244 "ELMENDORF 5 "  13.8000 " "  0  :  2 1.040000 1.040000  -45.878227    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 858 "ELMENDORF"     1 -1 " " 
   6245 "ELMENDORF 6 "  13.8000 " "  0  :  2 1.040000 1.040000  -46.283065    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 858 "ELMENDORF"     1 -1 " " 
   6246 "ELMENDORF 7 "  13.8000 " "  0  :  2 1.040000 1.040000  -47.351656    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 858 "ELMENDORF"     1 -1 " " 
   6247 "ELMENDORF 8 "  13.8000 " "  0  :  2 1.040000 1.040000  -47.634226    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 858 "ELMENDORF"     1 -1 " " 
   6248 "ELMENDORF 9 "  13.8000 " "  0  :  2 1.040000 1.040000  -46.769293    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 858 "ELMENDORF"     1 -1 " " 
   6249 "ELMENDORF 10"  13.8000 " "  0  :  2 1.040000 1.040000  -46.007886    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 858 "ELMENDORF"     1 -1 " " 
   6250 "SAN ANTON~78" 115.0000 " "  0  :  1 1.005489  1.005489  -62.545359    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 859 "SAN ANTONIO 6"     1 -1 " " 
   6251 "CANYON LAK~1" 115.0000 " "  0  :  1 0.994696  0.994696  -66.252707    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 860 "CANYON LAKE"     1 -1 " " 
   6252 "JOHNSON CI~1" 115.0000 " "  0  :  1 1.009779  1.009779  -64.800867    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 861 "JOHNSON CITY"     1 -1 " " 
   6253 "YORKTOWN 0  " 115.0000 " "  0  :  1 1.017962  1.017962  -43.363739    6   24 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 862 "YORKTOWN"     1 -1 " " 
   6254 "AUSTIN 2 0  " 500.0000 " "  0  :  1 1.020203  1.020203  -58.774675    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 863 "AUSTIN 2"     1 -1 " " 
   6255 "AUSTIN 2 1  " 230.0000 " "  0  :  1 1.011744  1.011744  -61.185926    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 863 "AUSTIN 2"     1 -1 " " 
   6256 "AUSTIN 2 2  " 115.0000 " "  0  :  1 0.994570  0.994570  -66.015479    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 863 "AUSTIN 2"     1 -1 " " 
   6257 "AUSTIN 2 3  "  13.8000 " "  0  :  2 1.020000 1.020000  -57.549490    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 863 "AUSTIN 2"     1 -1 " " 
   6258 "AUSTIN 2 4  "  13.8000 " "  0  :  2 1.020000 1.020000  -56.438882    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 863 "AUSTIN 2"     1 -1 " " 
   6259 "AUSTIN 2 5  "  13.8000 " "  0  :  2 1.020000 1.020203  -58.774675    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 863 "AUSTIN 2"     1 -1 " " 
   6260 "AUSTIN 2 6  "  13.8000 " "  0  :  2 1.020000 1.020000  -57.305558    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 863 "AUSTIN 2"     1 -1 " " 
   6261 "LACKLAND A~1" 115.0000 " "  0  :  1 1.003165  1.003165  -63.421472    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 864 "LACKLAND A F B"     1 -1 " " 
   6262 "LIBERTY HI~1" 115.0000 " "  0  :  1 0.989322  0.989322  -69.267145    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 865 "LIBERTY HILL"     1 -1 " " 
   6263 "KENEDY 0    " 230.0000 " "  0  :  1 1.009714  1.009714  -45.182386    6   24 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 866 "KENEDY"     1 -1 " " 
   6264 "KENEDY 1    " 115.0000 " "  0  :  1 1.006198  1.006198  -46.206296    6   24 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 866 "KENEDY"     1 -1 " " 
   6265 "CUERO 1 0   " 115.0000 " "  0  :  1 1.001838  1.001838  -43.379715    6   24 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 867 "CUERO 1"     1 -1 " " 
   6266 "CUERO 1 1   "  13.8000 " "  0  :  2 1.040000 1.003327  -43.176391    6   24 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 867 "CUERO 1"     1 -1 " " 
   6267 "CUERO 1 2   "  13.8000 " "  0  :  2 1.040000 1.007253  -42.637840    6   24 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 867 "CUERO 1"     1 -1 " " 
   6268 "CUERO 1 3   "  13.8000 " "  0  :  2 1.040000 1.002964  -43.233546    6   24 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 867 "CUERO 1"     1 -1 " " 
   6269 "CUERO 1 4   "  13.8000 " "  0  :  2 1.040000 1.007623  -42.586655    6   24 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 867 "CUERO 1"     1 -1 " " 
   6270 "CUERO 1 5   "  13.8000 " "  0  :  2 1.040000 1.001838  -43.379715    6   24 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 867 "CUERO 1"     1 -1 " " 
   6271 "CUERO 1 6   "  13.8000 " "  0  :  2 1.040000 1.001838  -43.379715    6   24 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 867 "CUERO 1"     1 -1 " " 
   6272 "CUERO 1 7   "  13.8000 " "  0  :  2 1.040000 1.001838  -43.379715    6   24 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 867 "CUERO 1"     1 -1 " " 
   6273 "CUERO 1 8   "  13.8000 " "  0  :  2 1.040000 1.001838  -43.379715    6   24 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 867 "CUERO 1"     1 -1 " " 
   6274 "CUERO 1 9   "  13.8000 " "  0  :  2 1.040000 1.006502  -42.720996    6   24 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 867 "CUERO 1"     1 -1 " " 
   6275 "SAN ANTON~31" 115.0000 " "  0  :  1 0.997023  0.997023  -62.192209    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 868 "SAN ANTONIO 20"     1 -1 " " 
   6276 "VON ORMY 0  " 115.0000 " "  0  :  1 1.008564  1.008564  -63.609992    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 869 "VON ORMY"     1 -1 " " 
   6277 "KYLE 0      " 230.0000 " "  0  :  1 1.016180  1.016180  -58.609063    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 870 "KYLE"     1 -1 " " 
   6278 "KYLE 1      " 115.0000 " "  0  :  1 1.001495  1.001495  -62.480225    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 870 "KYLE"     1 -1 " " 
   6279 "SEGUIN 2 0  " 230.0000 " "  0  :  1 1.020446  1.020446  -54.555277    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 871 "SEGUIN 2"     1 -1 " " 
   6280 "SEGUIN 2 1  " 115.0000 " "  0  :  1 1.012657  1.012657  -57.207984    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 871 "SEGUIN 2"     1 -1 " " 
   6281 "UNIVERSAL ~1" 115.0000 " "  0  :  1 1.023387  1.023387  -61.847540    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 872 "UNIVERSAL CITY"     1 -1 " " 
   6282 "SPICEWOOD 0 " 115.0000 " "  0  :  1 1.026171  1.026171  -67.888278    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 873 "SPICEWOOD"     1 -1 " " 
   6283 "SAINT HEDW~1" 115.0000 " "  0  :  1 1.025350  1.025350  -61.925420    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 874 "SAINT HEDWIG"     1 -1 " " 
   6284 "SAN ANTON~17" 115.0000 " "  0  :  1 1.006643  1.006643  -60.843717    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 875 "SAN ANTONIO 16"     1 -1 " " 
   6285 "BOERNE 2 0  " 230.0000 " "  0  :  1 1.028937  1.028937  -61.659344    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 876 "BOERNE 2"     1 -1 " " 
   6286 "BOERNE 2 1  " 115.0000 " "  0  :  1 1.042020  1.042020  -64.427505    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 876 "BOERNE 2"     1 -1 " " 
   6287 "SAN ANTON~45" 230.0000 " "  0  :  1 1.016661  1.016661  -57.789627    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 877 "SAN ANTONIO 32"     1 -1 " " 
   6288 "SAN ANTON~46" 115.0000 " "  0  :  1 1.001767  1.001767  -61.728220    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 877 "SAN ANTONIO 32"     1 -1 " " 
   6289 "AUSTIN 26 0 " 115.0000 " "  0  :  1 0.981123  0.981123  -68.726686    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 878 "AUSTIN 26"     1 -1 " " 
   6290 "AUSTIN 21 0 " 115.0000 " "  0  :  1 0.989021  0.989021  -69.113028    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 879 "AUSTIN 21"     1 -1 " " 
   6291 "SAN ANTON~61" 115.0000 " "  0  :  1 1.019460  1.019460  -62.380927    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 880 "SAN ANTONIO 44"     1 -1 " " 
   6292 "CEDAR CREE~1" 500.0000 " "  0  :  1 1.022223  1.022223  -58.483294    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 881 "CEDAR CREEK 1"     1 -1 " " 
   6293 "CEDAR CREE~2" 230.0000 " "  0  :  1 1.010470  1.010470  -61.170943    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 881 "CEDAR CREEK 1"     1 -1 " " 
   6294 "CEDAR CREE~3" 115.0000 " "  0  :  1 1.000864  1.000864  -63.139141    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 881 "CEDAR CREEK 1"     1 -1 " " 
   6295 "CEDAR CREE~4"  13.8000 " "  0  :  2 1.020000 1.020394  -57.465674    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 881 "CEDAR CREEK 1"     1 -1 " " 
   6296 "CEDAR CREE~5"  13.8000 " "  0  :  2 1.020000 1.020650  -57.614094    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 881 "CEDAR CREEK 1"     1 -1 " " 
   6297 "CEDAR CREE~6"  13.8000 " "  0  :  2 1.020000 1.020000  -56.119632    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 881 "CEDAR CREEK 1"     1 -1 " " 
   6298 "NEW BRAUNF~1" 500.0000 " "  0  :  1 1.022191  1.022191  -51.803412    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 882 "NEW BRAUNFELS 1"     1 -1 " " 
   6299 "NEW BRAUNF~2" 230.0000 " "  0  :  1 1.023633  1.023633  -54.005524    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 882 "NEW BRAUNFELS 1"     1 -1 " " 
   6300 "NEW BRAUNF~3" 115.0000 " "  0  :  1 1.016571  1.016571  -56.487558    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 882 "NEW BRAUNFELS 1"     1 -1 " " 
   6301 "NEW BRAUNF~4"  22.0000 " "  0  :  2 1.000000 1.022191  -51.803412    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 882 "NEW BRAUNFELS 1"     1 -1 " " 
   6302 "NEW BRAUNF~5"  22.0000 " "  0  :  2 1.000000 1.015698  -48.848138    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 882 "NEW BRAUNFELS 1"     1 -1 " " 
   6303 "NEW BRAUNF~6"  22.0000 " "  0  :  2 1.000000 1.020308  -50.806502    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 882 "NEW BRAUNFELS 1"     1 -1 " " 
   6304 "NEW BRAUNF~7"  22.0000 " "  0  :  2 1.000000 1.016972  -49.323756    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 882 "NEW BRAUNFELS 1"     1 -1 " " 
   6305 "NEW BRAUNF~8"  22.0000 " "  0  :  2 1.000000 1.015789  -48.811742    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 882 "NEW BRAUNFELS 1"     1 -1 " " 
   6306 "AUSTIN 11 0 " 115.0000 " "  0  :  1 0.983518  0.983518  -68.164593    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 883 "AUSTIN 11"     1 -1 " " 
   6307 "SAN ANTON~55" 115.0000 " "  0  :  1 0.998330  0.998330  -62.252229    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 884 "SAN ANTONIO 39"     1 -1 " " 
   6308 "HONDO 0     " 230.0000 " "  0  :  1 1.031681  1.031681  -56.695833    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 885 "HONDO"     1 -1 " " 
   6309 "HONDO 1     " 115.0000 " "  0  :  1 1.021892  1.021892  -60.342263    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 885 "HONDO"     1 -1 " " 
   6310 "SAN ANTON~56" 115.0000 " "  0  :  1 1.016173  1.016173  -60.498787    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 886 "SAN ANTONIO 4"     1 -1 " " 
   6311 "NEW ULM 0   " 115.0000 " "  0  :  1 1.017451  1.017451  -43.941775    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 887 "NEW ULM"     1 -1 " " 
   6312 "SAN ANTON~80" 115.0000 " "  0  :  1 1.021642  1.021642  -59.712242    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 888 "SAN ANTONIO 8"     1 -1 " " 
   6313 "AUSTIN 33 0 " 115.0000 " "  0  :  1 0.995462  0.995462  -68.214176    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 889 "AUSTIN 33"     1 -1 " " 
   6314 "BULVERDE 0  " 115.0000 " "  0  :  1 1.011894  1.011894  -62.778916    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 890 "BULVERDE"     1 -1 " " 
   6315 "GEORGETOWN~3" 230.0000 " "  0  :  1 1.004958  1.004958  -65.478164    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 891 "GEORGETOWN 3"     1 -1 " " 
   6316 "GEORGETOWN~4" 161.0000 " "  0  :  1 1.010150  1.010150  -70.860965    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 891 "GEORGETOWN 3"     1 -1 " " 
   6317 "GEORGETOWN~5" 161.0000 " "  0  :  1 0.999383  0.999383  -71.190846    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 891 "GEORGETOWN 3"     1 -1 " " 
   6318 "GEORGETOWN~6" 161.0000 " "  0  :  1 0.986725  0.986725  -71.591817    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 891 "GEORGETOWN 3"     1 -1 " " 
   6319 "GEORGETOWN~7" 115.0000 " "  0  :  1 0.977501  0.977501  -71.881673    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 891 "GEORGETOWN 3"     1 -1 " " 
   6320 "SAN ANTON~81" 115.0000 " "  0  :  1 1.023198  1.023198  -60.671845    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 892 "SAN ANTONIO 9"     1 -1 " " 
   6321 "FLORESVILL~1" 230.0000 " "  0  :  1 1.011913  1.011913  -51.037606    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 893 "FLORESVILLE"     1 -1 " " 
   6322 "FLORESVILL~2" 115.0000 " "  0  :  1 1.014290  1.014290  -53.818006    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 893 "FLORESVILLE"     1 -1 " " 
   6323 "SAN ANTON~41" 115.0000 " "  0  :  1 1.002204  1.002204  -61.881235    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 894 "SAN ANTONIO 29"     1 -1 " " 
   6324 "SAN ANTON~79" 115.0000 " "  0  :  1 1.003030  1.003030  -61.283965    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 895 "SAN ANTONIO 7"     1 -1 " " 
   6325 "BUCKHOLTS 0 " 115.0000 " "  0  :  1 0.991786  0.991786  -69.805249    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 896 "BUCKHOLTS"     1 -1 " " 
   6326 "SOMERVILLE 0" 115.0000 " "  0  :  1 0.987478  0.987478  -54.126055    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 897 "SOMERVILLE"     1 -1 " " 
   6327 "WEIMAR 0    " 115.0000 " "  0  :  1 1.018470  1.018470  -44.064932    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 898 "WEIMAR"     1 -1 " " 
   6328 "COMFORT 0   " 115.0000 " "  0  :  1 1.021887  1.021887  -65.016478    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 899 "COMFORT"     1 -1 " " 
   6329 "NORDHEIM 0  " 115.0000 " "  0  :  1 1.020164  1.020164  -46.170025    6   24 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 900 "NORDHEIM"     1 -1 " " 
   6330 "AUSTIN 9 0  " 115.0000 " "  0  :  1 0.983423  0.983423  -69.288763    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 901 "AUSTIN 9"     1 -1 " " 
   6331 "AUSTIN 22 0 " 115.0000 " "  0  :  1 0.988825  0.988825  -69.634970    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 902 "AUSTIN 22"     1 -1 " " 
   6332 "HELOTES 0   " 115.0000 " "  0  :  1 1.016446  1.016446  -61.870143    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 903 "HELOTES"     1 -1 " " 
   6333 "SAN ANTON~64" 500.0000 " "  0  :  1 1.024633  1.024633  -54.014337    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 904 "SAN ANTONIO 47"     1 -1 " " 
   6334 "SAN ANTON~65" 230.0000 " "  0  :  1 1.027051  1.027051  -56.715120    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 904 "SAN ANTONIO 47"     1 -1 " " 
   6335 "SAN ANTON~66" 115.0000 " "  0  :  1 1.004927  1.004927  -60.702890    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 904 "SAN ANTONIO 47"     1 -1 " " 
   6336 "BANDERA 0   " 115.0000 " "  0  :  1 1.011054  1.011054  -64.399653    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 905 "BANDERA"     1 -1 " " 
   6337 "SAN ANTON~43" 115.0000 " "  0  :  1 1.023461  1.023461  -62.080434    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 906 "SAN ANTONIO 30"     1 -1 " " 
   6338 "ROCKDALE 2 0" 115.0000 " "  0  :  1 0.973973  0.973973  -66.768743    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 907 "ROCKDALE 2"     1 -1 " " 
   6339 "CEDAR CREE~7" 115.0000 " "  0  :  1 0.999759  0.999759  -62.987950    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 908 "CEDAR CREEK 2"     1 -1 " " 
   6340 "NIXON 0     " 115.0000 " "  0  :  1 1.011593  1.011593  -57.622034    6   24 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 909 "NIXON"     1 -1 " " 
   6341 "CHAPPELL H~1" 115.0000 " "  0  :  1 1.002367  1.002367  -46.785674    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 910 "CHAPPELL HILL"     1 -1 " " 
   6342 "ROUND ROCK~9" 500.0000 " "  0  :  1 1.011268  1.011268  -64.179721    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 911 "ROUND ROCK 3"     1 -1 " " 
   6343 "ROUND ROC~10" 230.0000 " "  0  :  1 1.001346  1.001346  -65.291368    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 911 "ROUND ROCK 3"     1 -1 " " 
   6344 "ROUND ROC~11" 115.0000 " "  0  :  1 0.996296  0.996296  -67.305198    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 911 "ROUND ROCK 3"     1 -1 " " 
   6345 "AUSTIN 14 0 " 115.0000 " "  0  :  1 0.985212  0.985212  -68.523902    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 912 "AUSTIN 14"     1 -1 " " 
   6346 "OILTON 0    " 500.0000 " "  0  :  2 1.000000 1.037015  -53.978048    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 913 "OILTON"     1 -1 " " 
   6347 "OILTON 1    " 230.0000 " "  0  :  1 1.034388  1.034388  -55.158869    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 913 "OILTON"     1 -1 " " 
   6348 "OILTON 2    " 115.0000 " "  0  :  1 1.033115  1.033115  -57.301956    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 913 "OILTON"     1 -1 " " 
   6349 "AUSTIN 1 0  " 500.0000 " "  0  :  2 1.040000 1.025413  -59.606042    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 914 "AUSTIN 1"     1 -1 " " 
   6350 "AUSTIN 1 1  " 230.0000 " "  0  :  1 1.013327  1.013327  -62.813703    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 914 "AUSTIN 1"     1 -1 " " 
   6351 "AUSTIN 1 2  " 115.0000 " "  0  :  1 0.994544  0.994544  -67.031994    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 914 "AUSTIN 1"     1 -1 " " 
   6352 "SAN ANTON~40" 115.0000 " "  0  :  1 1.021973  1.021973  -61.822614    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 915 "SAN ANTONIO 28"     1 -1 " " 
   6353 "ROUND ROCK~8" 115.0000 " "  0  :  1 0.993383  0.993383  -68.459416    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 916 "ROUND ROCK 2"     1 -1 " " 
   6354 "ROUND ROC~12" 230.0000 " "  0  :  1 1.000817  1.000817  -65.164983    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 917 "ROUND ROCK 4"     1 -1 " " 
   6355 "ROUND ROC~13" 115.0000 " "  0  :  1 0.997252  0.997252  -66.715190    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 917 "ROUND ROCK 4"     1 -1 " " 
   6356 "SAN ANTON~48" 115.0000 " "  0  :  1 1.041635  1.041635  -63.627331    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 918 "SAN ANTONIO 34"     1 -1 " " 
   6357 "DEVINE 0    " 115.0000 " "  0  :  1 1.040257  1.040257  -59.457043    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 919 "DEVINE"     1 -1 " " 
   6358 "GEORGETOWN~1" 115.0000 " "  0  :  1 1.022616  1.022616  -71.028546    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 920 "GEORGETOWN 1"     1 -1 " " 
   6359 "BURNET 0    " 230.0000 " "  0  :  1 1.021064  1.021064  -61.961120    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 921 "BURNET"     1 -1 " " 
   6360 "BURNET 1    " 115.0000 " "  0  :  1 1.006067  1.006067  -63.268587    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 921 "BURNET"     1 -1 " " 
   7001 "INEZ 0      " 115.0000 " "  0  :  1 1.001071  1.001071  -38.272842    7    6 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 922 "INEZ"     1 -1 " " 
   7002 "PASADENA 2 0" 500.0000 " "  0  :  1 1.031420  1.031420  -28.447130    7    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 923 "PASADENA 2"     1 -1 " " 
   7003 "PASADENA 2 1" 230.0000 " "  0  :  1 1.017456  1.017456  -32.698688    7    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 923 "PASADENA 2"     1 -1 " " 
   7004 "PASADENA 2 2" 115.0000 " "  0  :  1 1.011668  1.011668  -37.378490    7    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 923 "PASADENA 2"     1 -1 " " 
   7005 "PASADENA 2 3"  13.8000 " "  0  :  2 1.040000 1.040000  -26.284331    7    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 923 "PASADENA 2"     1 -1 " " 
   7006 "PASADENA 2 4"  13.8000 " "  0  :  2 1.040000 1.040000  -27.217216    7    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 923 "PASADENA 2"     1 -1 " " 
   7007 "PASADENA 2 5"  13.8000 " "  0  :  2 1.040000 1.040000  -26.595300    7    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 923 "PASADENA 2"     1 -1 " " 
   7008 "PASADENA 2 6"  13.8000 " "  0  :  2 1.040000 1.040000  -26.501511    7    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 923 "PASADENA 2"     1 -1 " " 
   7009 "PASADENA 2 7"  13.8000 " "  0  :  2 1.040000 1.040000  -26.280356    7    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 923 "PASADENA 2"     1 -1 " " 
   7010 "PRAIRIE VI~1" 115.0000 " "  0  :  1 0.987942  0.987942  -46.885282    7    5 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 924 "PRAIRIE VIEW"     1 -1 " " 
   7011 "CONROE 1 0  " 115.0000 " "  0  :  1 1.027310  1.027310  -46.426161    7    5 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 925 "CONROE 1"     1 -1 " " 
   7012 "SIMONTON 0  " 115.0000 " "  0  :  1 0.980867  0.980867  -42.292117    7    3 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 926 "SIMONTON"     1 -1 " " 
   7013 "HOUSTON 80 0" 115.0000 " "  0  :  1 0.999525  0.999525  -44.168130    7    5 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 927 "HOUSTON 80"     1 -1 " " 
   7014 "HOUSTON 1 0 " 115.0000 " "  0  :  1 0.991821  0.991821  -41.724773    7    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 928 "HOUSTON 1"     1 -1 " " 
   7015 "HOUSTON 1 1 "  18.0000 " "  0  :  2 1.040000 0.991821  -41.724773    7    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 928 "HOUSTON 1"     1 -1 " " 
   7016 "HOUSTON 9 0 " 115.0000 " "  0  :  1 1.003273  1.003273  -38.879875    7    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 929 "HOUSTON 9"     1 -1 " " 
   7017 "HOUSTON 73 0" 115.0000 " "  0  :  1 0.998844  0.998844  -42.906853    7    3 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 930 "HOUSTON 73"     1 -1 " " 
   7018 "NURSERY 0   " 500.0000 " "  0  :  1 1.018884  1.018884  -35.739400    7    6 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 931 "NURSERY"     1 -1 " " 
   7019 "NURSERY 1   " 230.0000 " "  0  :  1 1.012926  1.012926  -35.944528    7    6 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 931 "NURSERY"     1 -1 " " 
   7020 "NURSERY 2   " 115.0000 " "  0  :  1 1.007557  1.007557  -39.115155    7    6 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 931 "NURSERY"     1 -1 " " 
   7021 "NURSERY 3   "  18.0000 " "  0  :  2 1.040000 1.024887  -35.089741    7    6 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 931 "NURSERY"     1 -1 " " 
   7022 "NURSERY 4   "  18.0000 " "  0  :  2 1.040000 1.032126  -34.284882    7    6 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 931 "NURSERY"     1 -1 " " 
   7023 "NURSERY 5   "  18.0000 " "  0  :  2 1.040000 1.027207  -34.842234    7    6 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 931 "NURSERY"     1 -1 " " 
   7024 "NURSERY 6   "  18.0000 " "  0  :  2 1.040000 1.024494  -35.137381    7    6 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 931 "NURSERY"     1 -1 " " 
   7025 "NURSERY 7   "  18.0000 " "  0  :  2 1.040000 1.018884  -35.739400    7    6 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 931 "NURSERY"     1 -1 " " 
   7026 "BACLIFF 0   " 115.0000 " "  0  :  1 1.017838  1.017838  -38.283421    7    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 932 "BACLIFF"     1 -1 " " 
   7027 "SPRING 1 0  " 115.0000 " "  0  :  1 0.998054  0.998054  -43.516398    7    5 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 933 "SPRING 1"     1 -1 " " 
   7028 "HOUSTON 72 0" 115.0000 " "  0  :  1 1.013686  1.013686  -42.272644    7    3 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 934 "HOUSTON 72"     1 -1 " " 
   7029 "PORT LAVAC~1" 230.0000 " "  0  :  1 1.013954  1.013954  -34.101590    7    6 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 935 "PORT LAVACA"     1 -1 " " 
   7030 "PORT LAVAC~2" 115.0000 " "  0  :  1 1.012316  1.012316  -36.226294    7    6 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 935 "PORT LAVACA"     1 -1 " " 
   7031 "PORT LAVAC~3"  13.8000 " "  0  :  2 1.040000 1.013748  -31.089655    7    6 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 935 "PORT LAVACA"     1 -1 " " 
   7032 "PORT LAVAC~4"  13.8000 " "  0  :  2 1.040000 1.014325  -33.132370    7    6 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 935 "PORT LAVACA"     1 -1 " " 
   7033 "PORT LAVAC~5"  13.8000 " "  0  :  2 1.040000 1.014249  -33.205723    7    6 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 935 "PORT LAVACA"     1 -1 " " 
   7034 "PORT LAVAC~6"  13.8000 " "  0  :  2 1.040000 1.013954  -34.101590    7    6 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 935 "PORT LAVACA"     1 -1 " " 
   7035 "CONROE 5 0  " 230.0000 " "  0  :  1 1.008075  1.008075  -41.300221    7    5 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 936 "CONROE 5"     1 -1 " " 
   7036 "CONROE 5 1  " 115.0000 " "  0  :  1 0.998023  0.998023  -43.687835    7    5 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 936 "CONROE 5"     1 -1 " " 
   7037 "SUGAR LAND~5" 500.0000 " "  0  :  1 1.020581  1.020581  -34.123779    7    3 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 937 "SUGAR LAND 3"     1 -1 " " 
   7038 "SUGAR LAND~6" 230.0000 " "  0  :  1 1.009633  1.009633  -36.175947    7    3 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 937 "SUGAR LAND 3"     1 -1 " " 
   7039 "SUGAR LAND~7" 115.0000 " "  0  :  1 1.002884  1.002884  -40.628325    7    3 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 937 "SUGAR LAND 3"     1 -1 " " 
   7040 "DAYTON 0    " 230.0000 " "  0  :  1 1.014460  1.014460  -34.239198    7    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 938 "DAYTON"     1 -1 " " 
   7041 "DAYTON 1    " 115.0000 " "  0  :  1 1.005604  1.005604  -37.968701    7    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 938 "DAYTON"     1 -1 " " 
   7042 "VICTORIA 2 0" 500.0000 " "  0  :  1 1.019873  1.019873  -34.223051    7    6 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 939 "VICTORIA 2"     1 -1 " " 
   7043 "VICTORIA 2 1" 230.0000 " "  0  :  1 1.015530  1.015530  -35.150455    7    6 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 939 "VICTORIA 2"     1 -1 " " 
   7044 "VICTORIA 2 2" 115.0000 " "  0  :  1 0.998943  0.998943  -38.025653    7    6 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 939 "VICTORIA 2"     1 -1 " " 
   7045 "VICTORIA 2 3"  20.0000 " "  0  :  2 1.030000 1.030000  -32.225652    7    6 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 939 "VICTORIA 2"     1 -1 " " 
   7046 "VICTORIA 2 4"  20.0000 " "  0  :  2 1.030000 1.028368  -33.302613    7    6 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 939 "VICTORIA 2"     1 -1 " " 
   7047 "KATY 1 0    " 500.0000 " "  0  :  1 1.018968  1.018968  -34.882368    7    3 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 940 "KATY 1"     1 -1 " " 
   7048 "KATY 1 1    " 230.0000 " "  0  :  1 1.010840  1.010840  -37.127757    7    3 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 940 "KATY 1"     1 -1 " " 
   7049 "KATY 1 2    " 115.0000 " "  0  :  1 1.008581  1.008581  -41.943693    7    3 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 940 "KATY 1"     1 -1 " " 
   7050 "MAGNOLIA 2 0" 115.0000 " "  0  :  1 0.988442  0.988442  -46.477681    7    5 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 941 "MAGNOLIA 2"     1 -1 " " 
   7051 "HOUSTON 29 0" 115.0000 " "  0  :  1 0.996607  0.996607  -42.739534    7    3 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 942 "HOUSTON 29"     1 -1 " " 
   7052 "MISSOURI C~1" 115.0000 " "  0  :  1 0.999144  0.999144  -41.153140    7    3 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 943 "MISSOURI CITY 1"     1 -1 " " 
   7053 "RICHMOND 1 0" 115.0000 " "  0  :  1 1.007847  1.007847  -36.692576    7    3 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 944 "RICHMOND 1"     1 -1 " " 
   7054 "HOUSTON 11 0" 115.0000 " "  0  :  1 0.986935  0.986935  -42.611278    7    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 945 "HOUSTON 11"     1 -1 " " 
   7055 "HOUSTON 33 0" 115.0000 " "  0  :  1 0.999389  0.999389  -40.698442    7    3 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 946 "HOUSTON 33"     1 -1 " " 
   7056 "SPRING 8 0  " 230.0000 " "  0  :  1 1.005603  1.005603  -40.209604    7    5 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 947 "SPRING 8"     1 -1 " " 
   7057 "SPRING 8 1  " 115.0000 " "  0  :  1 0.989770  0.989770  -44.788185    7    5 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 947 "SPRING 8"     1 -1 " " 
   7058 "POINT COMF~4" 500.0000 " "  0  :  1 1.015298  1.015298  -30.757389    7    6 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 948 "POINT COMFORT 2"     1 -1 " " 
   7059 "POINT COMF~5" 230.0000 " "  0  :  1 1.016093  1.016093  -32.060993    7    6 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 948 "POINT COMFORT 2"     1 -1 " " 
   7060 "POINT COMF~6" 115.0000 " "  0  :  1 1.023392  1.023392  -34.414939    7    6 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 948 "POINT COMFORT 2"     1 -1 " " 
   7061 "POINT COMF~7"  13.8000 " "  0  :  2 1.000000 1.012172  -29.186375    7    6 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 948 "POINT COMFORT 2"     1 -1 " " 
   7062 "POINT COMF~8"  13.8000 " "  0  :  2 1.000000 1.012500  -29.321258    7    6 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 948 "POINT COMFORT 2"     1 -1 " " 
   7063 "POINT COMF~9"  13.8000 " "  0  :  2 1.000000 1.012324  -29.206225    7    6 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 948 "POINT COMFORT 2"     1 -1 " " 
   7064 "POINT COM~10"  13.8000 " "  0  :  2 1.000000 1.012943  -29.571301    7    6 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 948 "POINT COMFORT 2"     1 -1 " " 
   7065 "POINT COM~11"  13.8000 " "  0  :  2 1.000000 1.012826  -29.451947    7    6 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 948 "POINT COMFORT 2"     1 -1 " " 
   7066 "POINT COM~12"  13.8000 " "  0  :  2 1.000000 1.012578  -29.353949    7    6 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 948 "POINT COMFORT 2"     1 -1 " " 
   7067 "HOUSTON 28 0" 115.0000 " "  0  :  1 0.981246  0.981246  -44.797359    7    3 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 949 "HOUSTON 28"     1 -1 " " 
   7068 "EL CAMPO 0  " 230.0000 " "  0  :  1 1.011832  1.011832  -32.810071    7    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 950 "EL CAMPO"     1 -1 " " 
   7069 "EL CAMPO 1  " 115.0000 " "  0  :  1 1.001432  1.001432  -36.813640    7    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 950 "EL CAMPO"     1 -1 " " 
   7070 "HOUSTON 12 0" 115.0000 " "  0  :  1 0.993762  0.993762  -39.570644    7    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 951 "HOUSTON 12"     1 -1 " " 
   7071 "PORT O CON~1" 115.0000 " "  0  :  1 0.992846  0.992846  -34.122336    7    6 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 952 "PORT O CONNOR"     1 -1 " " 
   7072 "DICKINSON 0 " 115.0000 " "  0  :  1 1.011620  1.011620  -37.796705    7    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 953 "DICKINSON"     1 -1 " " 
   7073 "GALVESTON ~1" 230.0000 " "  0  :  1 1.019049  1.019049  -34.105097    7    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 954 "GALVESTON 1"     1 -1 " " 
   7074 "GALVESTON ~2" 115.0000 " "  0  :  1 1.017289  1.017289  -36.637063    7    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 954 "GALVESTON 1"     1 -1 " " 
   7075 "HOUSTON 10 0" 115.0000 " "  0  :  1 1.016488  1.016488  -38.546086    7    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 955 "HOUSTON 10"     1 -1 " " 
   7076 "BAYTOWN 2 0 " 500.0000 " "  0  :  1 1.034397  1.034397  -27.954342    7    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 956 "BAYTOWN 2"     1 -1 " " 
   7077 "BAYTOWN 2 1 " 230.0000 " "  0  :  1 1.026995  1.026995  -30.529112    7    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 956 "BAYTOWN 2"     1 -1 " " 
   7078 "BAYTOWN 2 2 " 115.0000 " "  0  :  1 1.016983  1.016983  -35.229848    7    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 956 "BAYTOWN 2"     1 -1 " " 
   7079 "BAYTOWN 2 3 "  13.8000 " "  0  :  2 1.040000 1.040000  -25.919038    7    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 956 "BAYTOWN 2"     1 -1 " " 
   7080 "BAYTOWN 2 4 "  13.8000 " "  0  :  2 1.040000 1.040000  -25.344902    7    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 956 "BAYTOWN 2"     1 -1 " " 
   7081 "BAYTOWN 2 5 "  13.8000 " "  0  :  2 1.040000 1.040000  -25.320651    7    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 956 "BAYTOWN 2"     1 -1 " " 
   7082 "BAYTOWN 2 6 "  13.8000 " "  0  :  2 1.040000 1.040000  -25.865645    7    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 956 "BAYTOWN 2"     1 -1 " " 
   7083 "LEAGUE CIT~1" 230.0000 " "  0  :  1 1.016994  1.016994  -33.092088    7    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 957 "LEAGUE CITY"     1 -1 " " 
   7084 "LEAGUE CIT~2" 115.0000 " "  0  :  1 1.010414  1.010414  -36.483475    7    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 957 "LEAGUE CITY"     1 -1 " " 
   7085 "LIVERPOOL 0 " 115.0000 " "  0  :  1 0.997942  0.997942  -37.550067    7    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 958 "LIVERPOOL"     1 -1 " " 
   7086 "HOUSTON 16 0" 115.0000 " "  0  :  1 0.992173  0.992173  -40.717537    7    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 959 "HOUSTON 16"     1 -1 " " 
   7087 "SUGAR LAND~1" 115.0000 " "  0  :  1 1.003082  1.003082  -39.695123    7    3 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 960 "SUGAR LAND 1"     1 -1 " " 
   7088 "RICHMOND 2 0" 115.0000 " "  0  :  1 0.977581  0.977581  -43.470378    7    3 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 961 "RICHMOND 2"     1 -1 " " 
   7089 "HOUSTON 82 0" 115.0000 " "  0  :  1 1.015565  1.015565  -43.727941    7    3 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 962 "HOUSTON 82"     1 -1 " " 
   7090 "PINEHURST 0 " 115.0000 " "  0  :  1 0.989766  0.989766  -46.027646    7    5 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 963 "PINEHURST"     1 -1 " " 
