 0,    100.00, 33, 0, 0, 60.00       / October 17, 2017 14:57:58; Simulator Version 20; BuildDate 2017_9_14
This is a synthetic power system model that does NOT represent the actual grid. It was developed as part of the US ARPA-E Grid 
Data research project and contains no CEII.
 5367,'1 ',   213.330,    -5.877,   108.590,   -23.680,1.00000,    0,   256.000,   0.00000,   0.10020,   0.00000,   0.00000,1.00000,1,  100.0,   213.330,    64.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5368,'1 ',   213.330,   -11.692,   108.590,   -23.680,1.00000,    0,   256.000,   0.00000,   0.36180,   0.00000,   0.00000,1.00000,1,  100.0,   213.330,    64.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5369,'1 ',   213.330,    -5.489,   108.590,   -23.680,1.00000,    0,   256.000,   0.00000,   0.24440,   0.00000,   0.00000,1.00000,1,  100.0,   213.330,    64.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5382,'1 ',   209.000,   106.380,   106.380,   -23.200,1.04000,    0,   250.800,   0.00000,   0.24770,   0.00000,   0.00000,1.00000,1,  100.0,   209.000,    62.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5383,'1 ',   209.000,   106.380,   106.380,   -23.200,1.04000,    0,   250.800,   0.00000,   0.39820,   0.00000,   0.00000,1.00000,1,  100.0,   209.000,    62.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5399,'1 ',   124.200,    35.270,    35.270,   -23.850,1.04000,    0,   198.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   165.600,    49.680,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 5403,'1 ',    89.400,    45.500,    45.500,    -9.920,1.03000,    0,   107.280,   0.00000,   0.19850,   0.00000,   0.00000,1.00000,1,  100.0,    89.400,    26.820,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5404,'1 ',    89.400,    45.500,    45.500,    -9.920,1.03000,    0,   107.280,   0.00000,   0.13470,   0.00000,   0.00000,1.00000,1,  100.0,    89.400,    26.820,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5405,'1 ',    89.400,    45.500,    45.500,    -9.920,1.03000,    0,   107.280,   0.00000,   0.14170,   0.00000,   0.00000,1.00000,1,  100.0,    89.400,    26.820,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5406,'1 ',    89.400,    45.500,    45.500,    -9.920,1.03000,    0,   107.280,   0.00000,   0.12270,   0.00000,   0.00000,1.00000,1,  100.0,    89.400,    26.820,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5415,'1 ',   122.000,    -8.635,    62.100,   -13.540,1.00000,    0,   146.400,   0.00000,   0.14030,   0.00000,   0.00000,1.00000,1,  100.0,   122.000,    36.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5416,'1 ',   122.000,    -8.154,    62.100,   -13.540,1.00000,    0,   146.400,   0.00000,   0.26480,   0.00000,   0.00000,1.00000,1,  100.0,   122.000,    36.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5417,'1 ',   122.000,    -9.440,    62.100,   -13.540,1.00000,    0,   146.400,   0.00000,   0.16960,   0.00000,   0.00000,1.00000,1,  100.0,   122.000,    36.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5418,'1 ',   118.800,   -11.436,    60.470,   -13.190,1.00000,    0,   142.560,   0.00000,   0.34000,   0.00000,   0.00000,1.00000,1,  100.0,   118.800,    35.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5419,'1 ',   118.800,   -13.190,    60.470,   -13.190,1.00000,    0,   142.560,   0.00000,   0.16420,   0.00000,   0.00000,1.00000,1,  100.0,   118.800,    35.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5423,'1 ',    12.400,    -1.380,     6.310,    -1.380,1.00000,    0,    14.880,   0.00000,   0.12320,   0.00000,   0.00000,1.00000,1,  100.0,    12.400,     3.720,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5424,'1 ',     0.000,     0.000,     1.630,    -0.360,1.00000,    0,     3.840,   0.00000,   0.18820,   0.00000,   0.00000,1.00000,0,  100.0,     3.200,     0.960,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5444,'1 ',     0.000,     0.000,   147.100,   -32.080,1.01000,    0,   346.800,   0.00000,   0.34260,   0.00000,   0.00000,1.00000,0,  100.0,   289.000,    86.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5444,'2 ',     0.000,     0.000,   147.100,   -32.080,1.01000,    0,   346.800,   0.00000,   0.18400,   0.00000,   0.00000,1.00000,0,  100.0,   289.000,    86.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5444,'3 ',     0.000,     0.000,   147.100,   -32.080,1.01000,    0,   346.800,   0.00000,   0.28670,   0.00000,   0.00000,1.00000,0,  100.0,   289.000,    86.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5444,'4 ',    86.700,    21.694,   147.100,   -32.080,1.01000,    0,   346.800,   0.00000,   0.29640,   0.00000,   0.00000,1.00000,1,  100.0,   289.000,    86.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5444,'5 ',    86.700,    21.694,   147.100,   -32.080,1.01000,    0,   346.800,   0.00000,   0.11570,   0.00000,   0.00000,1.00000,1,  100.0,   289.000,    86.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5444,'6 ',     0.000,     0.000,   147.100,   -32.080,1.01000,    0,   346.800,   0.00000,   0.17480,   0.00000,   0.00000,1.00000,0,  100.0,   289.000,    86.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5444,'7 ',    42.390,    21.694,    71.920,   -15.680,1.01000,    0,   169.560,   0.00000,   0.11220,   0.00000,   0.00000,1.00000,1,  100.0,   141.300,    42.390,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5444,'8 ',    42.390,    21.694,    71.920,   -15.680,1.01000,    0,   169.560,   0.00000,   0.25500,   0.00000,   0.00000,1.00000,1,  100.0,   141.300,    42.390,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6006,'1 ',   213.000,    96.369,   108.420,   -23.640,1.04000,    0,   255.600,   0.00000,   0.18770,   0.00000,   0.00000,1.00000,1,  100.0,   213.000,    63.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6007,'1 ',     0.000,     0.000,   216.830,   -47.290,1.04000,    0,   511.200,   0.00000,   0.13420,   0.00000,   0.00000,1.00000,0,  100.0,   426.000,   127.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6008,'1 ',   198.330,    84.171,   100.950,   -22.010,1.04000,    0,   238.000,   0.00000,   0.20160,   0.00000,   0.00000,1.00000,1,  100.0,   198.330,    59.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6009,'1 ',   198.330,    52.013,   100.950,   -22.010,1.04000,    0,   238.000,   0.00000,   0.18430,   0.00000,   0.00000,1.00000,1,  100.0,   198.330,    59.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6010,'1 ',   198.330,    71.235,   100.950,   -22.010,1.04000,    0,   238.000,   0.00000,   0.15620,   0.00000,   0.00000,1.00000,1,  100.0,   198.330,    59.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6041,'1 ',    18.000,     6.910,     6.910,    -0.880,1.04000,    0,    21.600,   0.00000,   0.40930,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     5.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6042,'1 ',   108.000,    41.470,    41.470,    -5.290,1.04000,    0,   129.600,   0.00000,   0.18770,   0.00000,   0.00000,1.00000,1,  100.0,   108.000,    32.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6048,'1 ',     0.000,     0.000,     1.730,    -0.380,1.04000,    0,     4.080,   0.00000,   0.11720,   0.00000,   0.00000,1.00000,0,  100.0,     3.400,     1.020,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6049,'1 ',     9.600,     4.890,     4.890,    -1.070,1.04000,    0,    11.520,   0.00000,   0.18260,   0.00000,   0.00000,1.00000,0,  100.0,     9.600,     2.880,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6050,'1 ',     0.000,     0.000,     2.240,    -0.490,1.04000,    0,     5.280,   0.00000,   0.36280,   0.00000,   0.00000,1.00000,0,  100.0,     4.400,     1.320,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6051,'1 ',    57.400,    29.220,    29.220,    -6.370,1.04000,    0,    68.880,   0.00000,   0.10360,   0.00000,   0.00000,1.00000,1,  100.0,    57.400,    17.220,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6052,'1 ',    57.400,    29.220,    29.220,    -6.370,1.04000,    0,    68.880,   0.00000,   0.12090,   0.00000,   0.00000,1.00000,0,  100.0,    57.400,    17.220,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6053,'1 ',    57.400,    29.220,    29.220,    -6.370,1.04000,    0,    68.880,   0.00000,   0.12340,   0.00000,   0.00000,1.00000,1,  100.0,    57.400,    17.220,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6054,'1 ',    57.400,    24.163,    29.220,    -6.370,1.04000,    0,    68.880,   0.00000,   0.14740,   0.00000,   0.00000,1.00000,1,  100.0,    57.400,    17.220,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6069,'1 ',   181.370,    38.333,    92.320,   -20.130,1.03000,    0,   217.640,   0.00000,   0.22480,   0.00000,   0.00000,1.00000,1,  100.0,   181.370,    54.410,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6070,'1 ',   181.370,    18.327,    92.320,   -20.130,1.03000,    0,   217.640,   0.00000,   0.24660,   0.00000,   0.00000,1.00000,1,  100.0,   181.370,    54.410,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6071,'1 ',   181.370,    49.417,    92.320,   -20.130,1.03000,    0,   217.640,   0.00000,   0.15280,   0.00000,   0.00000,1.00000,1,  100.0,   181.370,    54.410,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6072,'1 ',   181.370,    39.869,    92.320,   -20.130,1.03000,    0,   217.640,   0.00000,   0.19250,   0.00000,   0.00000,1.00000,0,  100.0,   181.370,    54.410,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6073,'1 ',   181.370,    29.548,    92.320,   -20.130,1.03000,    0,   217.640,   0.00000,   0.14260,   0.00000,   0.00000,1.00000,1,  100.0,   181.370,    54.410,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6074,'1 ',   181.370,    28.664,    92.320,   -20.130,1.03000,    0,   217.640,   0.00000,   0.11150,   0.00000,   0.00000,1.00000,1,  100.0,   181.370,    54.410,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6078,'1 ',   405.598,   -66.572,   262.510,   -68.730,1.00000,    0,   676.000,   0.00000,   0.28900,   0.00000,   0.00000,1.00000,1,  100.0,   563.330,   169.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6079,'1 ',   405.598,   -68.730,   262.510,   -68.730,1.00000,    0,   676.000,   0.00000,   0.25330,   0.00000,   0.00000,1.00000,1,  100.0,   563.330,   169.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6080,'1 ',   405.598,   -68.730,   262.510,   -68.730,1.00000,    0,   676.000,   0.00000,   0.32510,   0.00000,   0.00000,1.00000,1,  100.0,   563.330,   169.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6082,'1 ',    22.000,     8.450,     8.450,    -1.080,1.04000,    0,    26.400,   0.00000,   0.30500,   0.00000,   0.00000,1.00000,1,  100.0,    22.000,     6.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6083,'1 ',    22.000,     7.076,     8.450,    -1.080,1.04000,    0,    26.400,   0.00000,   0.37810,   0.00000,   0.00000,1.00000,1,  100.0,    22.000,     6.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6085,'1 ',     1.050,     0.000,     0.000,     0.000,1.04000,    0,     1.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.400,     0.420,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6086,'1 ',    22.500,     0.000,     0.000,     0.000,1.04000,    0,    36.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.000,     9.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6087,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     6.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.500,     1.650,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6088,'1 ',     7.950,     0.000,     0.000,     0.000,1.04000,    0,    12.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.600,     3.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6089,'1 ',    10.425,     0.000,     0.000,     0.000,1.04000,    0,    16.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.900,     4.170,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6090,'1 ',    30.525,     0.000,     0.000,     0.000,1.04000,    0,    48.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.700,    12.210,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6104,'1 ',    60.500,    30.790,    30.790,    -6.720,1.04000,    0,    72.600,   0.00000,   0.21100,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    18.150,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6105,'1 ',    60.500,    30.790,    30.790,    -6.720,1.04000,    0,    72.600,   0.00000,   0.31280,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    18.150,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6106,'1 ',   121.000,    61.590,    61.590,   -13.430,1.04000,    0,   145.200,   0.00000,   0.12010,   0.00000,   0.00000,1.00000,1,  100.0,   121.000,    36.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6110,'1 ',   343.661,   144.649,   275.220,   -72.050,1.04000,    0,   708.720,   0.00000,   0.16800,   0.00000,   0.00000,1.00000,1,  100.0,   590.600,   177.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6111,'1 ',   383.670,   147.139,   308.260,   -80.700,1.04000,    0,   793.800,   0.00000,   0.21900,   0.00000,   0.00000,1.00000,1,  100.0,   661.500,   198.450,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6144,'1 ',     8.400,    -0.930,     4.280,    -0.930,1.03000,    0,    10.080,   0.00000,   0.21910,   0.00000,   0.00000,1.00000,0,  100.0,     8.400,     2.520,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6145,'1 ',   446.000,    31.847,   227.010,   -49.510,1.03000,    0,   535.200,   0.00000,   0.14770,   0.00000,   0.00000,1.00000,1,  100.0,   446.000,   133.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6146,'1 ',   446.000,    32.579,   227.010,   -49.510,1.03000,    0,   535.200,   0.00000,   0.11950,   0.00000,   0.00000,1.00000,1,  100.0,   446.000,   133.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6147,'1 ',   279.600,    27.836,   474.390,  -103.450,1.03000,    0,  1118.400,   0.00000,   0.10440,   0.00000,   0.00000,1.00000,1,  100.0,   932.000,   279.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6148,'1 ',     0.000,     0.000,   367.500,   -80.140,1.03000,    0,   866.400,   0.00000,   0.23830,   0.00000,   0.00000,1.00000,0,  100.0,   722.000,   216.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6149,'1 ',   216.600,    81.275,   367.500,   -80.140,1.03000,    0,   866.400,   0.00000,   0.12770,   0.00000,   0.00000,1.00000,1,  100.0,   722.000,   216.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6164,'1 ',   235.050,    37.069,   119.640,   -26.090,1.03000,    0,   282.060,   0.00000,   0.30070,   0.00000,   0.00000,1.00000,1,  100.0,   235.050,    70.520,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6165,'1 ',   235.050,    32.733,   119.640,   -26.090,1.03000,    0,   282.060,   0.00000,   0.18390,   0.00000,   0.00000,1.00000,1,  100.0,   235.050,    70.520,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6166,'1 ',   235.050,    75.276,   119.640,   -26.090,1.03000,    0,   282.060,   0.00000,   0.25100,   0.00000,   0.00000,1.00000,1,  100.0,   235.050,    70.520,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6167,'1 ',   235.050,    41.585,   119.640,   -26.090,1.03000,    0,   282.060,   0.00000,   0.13970,   0.00000,   0.00000,1.00000,1,  100.0,   235.050,    70.520,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6213,'1 ',    60.000,    19.449,    23.040,    -2.940,1.04000,    0,    72.000,   0.00000,   0.33650,   0.00000,   0.00000,1.00000,1,  100.0,    60.000,    18.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6214,'1 ',   186.330,    33.285,    71.550,    -9.130,1.04000,    0,   223.600,   0.00000,   0.21900,   0.00000,   0.00000,1.00000,1,  100.0,   186.330,    55.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6215,'1 ',   186.330,    71.550,    71.550,    -9.130,1.04000,    0,   223.600,   0.00000,   0.20110,   0.00000,   0.00000,1.00000,1,  100.0,   186.330,    55.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6216,'1 ',   186.330,    55.051,    71.550,    -9.130,1.04000,    0,   223.600,   0.00000,   0.37760,   0.00000,   0.00000,1.00000,1,  100.0,   186.330,    55.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6242,'1 ',    61.000,    16.510,    31.050,    -6.770,1.04000,    0,    73.200,   0.00000,   0.14010,   0.00000,   0.00000,1.00000,1,  100.0,    61.000,    18.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6243,'1 ',   183.000,    40.266,    93.150,   -20.310,1.04000,    0,   219.600,   0.00000,   0.28800,   0.00000,   0.00000,1.00000,1,  100.0,   183.000,    54.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6244,'1 ',   298.000,    49.088,   151.680,   -33.080,1.04000,    0,   357.600,   0.00000,   0.12500,   0.00000,   0.00000,1.00000,1,  100.0,   298.000,    89.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6245,'1 ',   298.000,    56.359,   151.680,   -33.080,1.04000,    0,   357.600,   0.00000,   0.24960,   0.00000,   0.00000,1.00000,1,  100.0,   298.000,    89.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6246,'1 ',   298.000,   105.633,   151.680,   -33.080,1.04000,    0,   357.600,   0.00000,   0.16990,   0.00000,   0.00000,1.00000,1,  100.0,   298.000,    89.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6247,'1 ',   183.330,    86.539,    93.320,   -20.350,1.04000,    0,   220.000,   0.00000,   0.11730,   0.00000,   0.00000,1.00000,1,  100.0,   183.330,    55.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6248,'1 ',   183.330,    44.523,    93.320,   -20.350,1.04000,    0,   220.000,   0.00000,   0.27550,   0.00000,   0.00000,1.00000,1,  100.0,   183.330,    55.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6249,'1 ',   183.330,    30.803,    93.320,   -20.350,1.04000,    0,   220.000,   0.00000,   0.17480,   0.00000,   0.00000,1.00000,1,  100.0,   183.330,    55.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6257,'1 ',   194.000,    -1.530,    98.750,   -21.530,1.02000,    0,   232.800,   0.00000,   0.15520,   0.00000,   0.00000,1.00000,1,  100.0,   194.000,    58.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6258,'1 ',   194.000,    -0.277,    98.750,   -21.530,1.02000,    0,   232.800,   0.00000,   0.26310,   0.00000,   0.00000,1.00000,1,  100.0,   194.000,    58.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6259,'1 ',     0.000,     0.000,    26.160,    -5.710,1.02000,    0,    61.680,   0.00000,   0.14750,   0.00000,   0.00000,1.00000,0,  100.0,    51.400,    15.420,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6260,'1 ',   257.000,    -3.158,   130.810,   -28.530,1.02000,    0,   308.400,   0.00000,   0.11970,   0.00000,   0.00000,1.00000,1,  100.0,   257.000,    77.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6266,'1 ',     1.500,     0.580,     0.580,    -0.070,1.04000,    0,     1.800,   0.00000,   0.20290,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.450,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6267,'1 ',     2.400,     0.920,     0.920,    -0.120,1.04000,    0,     2.880,   0.00000,   0.12200,   0.00000,   0.00000,1.00000,1,  100.0,     2.400,     0.720,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6268,'1 ',     1.500,     0.580,     0.580,    -0.070,1.04000,    0,     1.800,   0.00000,   0.44500,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.450,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6269,'1 ',     2.400,     0.920,     0.920,    -0.120,1.04000,    0,     2.880,   0.00000,   0.22390,   0.00000,   0.00000,1.00000,1,  100.0,     2.400,     0.720,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6270,'1 ',     0.000,     0.000,     2.300,    -0.290,1.04000,    0,     7.200,   0.00000,   0.22430,   0.00000,   0.00000,1.00000,0,  100.0,     6.000,     1.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6271,'1 ',     0.000,     0.000,     1.380,    -0.180,1.04000,    0,     4.320,   0.00000,   0.36050,   0.00000,   0.00000,1.00000,0,  100.0,     3.600,     1.080,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6272,'1 ',     2.400,     0.920,     0.920,    -0.120,1.04000,    0,     2.880,   0.00000,   0.61520,   0.00000,   0.00000,1.00000,0,  100.0,     2.400,     0.720,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6273,'1 ',     2.400,     0.920,     0.920,    -0.120,1.04000,    0,     2.880,   0.00000,   0.28600,   0.00000,   0.00000,1.00000,0,  100.0,     2.400,     0.720,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6274,'1 ',     2.800,     1.080,     1.080,    -0.140,1.04000,    0,     3.360,   0.00000,   0.19700,   0.00000,   0.00000,1.00000,1,  100.0,     2.800,     0.840,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6295,'1 ',   206.230,   -22.890,   104.970,   -22.890,1.02000,    0,   247.480,   0.00000,   0.21970,   0.00000,   0.00000,1.00000,1,  100.0,   206.230,    61.870,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6296,'1 ',   206.230,   -22.890,   104.970,   -22.890,1.02000,    0,   247.480,   0.00000,   0.25670,   0.00000,   0.00000,1.00000,1,  100.0,   206.230,    61.870,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6297,'1 ',   206.230,    -9.492,   104.970,   -22.890,1.02000,    0,   247.480,   0.00000,   0.14170,   0.00000,   0.00000,1.00000,1,  100.0,   206.230,    61.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6301,'1 ',     0.000,     0.000,     1.630,    -0.360,1.00000,    0,     3.840,   0.00000,   0.26290,   0.00000,   0.00000,1.00000,0,  100.0,     3.200,     0.960,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6302,'1 ',   247.250,   -27.440,   125.850,   -27.440,1.00000,    0,   296.700,   0.00000,   0.25960,   0.00000,   0.00000,1.00000,1,  100.0,   247.250,    74.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6303,'1 ',   247.250,   -27.440,   125.850,   -27.440,1.00000,    0,   296.700,   0.00000,   0.27270,   0.00000,   0.00000,1.00000,1,  100.0,   247.250,    74.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6304,'1 ',   247.250,   -27.440,   125.850,   -27.440,1.00000,    0,   296.700,   0.00000,   0.11710,   0.00000,   0.00000,1.00000,1,  100.0,   247.250,    74.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6305,'1 ',   247.250,   -27.440,   125.850,   -27.440,1.00000,    0,   296.700,   0.00000,   0.12770,   0.00000,   0.00000,1.00000,1,  100.0,   247.250,    74.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6346,'1 ',    69.000,   -13.250,    19.600,   -13.250,1.00000,    0,   110.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    92.000,    27.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 6349,'1 ',     0.000,     0.000,     6.110,    -1.330,1.04000,    0,    14.400,   0.00000,   0.16290,   0.00000,   0.00000,1.00000,0,  100.0,    12.000,     3.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6349,'10',     0.000,     0.000,    26.210,    -5.720,1.04000,    0,    61.800,   0.00000,   0.10370,   0.00000,   0.00000,1.00000,0,  100.0,    51.500,    15.450,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6349,'11',   103.000,    52.430,    52.430,   -11.430,1.04000,    0,   123.600,   0.00000,   0.13470,   0.00000,   0.00000,1.00000,1,  100.0,   103.000,    30.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6349,'2 ',     0.000,     0.000,     1.170,    -0.260,1.04000,    0,     2.760,   0.00000,   0.12200,   0.00000,   0.00000,1.00000,0,  100.0,     2.300,     0.690,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6349,'3 ',     0.000,     0.000,     2.340,    -0.510,1.04000,    0,     5.520,   0.00000,   0.21450,   0.00000,   0.00000,1.00000,0,  100.0,     4.600,     1.380,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6349,'4 ',     0.000,     0.000,     0.760,    -0.170,1.04000,    0,     1.800,   0.00000,   0.13260,   0.00000,   0.00000,1.00000,0,  100.0,     1.500,     0.450,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6349,'5 ',     0.000,     0.000,     2.040,    -0.440,1.04000,    0,     4.800,   0.00000,   0.13390,   0.00000,   0.00000,1.00000,0,  100.0,     4.000,     1.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6349,'6 ',     0.000,     0.000,     3.260,    -0.710,1.04000,    0,     7.680,   0.00000,   0.32230,   0.00000,   0.00000,1.00000,0,  100.0,     6.400,     1.920,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6349,'7 ',   261.360,   184.770,   184.770,   -40.290,1.04000,    0,   435.600,   0.00000,   0.17910,   0.00000,   0.00000,1.00000,1,  100.0,   363.000,   108.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6349,'8 ',   261.360,   184.770,   184.770,   -40.290,1.04000,    0,   435.600,   0.00000,   0.20480,   0.00000,   0.00000,1.00000,1,  100.0,   363.000,   108.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6349,'9 ',     0.000,     0.000,    26.210,    -5.720,1.04000,    0,    61.800,   0.00000,   0.18560,   0.00000,   0.00000,1.00000,0,  100.0,    51.500,    15.450,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7005,'1 ',   163.000,    36.166,    82.970,   -18.090,1.04000,    0,   195.600,   0.00000,   0.13000,   0.00000,   0.00000,1.00000,1,  100.0,   163.000,    48.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7006,'1 ',   163.000,    63.328,    82.970,   -18.090,1.04000,    0,   195.600,   0.00000,   0.19150,   0.00000,   0.00000,1.00000,1,  100.0,   163.000,    48.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7007,'1 ',   163.000,    41.838,    82.970,   -18.090,1.04000,    0,   195.600,   0.00000,   0.34300,   0.00000,   0.00000,1.00000,1,  100.0,   163.000,    48.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7008,'1 ',   163.000,    39.233,    82.970,   -18.090,1.04000,    0,   195.600,   0.00000,   0.21570,   0.00000,   0.00000,1.00000,1,  100.0,   163.000,    48.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7009,'1 ',   163.000,    35.583,    82.970,   -18.090,1.04000,    0,   195.600,   0.00000,   0.13060,   0.00000,   0.00000,1.00000,1,  100.0,   163.000,    48.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7015,'1 ',     0.000,     0.000,     2.040,    -0.440,1.04000,    0,     4.800,   0.00000,   0.22520,   0.00000,   0.00000,1.00000,0,  100.0,     4.000,     1.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7021,'1 ',    22.400,    11.400,    11.400,    -2.490,1.04000,    0,    26.880,   0.00000,   0.11510,   0.00000,   0.00000,1.00000,1,  100.0,    22.400,     6.720,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7022,'1 ',    47.400,    24.130,    24.130,    -5.260,1.04000,    0,    56.880,   0.00000,   0.14990,   0.00000,   0.00000,1.00000,1,  100.0,    47.400,    14.220,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7023,'1 ',    47.400,    24.130,    24.130,    -5.260,1.04000,    0,    56.880,   0.00000,   0.28220,   0.00000,   0.00000,1.00000,1,  100.0,    47.400,    14.220,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7024,'1 ',    94.800,    48.250,    48.250,   -10.520,1.04000,    0,   113.760,   0.00000,   0.27240,   0.00000,   0.00000,1.00000,1,  100.0,    94.800,    28.440,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7025,'1 ',     0.000,     0.000,     1.630,    -0.360,1.04000,    0,     3.840,   0.00000,   0.14360,   0.00000,   0.00000,1.00000,0,  100.0,     3.200,     0.960,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7031,'1 ',    29.100,     0.000,     0.000,     0.000,1.04000,    0,    46.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.800,    11.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7032,'1 ',     7.500,     0.000,     0.000,     0.000,1.04000,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7033,'1 ',     7.500,     0.000,     0.000,     0.000,1.04000,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7034,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     5.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.400,     1.320,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7045,'1 ',   188.450,    53.932,    95.920,   -20.920,1.03000,    0,   226.140,   0.00000,   0.12400,   0.00000,   0.00000,1.00000,1,  100.0,   188.450,    56.530,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7046,'1 ',   188.450,    95.920,    95.920,   -20.920,1.03000,    0,   226.140,   0.00000,   0.10650,   0.00000,   0.00000,1.00000,1,  100.0,   188.450,    56.530,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7061,'1 ',   114.900,   -12.750,    58.480,   -12.750,1.00000,    0,   137.880,   0.00000,   0.12410,   0.00000,   0.00000,1.00000,1,  100.0,   114.900,    34.470,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7062,'1 ',   114.900,   -12.750,    58.480,   -12.750,1.00000,    0,   137.880,   0.00000,   0.19500,   0.00000,   0.00000,1.00000,1,  100.0,   114.900,    34.470,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7063,'1 ',   114.900,   -12.750,    58.480,   -12.750,1.00000,    0,   137.880,   0.00000,   0.15790,   0.00000,   0.00000,1.00000,1,  100.0,   114.900,    34.470,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7064,'1 ',   114.900,   -12.750,    58.480,   -12.750,1.00000,    0,   137.880,   0.00000,   0.22800,   0.00000,   0.00000,1.00000,1,  100.0,   114.900,    34.470,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7065,'1 ',   114.900,   -12.750,    58.480,   -12.750,1.00000,    0,   137.880,   0.00000,   0.22800,   0.00000,   0.00000,1.00000,1,  100.0,   114.900,    34.470,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7066,'1 ',   114.900,   -12.750,    58.480,   -12.750,1.00000,    0,   137.880,   0.00000,   0.34800,   0.00000,   0.00000,1.00000,1,  100.0,   114.900,    34.470,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7079,'1 ',   228.650,    35.607,   116.380,   -25.380,1.04000,    0,   274.380,   0.00000,   0.13630,   0.00000,   0.00000,1.00000,1,  100.0,   228.650,    68.590,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7080,'1 ',   228.650,    28.402,   116.380,   -25.380,1.04000,    0,   274.380,   0.00000,   0.17160,   0.00000,   0.00000,1.00000,1,  100.0,   228.650,    68.590,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7081,'1 ',   228.650,    28.987,   116.380,   -25.380,1.04000,    0,   274.380,   0.00000,   0.24350,   0.00000,   0.00000,1.00000,1,  100.0,   228.650,    68.590,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7082,'1 ',   228.650,    34.334,   116.380,   -25.380,1.04000,    0,   274.380,   0.00000,   0.26430,   0.00000,   0.00000,1.00000,1,  100.0,   228.650,    68.590,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7098,'1 ',  1354.176,   254.444,   498.380,  -111.050,1.00000,    0,  1625.160,   0.00000,   0.28190,   0.00000,   0.00000,1.00000,1,  100.0,  1354.300,   406.290,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7099,'1 ',  1354.300,    29.609,   498.380,  -111.050,1.00000,    0,  1625.160,   0.00000,   0.27430,   0.00000,   0.00000,1.00000,1,  100.0,  1354.300,   406.290,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7107,'1 ',   150.000,    76.350,    76.350,   -16.650,1.04000,    0,   180.000,   0.00000,   0.29250,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7108,'1 ',    51.000,    18.824,    25.960,    -5.660,1.04000,    0,    61.200,   0.00000,   0.13470,   0.00000,   0.00000,1.00000,1,  100.0,    51.000,    15.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7109,'1 ',    51.000,    22.862,    25.960,    -5.660,1.04000,    0,    61.200,   0.00000,   0.17780,   0.00000,   0.00000,1.00000,1,  100.0,    51.000,    15.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7110,'1 ',   196.000,    47.078,    99.760,   -21.760,1.04000,    0,   235.200,   0.00000,   0.13730,   0.00000,   0.00000,1.00000,1,  100.0,   196.000,    58.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7111,'1 ',   196.000,    45.892,    99.760,   -21.760,1.04000,    0,   235.200,   0.00000,   0.19180,   0.00000,   0.00000,1.00000,1,  100.0,   196.000,    58.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7112,'1 ',   196.000,    72.880,    99.760,   -21.760,1.04000,    0,   235.200,   0.00000,   0.17280,   0.00000,   0.00000,1.00000,1,  100.0,   196.000,    58.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7113,'1 ',   196.000,    39.387,    99.760,   -21.760,1.04000,    0,   235.200,   0.00000,   0.16060,   0.00000,   0.00000,1.00000,1,  100.0,   196.000,    58.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7114,'1 ',   196.000,    77.367,    99.760,   -21.760,1.04000,    0,   235.200,   0.00000,   0.20370,   0.00000,   0.00000,1.00000,1,  100.0,   196.000,    58.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7115,'1 ',   196.000,    77.716,    99.760,   -21.760,1.04000,    0,   235.200,   0.00000,   0.17540,   0.00000,   0.00000,1.00000,1,  100.0,   196.000,    58.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7121,'1 ',     0.000,     0.000,     1.880,    -0.410,1.04000,    0,     4.440,   0.00000,   0.10630,   0.00000,   0.00000,1.00000,0,  100.0,     3.700,     1.110,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7122,'1 ',     0.000,     0.000,     2.190,    -0.480,1.04000,    0,     5.160,   0.00000,   0.14330,   0.00000,   0.00000,1.00000,0,  100.0,     4.300,     1.290,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7133,'1 ',    16.300,    -1.810,     8.300,    -1.810,1.00000,    0,    19.560,   0.00000,   0.13400,   0.00000,   0.00000,1.00000,1,  100.0,    16.300,     4.890,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7134,'1 ',   206.550,   -22.930,   105.130,   -22.930,1.00000,    0,   247.860,   0.00000,   0.12450,   0.00000,   0.00000,1.00000,1,  100.0,   206.550,    61.970,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7135,'1 ',   206.550,   -22.930,   105.130,   -22.930,1.00000,    0,   247.860,   0.00000,   0.10080,   0.00000,   0.00000,1.00000,1,  100.0,   206.550,    61.970,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7136,'1 ',   206.550,   -22.930,   105.130,   -22.930,1.00000,    0,   247.860,   0.00000,   0.12110,   0.00000,   0.00000,1.00000,1,  100.0,   206.550,    61.970,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7137,'1 ',   206.550,   -22.930,   105.130,   -22.930,1.00000,    0,   247.860,   0.00000,   0.35250,   0.00000,   0.00000,1.00000,1,  100.0,   206.550,    61.970,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7138,'1 ',   380.700,   -42.260,   193.780,   -42.260,1.00000,    0,   456.840,   0.00000,   0.12060,   0.00000,   0.00000,1.00000,1,  100.0,   380.700,   114.210,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7139,'1 ',    59.000,    -6.550,    30.030,    -6.550,1.00000,    0,    70.800,   0.00000,   0.12350,   0.00000,   0.00000,1.00000,1,  100.0,    59.000,    17.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7140,'1 ',    59.000,    -6.550,    30.030,    -6.550,1.00000,    0,    70.800,   0.00000,   0.29730,   0.00000,   0.00000,1.00000,1,  100.0,    59.000,    17.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7141,'1 ',    59.000,    -6.550,    30.030,    -6.550,1.00000,    0,    70.800,   0.00000,   0.23590,   0.00000,   0.00000,1.00000,1,  100.0,    59.000,    17.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7142,'1 ',    59.000,    -6.550,    30.030,    -6.550,1.00000,    0,    70.800,   0.00000,   0.23560,   0.00000,   0.00000,1.00000,1,  100.0,    59.000,    17.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7146,'1 ',    10.200,    -1.130,     5.190,    -1.130,1.01000,    0,    12.240,   0.00000,   0.16660,   0.00000,   0.00000,1.00000,1,  100.0,    10.200,     3.060,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7162,'1 ',   110.600,    56.300,    56.300,   -12.280,1.04000,    0,   132.720,   0.00000,   0.21300,   0.00000,   0.00000,1.00000,1,  100.0,   110.600,    33.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7163,'1 ',   110.600,    56.300,    56.300,   -12.280,1.04000,    0,   132.720,   0.00000,   0.10860,   0.00000,   0.00000,1.00000,1,  100.0,   110.600,    33.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7164,'1 ',   110.600,    56.300,    56.300,   -12.280,1.04000,    0,   132.720,   0.00000,   0.20360,   0.00000,   0.00000,1.00000,1,  100.0,   110.600,    33.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7165,'1 ',   110.600,    56.300,    56.300,   -12.280,1.04000,    0,   132.720,   0.00000,   0.39190,   0.00000,   0.00000,1.00000,1,  100.0,   110.600,    33.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7166,'1 ',   110.600,    54.574,    56.300,   -12.280,1.04000,    0,   132.720,   0.00000,   0.12630,   0.00000,   0.00000,1.00000,1,  100.0,   110.600,    33.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7167,'1 ',   110.600,    45.347,    56.300,   -12.280,1.04000,    0,   132.720,   0.00000,   0.10500,   0.00000,   0.00000,1.00000,1,  100.0,   110.600,    33.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7168,'1 ',    87.720,    44.650,    44.650,    -9.740,1.04000,    0,   105.260,   0.00000,   0.20410,   0.00000,   0.00000,1.00000,1,  100.0,    87.720,    26.320,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7169,'1 ',    87.720,    44.650,    44.650,    -9.740,1.04000,    0,   105.260,   0.00000,   0.14810,   0.00000,   0.00000,1.00000,1,  100.0,    87.720,    26.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7170,'1 ',   350.870,   130.346,   178.590,   -38.950,1.04000,    0,   421.040,   0.00000,   0.12310,   0.00000,   0.00000,1.00000,1,  100.0,   350.870,   105.260,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7189,'1 ',     6.900,     3.510,     3.510,    -0.770,1.03000,    0,     8.280,   0.00000,   0.14070,   0.00000,   0.00000,1.00000,1,  100.0,     6.900,     2.070,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7190,'1 ',    48.000,    12.094,    24.430,    -5.330,1.03000,    0,    57.600,   0.00000,   0.14060,   0.00000,   0.00000,1.00000,1,  100.0,    48.000,    14.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7191,'1 ',     0.000,     0.000,     2.550,    -0.550,1.03000,    0,     6.000,   0.00000,   0.14200,   0.00000,   0.00000,1.00000,0,  100.0,     5.000,     1.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7192,'1 ',    35.000,    17.146,    17.810,    -3.880,1.03000,    0,    42.000,   0.00000,   0.16330,   0.00000,   0.00000,1.00000,1,  100.0,    35.000,    10.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7193,'1 ',     7.500,     3.820,     3.820,    -0.830,1.03000,    0,     9.000,   0.00000,   0.21170,   0.00000,   0.00000,1.00000,1,  100.0,     7.500,     2.250,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7194,'1 ',   230.950,    42.987,   117.550,   -25.640,1.03000,    0,   277.140,   0.00000,   0.16070,   0.00000,   0.00000,1.00000,1,  100.0,   230.950,    69.280,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7195,'1 ',   230.950,    37.023,   117.550,   -25.640,1.03000,    0,   277.140,   0.00000,   0.11620,   0.00000,   0.00000,1.00000,1,  100.0,   230.950,    69.280,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7196,'1 ',   230.950,    67.102,   117.550,   -25.640,1.03000,    0,   277.140,   0.00000,   0.13190,   0.00000,   0.00000,1.00000,1,  100.0,   230.950,    69.280,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7197,'1 ',   230.950,   104.118,   117.550,   -25.640,1.03000,    0,   277.140,   0.00000,   0.20530,   0.00000,   0.00000,1.00000,1,  100.0,   230.950,    69.280,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7207,'1 ',     0.000,     0.000,     2.040,    -0.440,1.04000,    0,     4.800,   0.00000,   0.12960,   0.00000,   0.00000,1.00000,0,  100.0,     4.000,     1.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7208,'1 ',   229.500,    65.093,   389.390,   -84.920,1.04000,    0,   918.000,   0.00000,   0.32860,   0.00000,   0.00000,1.00000,1,  100.0,   765.000,   229.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7209,'1 ',   229.500,    94.490,   389.390,   -84.920,1.04000,    0,   918.000,   0.00000,   0.31020,   0.00000,   0.00000,1.00000,1,  100.0,   765.000,   229.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7210,'1 ',   178.500,    27.212,    90.860,   -19.810,1.04000,    0,   214.200,   0.00000,   0.12360,   0.00000,   0.00000,1.00000,1,  100.0,   178.500,    53.550,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7211,'1 ',   178.500,    38.181,    90.860,   -19.810,1.04000,    0,   214.200,   0.00000,   0.25410,   0.00000,   0.00000,1.00000,1,  100.0,   178.500,    53.550,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7212,'1 ',   178.500,    24.883,    90.860,   -19.810,1.04000,    0,   214.200,   0.00000,   0.14820,   0.00000,   0.00000,1.00000,1,  100.0,   178.500,    53.550,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7266,'1 ',   304.600,   -33.810,   155.040,   -33.810,1.01000,    0,   365.520,   0.00000,   0.18340,   0.00000,   0.00000,1.00000,1,  100.0,   304.600,    91.380,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7267,'1 ',    90.640,   -10.060,    46.140,   -10.060,1.01000,    0,   108.768,   0.00000,   0.17280,   0.00000,   0.00000,1.00000,1,  100.0,    90.640,    27.190,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7268,'1 ',    90.640,   -10.060,    46.140,   -10.060,1.01000,    0,   108.768,   0.00000,   0.11410,   0.00000,   0.00000,1.00000,1,  100.0,    90.640,    27.190,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7269,'1 ',    90.640,   -10.060,    46.140,   -10.060,1.01000,    0,   108.768,   0.00000,   0.13060,   0.00000,   0.00000,1.00000,1,  100.0,    90.640,    27.190,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7270,'1 ',   181.280,   -20.120,    92.270,   -20.120,1.01000,    0,   217.536,   0.00000,   0.12970,   0.00000,   0.00000,1.00000,1,  100.0,   181.280,    54.380,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7280,'1 ',    25.700,    13.080,    13.080,    -2.850,1.04000,    0,    30.840,   0.00000,   0.13630,   0.00000,   0.00000,1.00000,0,  100.0,    25.700,     7.710,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7281,'1 ',    15.000,     7.640,     7.640,    -1.670,1.04000,    0,    18.000,   0.00000,   0.30640,   0.00000,   0.00000,1.00000,0,  100.0,    15.000,     4.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7284,'1 ',     5.625,     0.000,     0.000,     0.000,1.04000,    0,     9.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     7.500,     2.250,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7285,'1 ',    21.225,     0.000,     0.000,     0.000,1.04000,    0,    33.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.300,     8.490,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7286,'1 ',    21.225,     0.000,     0.000,     0.000,1.04000,    0,    33.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.300,     8.490,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7287,'1 ',    21.225,     0.000,     0.000,     0.000,1.04000,    0,    33.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.300,     8.490,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7288,'1 ',    21.225,     0.000,     0.000,     0.000,1.04000,    0,    33.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.300,     8.490,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7289,'1 ',    42.450,     0.000,     0.000,     0.000,1.04000,    0,    67.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    56.600,    16.980,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7307,'1 ',    96.680,    49.210,    49.210,   -10.730,1.04000,    0,   116.020,   0.00000,   0.14120,   0.00000,   0.00000,1.00000,1,  100.0,    96.680,    29.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7308,'1 ',    96.680,    49.210,    49.210,   -10.730,1.04000,    0,   116.020,   0.00000,   0.11580,   0.00000,   0.00000,1.00000,1,  100.0,    96.680,    29.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7309,'1 ',     0.000,     0.000,    49.210,   -10.730,1.04000,    0,   116.020,   0.00000,   0.10250,   0.00000,   0.00000,1.00000,0,  100.0,    96.680,    29.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7310,'1 ',    96.680,    49.210,    49.210,   -10.730,1.04000,    0,   116.020,   0.00000,   0.24490,   0.00000,   0.00000,1.00000,1,  100.0,    96.680,    29.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7311,'1 ',   193.370,    98.420,    98.420,   -21.460,1.04000,    0,   232.040,   0.00000,   0.10760,   0.00000,   0.00000,1.00000,1,  100.0,   193.370,    58.010,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7323,'1 ',   124.480,   -13.820,    63.360,   -13.820,1.02000,    0,   149.370,   0.00000,   0.17850,   0.00000,   0.00000,1.00000,1,  100.0,   124.480,    37.340,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7324,'1 ',   124.480,   -13.820,    63.360,   -13.820,1.02000,    0,   149.370,   0.00000,   0.19890,   0.00000,   0.00000,1.00000,1,  100.0,   124.480,    37.340,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7325,'1 ',   124.480,   -13.820,    63.360,   -13.820,1.02000,    0,   149.370,   0.00000,   0.31570,   0.00000,   0.00000,1.00000,1,  100.0,   124.480,    37.340,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7326,'1 ',   124.480,   -13.820,    63.360,   -13.820,1.02000,    0,   149.370,   0.00000,   0.13620,   0.00000,   0.00000,1.00000,1,  100.0,   124.480,    37.340,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7329,'1 ',   101.900,    41.336,    51.870,   -11.310,1.04000,    0,   122.280,   0.00000,   0.16990,   0.00000,   0.00000,1.00000,1,  100.0,   101.900,    30.570,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7334,'1 ',     1.410,     2.190,     2.190,    -0.570,1.04000,    0,     5.640,   0.00000,   0.26910,   0.00000,   0.00000,1.00000,0,  100.0,     4.700,     1.410,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7335,'1 ',   136.050,   144.772,   211.330,   -55.330,1.04000,    0,   544.200,   0.00000,   0.18610,   0.00000,   0.00000,1.00000,1,  100.0,   453.500,   136.050,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7349,'1 ',   313.830,   124.327,   159.740,   -34.830,1.04000,    0,   376.590,   0.00000,   0.21160,   0.00000,   0.00000,1.00000,1,  100.0,   313.830,    94.150,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7350,'1 ',   313.830,    53.703,   159.740,   -34.830,1.04000,    0,   376.590,   0.00000,   0.12100,   0.00000,   0.00000,1.00000,1,  100.0,   313.830,    94.150,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7351,'1 ',   313.830,    42.442,   159.740,   -34.830,1.04000,    0,   376.590,   0.00000,   0.11300,   0.00000,   0.00000,1.00000,1,  100.0,   313.830,    94.150,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7352,'1 ',   313.830,    43.938,   159.740,   -34.830,1.04000,    0,   376.590,   0.00000,   0.13360,   0.00000,   0.00000,1.00000,1,  100.0,   313.830,    94.150,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7353,'1 ',   396.836,    61.537,   348.260,   -75.950,1.04000,    0,   821.040,   0.00000,   0.22390,   0.00000,   0.00000,1.00000,1,  100.0,   684.200,   205.260,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7354,'1 ',   396.836,   106.817,   348.260,   -75.950,1.04000,    0,   821.040,   0.00000,   0.12670,   0.00000,   0.00000,1.00000,1,  100.0,   684.200,   205.260,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7355,'1 ',   396.836,   105.876,   348.260,   -75.950,1.04000,    0,   821.040,   0.00000,   0.19500,   0.00000,   0.00000,1.00000,1,  100.0,   684.200,   205.260,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7356,'1 ',   396.680,   113.042,   348.260,   -75.950,1.04000,    0,   821.040,   0.00000,   0.11440,   0.00000,   0.00000,1.00000,1,  100.0,   684.200,   205.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7357,'1 ',    16.300,     8.300,     8.300,    -1.810,1.04000,    0,    19.560,   0.00000,   0.15740,   0.00000,   0.00000,1.00000,1,  100.0,    16.300,     4.890,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7358,'1 ',   225.200,    35.135,   114.630,   -25.000,1.04000,    0,   270.240,   0.00000,   0.11880,   0.00000,   0.00000,1.00000,1,  100.0,   225.200,    67.560,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7359,'1 ',   225.200,    77.261,   114.630,   -25.000,1.04000,    0,   270.240,   0.00000,   0.21250,   0.00000,   0.00000,1.00000,1,  100.0,   225.200,    67.560,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7360,'1 ',   225.200,    47.273,   114.630,   -25.000,1.04000,    0,   270.240,   0.00000,   0.19250,   0.00000,   0.00000,1.00000,1,  100.0,   225.200,    67.560,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7361,'1 ',   102.700,    28.898,    52.270,   -11.400,1.04000,    0,   123.240,   0.00000,   0.10720,   0.00000,   0.00000,1.00000,1,  100.0,   102.700,    30.810,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7369,'1 ',   107.270,    30.896,    54.600,   -11.910,1.04000,    0,   128.720,   0.00000,   0.11320,   0.00000,   0.00000,1.00000,1,  100.0,   107.270,    32.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7370,'1 ',   107.270,    24.859,    54.600,   -11.910,1.04000,    0,   128.720,   0.00000,   0.14630,   0.00000,   0.00000,1.00000,1,  100.0,   107.270,    32.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7371,'1 ',   107.270,    29.736,    54.600,   -11.910,1.04000,    0,   128.720,   0.00000,   0.29240,   0.00000,   0.00000,1.00000,1,  100.0,   107.270,    32.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7372,'1 ',   107.270,    31.743,    54.600,   -11.910,1.04000,    0,   128.720,   0.00000,   0.25820,   0.00000,   0.00000,1.00000,1,  100.0,   107.270,    32.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7373,'1 ',   107.270,    54.600,    54.600,   -11.910,1.04000,    0,   128.720,   0.00000,   0.14740,   0.00000,   0.00000,1.00000,1,  100.0,   107.270,    32.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7374,'1 ',   107.270,    38.998,    54.600,   -11.910,1.04000,    0,   128.720,   0.00000,   0.12220,   0.00000,   0.00000,1.00000,1,  100.0,   107.270,    32.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7375,'1 ',   183.660,    38.221,    93.480,   -20.390,1.04000,    0,   220.392,   0.00000,   0.12490,   0.00000,   0.00000,1.00000,1,  100.0,   183.660,    55.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7376,'1 ',   183.660,    41.487,    93.480,   -20.390,1.04000,    0,   220.392,   0.00000,   0.23020,   0.00000,   0.00000,1.00000,1,  100.0,   183.660,    55.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7377,'1 ',   183.660,    52.781,    93.480,   -20.390,1.04000,    0,   220.392,   0.00000,   0.12080,   0.00000,   0.00000,1.00000,1,  100.0,   183.660,    55.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7378,'1 ',   183.660,    43.030,    93.480,   -20.390,1.04000,    0,   220.392,   0.00000,   0.25950,   0.00000,   0.00000,1.00000,1,  100.0,   183.660,    55.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7379,'1 ',   183.660,    46.391,    93.480,   -20.390,1.04000,    0,   220.392,   0.00000,   0.14000,   0.00000,   0.00000,1.00000,1,  100.0,   183.660,    55.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7389,'1 ',   542.800,   276.290,   276.290,   -60.250,1.04000,    0,   651.360,   0.00000,   0.23770,   0.00000,   0.00000,1.00000,1,  100.0,   542.800,   162.840,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7400,'1 ',    72.000,    -7.990,    36.650,    -7.990,1.00000,    0,    86.400,   0.00000,   0.23700,   0.00000,   0.00000,1.00000,1,  100.0,    72.000,    21.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7400,'2 ',    72.000,    -7.990,    36.650,    -7.990,1.00000,    0,    86.400,   0.00000,   0.23650,   0.00000,   0.00000,1.00000,1,  100.0,    72.000,    21.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7400,'3 ',    72.000,    -7.990,    36.650,    -7.990,1.00000,    0,    86.400,   0.00000,   0.10920,   0.00000,   0.00000,1.00000,1,  100.0,    72.000,    21.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7400,'4 ',    72.000,    -7.990,    36.650,    -7.990,1.00000,    0,    86.400,   0.00000,   0.11990,   0.00000,   0.00000,1.00000,1,  100.0,    72.000,    21.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7400,'5 ',   144.000,   -15.980,    73.300,   -15.980,1.00000,    0,   172.800,   0.00000,   0.22360,   0.00000,   0.00000,1.00000,1,  100.0,   144.000,    43.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7400,'6 ',   446.400,   -49.550,   227.220,   -49.550,1.00000,    0,   535.680,   0.00000,   0.33920,   0.00000,   0.00000,1.00000,1,  100.0,   446.400,   133.920,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7406,'1 ',    63.100,    32.120,    32.120,    -7.000,1.04000,    0,    75.720,   0.00000,   0.10570,   0.00000,   0.00000,1.00000,1,  100.0,    63.100,    18.930,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7406,'2 ',   310.000,   157.790,   157.790,   -34.410,1.04000,    0,   372.000,   0.00000,   0.17320,   0.00000,   0.00000,1.00000,1,  100.0,   310.000,    93.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7414,'1 ',   102.400,    52.120,    52.120,   -11.370,1.03000,    0,   122.880,   0.00000,   0.23500,   0.00000,   0.00000,1.00000,1,  100.0,   102.400,    30.720,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7419,'1 ',    88.200,    -4.399,    44.890,    -9.790,1.00000,    0,   105.840,   0.00000,   0.12880,   0.00000,   0.00000,1.00000,1,  100.0,    88.200,    26.460,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7419,'2 ',    88.200,    -4.399,    44.890,    -9.790,1.00000,    0,   105.840,   0.00000,   0.27120,   0.00000,   0.00000,1.00000,1,  100.0,    88.200,    26.460,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7422,'1 ',     6.800,     3.460,     3.460,    -0.750,1.04000,    0,     8.160,   0.00000,   0.23960,   0.00000,   0.00000,1.00000,1,  100.0,     6.800,     2.040,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7422,'10',   172.200,    44.490,    87.650,   -19.110,1.04000,    0,   206.640,   0.00000,   0.27940,   0.00000,   0.00000,1.00000,1,  100.0,   172.200,    51.660,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7422,'11',   172.200,    44.490,    87.650,   -19.110,1.04000,    0,   206.640,   0.00000,   0.10810,   0.00000,   0.00000,1.00000,1,  100.0,   172.200,    51.660,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7422,'2 ',   112.500,    44.490,    57.260,   -12.490,1.04000,    0,   135.000,   0.00000,   0.13590,   0.00000,   0.00000,1.00000,1,  100.0,   112.500,    33.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7422,'3 ',   112.500,    44.490,    57.260,   -12.490,1.04000,    0,   135.000,   0.00000,   0.13570,   0.00000,   0.00000,1.00000,1,  100.0,   112.500,    33.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7422,'4 ',   112.500,    44.490,    57.260,   -12.490,1.04000,    0,   135.000,   0.00000,   0.21620,   0.00000,   0.00000,1.00000,1,  100.0,   112.500,    33.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7422,'5 ',   112.500,    44.490,    57.260,   -12.490,1.04000,    0,   135.000,   0.00000,   0.15650,   0.00000,   0.00000,1.00000,1,  100.0,   112.500,    33.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7422,'6 ',   191.100,    44.490,    97.270,   -21.210,1.04000,    0,   229.320,   0.00000,   0.32610,   0.00000,   0.00000,1.00000,1,  100.0,   191.100,    57.330,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7422,'7 ',   172.200,    44.490,    87.650,   -19.110,1.04000,    0,   206.640,   0.00000,   0.14030,   0.00000,   0.00000,1.00000,1,  100.0,   172.200,    51.660,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7422,'8 ',   172.200,    44.490,    87.650,   -19.110,1.04000,    0,   206.640,   0.00000,   0.15580,   0.00000,   0.00000,1.00000,1,  100.0,   172.200,    51.660,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7422,'9 ',   172.200,    44.490,    87.650,   -19.110,1.04000,    0,   206.640,   0.00000,   0.24410,   0.00000,   0.00000,1.00000,1,  100.0,   172.200,    51.660,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7428,'1 ',   100.520,    22.713,    51.160,   -11.160,1.04000,    0,   120.620,   0.00000,   0.11610,   0.00000,   0.00000,1.00000,1,  100.0,   100.520,    30.160,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7428,'10',   130.000,    22.713,    66.170,   -14.430,1.04000,    0,   156.000,   0.00000,   0.14340,   0.00000,   0.00000,1.00000,1,  100.0,   130.000,    39.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7428,'11',   130.000,    22.713,    66.170,   -14.430,1.04000,    0,   156.000,   0.00000,   0.13470,   0.00000,   0.00000,1.00000,1,  100.0,   130.000,    39.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7428,'2 ',   100.520,    22.713,    51.160,   -11.160,1.04000,    0,   120.620,   0.00000,   0.19350,   0.00000,   0.00000,1.00000,1,  100.0,   100.520,    30.160,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7428,'3 ',   100.520,    22.713,    51.160,   -11.160,1.04000,    0,   120.620,   0.00000,   0.16820,   0.00000,   0.00000,1.00000,1,  100.0,   100.520,    30.160,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7428,'4 ',   100.520,    22.713,    51.160,   -11.160,1.04000,    0,   120.620,   0.00000,   0.18360,   0.00000,   0.00000,1.00000,1,  100.0,   100.520,    30.160,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7428,'5 ',   100.520,    22.713,    51.160,   -11.160,1.04000,    0,   120.620,   0.00000,   0.22540,   0.00000,   0.00000,1.00000,1,  100.0,   100.520,    30.160,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7428,'6 ',   100.520,    22.713,    51.160,   -11.160,1.04000,    0,   120.620,   0.00000,   0.18950,   0.00000,   0.00000,1.00000,1,  100.0,   100.520,    30.160,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7428,'7 ',    75.000,    22.713,    38.170,    -8.330,1.04000,    0,    90.000,   0.00000,   0.15590,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    22.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7428,'8 ',    81.000,    23.536,    41.230,    -8.990,1.04000,    0,    97.200,   0.00000,   0.11790,   0.00000,   0.00000,1.00000,0,  100.0,    81.000,    24.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7428,'9 ',    11.700,     5.960,     5.960,    -1.300,1.04000,    0,    14.040,   0.00000,   0.15370,   0.00000,   0.00000,1.00000,1,  100.0,    11.700,     3.510,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8024,'1 ',    33.000,     0.000,     0.000,     0.000,1.04000,    0,    52.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.000,    13.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8033,'1 ',     0.000,     0.000,   119.580,   -26.080,1.04000,    0,   281.910,   0.00000,   0.10690,   0.00000,   0.00000,1.00000,0,  100.0,   234.930,    70.480,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8034,'1 ',    70.480,   101.400,   119.580,   -26.080,1.04000,    0,   281.910,   0.00000,   0.13420,   0.00000,   0.00000,1.00000,0,  100.0,   234.930,    70.480,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8035,'1 ',     0.000,     0.000,   119.580,   -26.080,1.04000,    0,   281.910,   0.00000,   0.11200,   0.00000,   0.00000,1.00000,0,  100.0,   234.930,    70.480,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8036,'1 ',     0.000,     0.000,   119.580,   -26.080,1.04000,    0,   281.910,   0.00000,   0.10590,   0.00000,   0.00000,1.00000,0,  100.0,   234.930,    70.480,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8046,'1 ',    51.800,   -19.170,    87.890,   -19.170,1.01000,    0,   207.200,   0.00000,   0.24400,   0.00000,   0.00000,1.00000,1,  100.0,   172.670,    51.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8047,'1 ',     0.000,     0.000,    87.890,   -19.170,1.01000,    0,   207.200,   0.00000,   0.11510,   0.00000,   0.00000,1.00000,0,  100.0,   172.670,    51.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8048,'1 ',    51.800,    83.630,    87.890,   -19.170,1.04000,    0,   207.200,   0.00000,   0.20180,   0.00000,   0.00000,1.00000,1,  100.0,   172.670,    51.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8049,'1 ',    51.800,   -19.170,    87.890,   -19.170,1.01000,    0,   207.200,   0.00000,   0.28340,   0.00000,   0.00000,1.00000,1,  100.0,   172.670,    51.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8050,'1 ',     0.000,     0.000,    87.890,   -19.170,1.01000,    0,   207.200,   0.00000,   0.14770,   0.00000,   0.00000,1.00000,0,  100.0,   172.670,    51.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8051,'1 ',     0.000,     0.000,    87.890,   -19.170,1.01000,    0,   207.200,   0.00000,   0.17520,   0.00000,   0.00000,1.00000,0,  100.0,   172.670,    51.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8060,'1 ',     0.000,     0.000,   276.520,   -72.390,1.00000,    0,   712.080,   0.00000,   0.26510,   0.00000,   0.00000,1.00000,0,  100.0,   593.400,   178.020,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8061,'1 ',     0.000,     0.000,   276.520,   -72.390,1.00000,    0,   712.080,   0.00000,   0.18950,   0.00000,   0.00000,1.00000,0,  100.0,   593.400,   178.020,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8070,'1 ',     0.000,     0.000,   431.000,  -112.840,1.00000,    0,  1109.880,   0.00000,   0.31890,   0.00000,   0.00000,1.00000,0,  100.0,   924.900,   277.470,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8071,'1 ',   277.470,  -112.840,   431.000,  -112.840,1.00000,    0,  1109.880,   0.00000,   0.13270,   0.00000,   0.00000,1.00000,1,  100.0,   924.900,   277.470,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8077,'1 ',   234.900,    11.127,   119.560,   -26.070,1.03000,    0,   281.880,   0.00000,   0.13340,   0.00000,   0.00000,1.00000,1,  100.0,   234.900,    70.470,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8078,'1 ',   234.900,     9.541,   119.560,   -26.070,1.03000,    0,   281.880,   0.00000,   0.21300,   0.00000,   0.00000,1.00000,1,  100.0,   234.900,    70.470,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8079,'1 ',   234.900,    11.012,   119.560,   -26.070,1.03000,    0,   281.880,   0.00000,   0.15350,   0.00000,   0.00000,1.00000,1,  100.0,   234.900,    70.470,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8080,'1 ',   234.900,    10.357,   119.560,   -26.070,1.03000,    0,   281.880,   0.00000,   0.18600,   0.00000,   0.00000,1.00000,1,  100.0,   234.900,    70.470,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8087,'1 ',     0.000,     0.000,   418.330,  -109.520,1.04000,    0,  1077.240,   0.00000,   0.18080,   0.00000,   0.00000,1.00000,0,  100.0,   897.700,   269.310,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8088,'1 ',   269.310,   224.979,   418.330,  -109.520,1.04000,    0,  1077.240,   0.00000,   0.23560,   0.00000,   0.00000,1.00000,1,  100.0,   897.700,   269.310,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8099,'1 ',    85.500,     0.000,     0.000,     0.000,1.04000,    0,   136.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   114.000,    34.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8115,'1 ',     0.000,     0.000,     4.660,    -1.220,1.04000,    0,    12.000,   0.00000,   0.14060,   0.00000,   0.00000,1.00000,0,  100.0,    10.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8116,'1 ',     0.000,     0.000,   163.890,   -42.910,1.04000,    0,   422.040,   0.00000,   0.11870,   0.00000,   0.00000,1.00000,0,  100.0,   351.700,   105.510,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8117,'1 ',   105.510,    80.341,   163.890,   -42.910,1.04000,    0,   422.040,   0.00000,   0.26980,   0.00000,   0.00000,1.00000,1,  100.0,   351.700,   105.510,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8129,'1 ',   568.844,   -48.514,   307.560,   -80.520,1.03000,    0,   792.000,   0.00000,   0.26300,   0.00000,   0.00000,1.00000,1,  100.0,   660.000,   198.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8130,'1 ',   568.844,   -12.597,   307.560,   -80.520,1.03000,    0,   792.000,   0.00000,   0.31990,   0.00000,   0.00000,1.00000,1,  100.0,   660.000,   198.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8131,'1 ',   600.096,   -36.177,   307.560,   -80.520,1.03000,    0,   792.000,   0.00000,   0.26310,   0.00000,   0.00000,1.00000,1,  100.0,   660.000,   198.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8147,'1 ',     1.200,     1.860,     1.860,    -0.490,1.03000,    0,     4.800,   0.00000,   0.29460,   0.00000,   0.00000,1.00000,0,  100.0,     4.000,     1.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8147,'2 ',    71.790,    98.216,   111.510,   -29.190,1.03000,    0,   287.160,   0.00000,   0.32220,   0.00000,   0.00000,1.00000,0,  100.0,   239.300,    71.790,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8152,'1 ',     0.000,     0.000,    11.200,    -2.440,1.00000,    0,    26.400,   0.00000,   0.12930,   0.00000,   0.00000,1.00000,0,  100.0,    22.000,     6.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8155,'1 ',     0.000,     0.000,    81.360,   -21.300,1.00000,    0,   209.520,   0.00000,   0.14710,   0.00000,   0.00000,1.00000,0,  100.0,   174.600,    52.380,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8155,'2 ',    77.128,   -21.300,    81.360,   -21.300,1.00000,    0,   209.520,   0.00000,   0.16780,   0.00000,   0.00000,1.00000,1,  100.0,   174.600,    52.380,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8158,'1 ',     0.000,     0.000,    53.440,   -11.650,1.00000,    0,   126.000,   0.00000,   0.11630,   0.00000,   0.00000,1.00000,0,  100.0,   105.000,    31.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8158,'2 ',     0.000,     0.000,    49.980,   -10.900,1.00000,    0,   117.840,   0.00000,   0.35070,   0.00000,   0.00000,1.00000,0,  100.0,    98.200,    29.460,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
  1001,  1064,'1 ',5.24000E-3,3.58000E-2,6.09000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1001,  1064,'2 ',5.24000E-3,3.58000E-2,6.09000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1001,  1071,'1 ',4.35000E-3,2.80800E-2,5.36000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1001,  1071,'2 ',4.35000E-3,2.80800E-2,5.36000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1002,  1007,'1 ',7.77600E-2,4.66930E-1,6.33600E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1010,  1002,'1 ',5.55200E-2,1.35700E-1,1.77700E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1022,  1003,'1 ',4.85000E-3,2.01200E-2,3.41000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1055,  1003,'1 ',1.57400E-2,3.78200E-2,5.13000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1004,  3133,'1 ',4.20000E-3,3.00000E-2,5.50000E-2, 523.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1025,  1005,'1 ',1.84200E-2,8.21000E-2,1.20400E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1005,  1061,'1 ',5.99000E-3,2.48400E-2,4.22000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1067,  1005,'1 ',1.71100E-2,4.18100E-2,5.48000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1007,  1015,'1 ',6.22400E-2,3.73750E-1,5.07200E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1031,  1007,'1 ',4.80300E-2,2.74340E-1,4.12300E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1008,  1032,'1 ',4.50100E-2,1.10020E-1,1.44100E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1008,  1069,'1 ',8.30000E-3,3.62800E-2,5.53000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1010,  1015,'1 ',4.70300E-2,2.82430E-1,3.83300E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1010,  1030,'1 ',6.16000E-2,3.69900E-1,5.02000E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1012,  1087,'1 ',4.93400E-2,2.04690E-1,3.47300E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3051,  1012,'1 ',5.71000E-2,2.49770E-1,3.80400E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1013,  1031,'1 ',4.50900E-2,2.70780E-1,3.67500E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1047,  1013,'1 ',9.47000E-3,6.11700E-2,1.16700E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1086,  1013,'1 ',7.90000E-2,1.93110E-1,2.52900E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1014,  1047,'1 ',3.56600E-2,1.47940E-1,2.51000E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1014,  1083,'1 ',4.10500E-2,1.82930E-1,2.68200E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1016,  1034,'1 ',1.82800E-2,1.09760E-1,1.48900E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1068,  1016,'1 ',2.77300E-2,1.58370E-1,2.38000E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1018,  1017,'1 ',3.22700E-2,7.88700E-2,1.03300E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1017,  1029,'1 ',3.24400E-2,1.41880E-1,2.16100E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1037,  1017,'1 ',7.52000E-3,3.35200E-2,4.91000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1047,  1017,'1 ',3.60000E-2,1.56000E-1,2.40000E-2, 150.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1024,  1018,'1 ',1.09400E-2,6.57200E-2,8.92000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1019,  1040,'1 ',4.97800E-2,2.06510E-1,3.50400E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1019,  1045,'1 ',1.52200E-2,3.72000E-2,4.87000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1019,  1071,'1 ',4.40000E-3,2.80000E-2,5.40000E-3, 225.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1071,  1019,'2 ',4.40000E-3,2.80000E-2,5.40000E-3, 225.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1019,  1084,'1 ',3.00000E-2,1.60000E-1,2.50000E-2, 220.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1025,  1020,'1 ',8.28000E-3,3.43400E-2,5.83000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1084,  1020,'1 ',1.05600E-2,6.33700E-2,8.60000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1020,  3059,'1 ',1.89000E-2,6.00000E-2,6.00000E-3, 300.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1020,  3130,'1 ',9.96000E-3,6.93800E-2,1.13400E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1022,  1028,'1 ',1.43300E-2,9.25300E-2,1.76500E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1022,  1028,'2 ',1.43300E-2,9.25300E-2,1.76500E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1024,  1090,'1 ',1.41400E-2,6.30300E-2,9.24000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1027,  1045,'1 ',2.50500E-2,1.09570E-1,1.66900E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1056,  1027,'1 ',3.12100E-2,7.63000E-2,9.99000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1028,  3109,'1 ',4.28000E-3,1.87500E-2,2.86000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1029,  1056,'1 ',2.05400E-2,1.17330E-1,1.76300E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1030,  1038,'1 ',7.40400E-2,4.22850E-1,6.35400E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1083,  1030,'1 ',6.53700E-2,3.73340E-1,5.61000E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1032,  1036,'1 ',1.95600E-2,1.17460E-1,1.59400E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1038,  1032,'1 ',4.50000E-2,1.10000E-1,1.50000E-2, 155.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1033,  1081,'1 ',3.00000E-3,3.10000E-2,5.90000E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1033,  3050,'1 ',1.39000E-2,1.36000E-1,2.62000E-1, 647.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1067,  1034,'1 ',7.95000E-3,4.77100E-2,6.47000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1088,  1036,'1 ',2.06500E-2,1.17930E-1,1.77200E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1037,  1071,'1 ',6.69000E-3,4.31900E-2,8.24000E-3, 300.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1082,  1038,'1 ',1.11500E-2,4.96900E-2,7.29000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1083,  1038,'1 ',1.00000E-2,5.00000E-2,7.00000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1040,  1090,'1 ',2.99100E-2,1.33290E-1,1.95500E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1065,  1041,'1 ',3.86000E-3,2.20300E-2,3.31000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1041,  1067,'1 ',3.93000E-3,1.72200E-2,2.62000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1044,  3019,'1 ',3.85700E-2,1.71920E-1,2.52100E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3130,  1044,'1 ',2.73100E-2,1.90290E-1,3.11100E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1045,  1064,'1 ',5.45000E-3,3.79400E-2,6.20000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1087,  1046,'1 ',3.26200E-2,1.42690E-1,2.17300E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1046,  3009,'1 ',5.65400E-2,2.34540E-1,3.98000E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1047,  1085,'1 ',9.47000E-3,6.11700E-2,1.16700E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1053,  1081,'1 ',3.00000E-3,3.00000E-2,6.00000E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1054,  1056,'1 ',2.20200E-2,9.63300E-2,1.46700E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1089,  1054,'1 ',8.73700E-2,2.13570E-1,2.79600E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1055,  1089,'1 ',4.98200E-2,1.21790E-1,1.59500E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1056,  1061,'1 ',2.26700E-2,1.29460E-1,1.94500E-2, 150.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1056,  1065,'1 ',2.26900E-2,1.29620E-1,1.94800E-2, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1069,  1058,'1 ',7.40000E-3,5.15500E-2,8.43000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1069,  1058,'2 ',7.40000E-3,5.15500E-2,8.43000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1058,  1087,'1 ',1.57300E-2,1.09560E-1,1.79100E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1058,  1087,'2 ',1.57300E-2,1.09560E-1,1.79100E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1061,  3042,'1 ',5.40000E-2,1.80000E-1,2.80000E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1088,  1068,'1 ',2.96200E-2,1.69210E-1,2.54300E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1082,  1069,'1 ',2.13700E-2,9.52000E-2,1.39600E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3048,  1079,'1 ',1.30000E-3,1.50000E-2,1.02000E0,2300.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3048,  1079,'2 ',1.30000E-3,1.50000E-2,1.02000E0,2300.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1081,  3058,'1 ',9.10000E-3,8.90000E-2,1.71000E-1, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1084,  3130,'1 ',2.04900E-2,9.13100E-2,1.33900E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1085,  1086,'1 ',3.39200E-2,1.48380E-1,2.26000E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1090,  1085,'1 ',2.01800E-2,1.37860E-1,2.34600E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2029,  1091,'1 ',3.89000E-2,1.71440E-1,7.98000E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1091,  2048,'1 ',2.19300E-2,9.66700E-2,4.50000E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2098,  1091,'1 ',5.54000E-3,2.44300E-2,1.13700E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2022,  2001,'1 ',8.39000E-3,3.69700E-2,1.72100E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2027,  2001,'1 ',9.55000E-3,4.06200E-2,2.03200E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2021,  2002,'1 ',9.70000E-4,1.17500E-2,7.80320E-1,2295.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2002,  2101,'1 ',3.10000E-4,3.70000E-3,2.45730E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2038,  2003,'1 ',3.53000E-3,2.06700E-2,1.03200E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2003,  2047,'1 ',1.30000E-3,9.90000E-3,5.20000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2007,  2114,'1 ',8.88000E-3,5.20700E-2,2.60000E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2007,  2122,'1 ',8.61000E-3,3.66100E-2,1.83100E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2014,  2008,'1 ',2.25300E-2,9.93100E-2,4.62300E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2008,  2052,'1 ',1.87700E-2,8.27100E-2,3.85000E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2009,  2049,'1 ',1.22400E-2,7.17600E-2,3.58300E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2009,  2082,'1 ',7.35000E-3,3.12600E-2,1.56300E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2109,  2009,'1 ',7.25000E-3,3.08400E-2,1.54200E-2, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2061,  2010,'1 ',2.43900E-2,1.07480E-1,5.00300E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2010,  2079,'1 ',2.06100E-2,9.08300E-2,4.22800E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2010,  2091,'1 ',2.46100E-2,1.04670E-1,5.23500E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2127,  2011,'1 ',1.08000E-3,1.30700E-2,8.68270E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2012,  2041,'1 ',1.24500E-2,5.29700E-2,2.64900E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2012,  2052,'1 ',2.00800E-2,8.85100E-2,4.12000E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2093,  2012,'1 ',1.02900E-2,4.53600E-2,2.11100E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2012,  2123,'1 ',9.95000E-3,4.23000E-2,2.11500E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2014,  2029,'1 ',1.85900E-2,7.90800E-2,3.95500E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2015,  2037,'1 ',8.62000E-3,3.79900E-2,1.76900E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5014,  2015,'1 ',9.61000E-3,4.23700E-2,1.97200E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2043,  2016,'1 ',5.93000E-3,2.61400E-2,1.21700E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2069,  2016,'1 ',8.40000E-3,3.70500E-2,1.72500E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2017,  2096,'1 ',2.53000E-3,3.06800E-2,2.03836E0,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2017,  2127,'1 ',8.90000E-4,1.08100E-2,7.18460E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2018,  2093,'1 ',1.16300E-2,5.12500E-2,2.38600E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2045,  2020,'1 ',9.70000E-4,5.48000E-3,2.95000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2055,  2020,'1 ',1.02000E-3,7.44000E-3,4.22000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2113,  2021,'1 ',1.00000E-4,1.24000E-3,8.20700E-2,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2022,  2040,'1 ',2.20700E-2,9.39100E-2,4.69700E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2064,  2022,'1 ',5.58000E-3,3.15600E-2,1.69700E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2025,  2055,'1 ',2.30000E-3,1.01600E-2,4.73000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2067,  2025,'1 ',3.17000E-3,1.40000E-2,6.51000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2058,  2026,'1 ',2.47500E-2,1.05260E-1,5.26400E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2128,  2026,'1 ',1.20700E-2,5.31800E-2,2.47500E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2027,  2090,'1 ',1.69200E-2,7.45500E-2,3.47000E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2028,  2045,'1 ',3.63000E-3,2.12900E-2,1.06300E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2028,  2109,'1 ',1.02600E-2,4.52000E-2,2.10400E-2, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2112,  2028,'1 ',3.69000E-3,2.16100E-2,1.07900E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2030,  2106,'1 ',1.18000E-2,5.19900E-2,2.42000E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2122,  2030,'1 ',7.37000E-3,4.32000E-2,2.15700E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2031,  2048,'1 ',2.39800E-2,1.05670E-1,4.91900E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2031,  2087,'1 ',2.17700E-2,9.25900E-2,4.63100E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2032,  2114,'1 ',1.09700E-2,4.83400E-2,2.25000E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2122,  2032,'1 ',1.41400E-2,6.23200E-2,2.90100E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2129,  2033,'1 ',5.22000E-3,2.29800E-2,1.07000E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2033,  5288,'1 ',9.25000E-3,3.93500E-2,1.96800E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2034,  2043,'1 ',4.39000E-3,1.86700E-2,9.34000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2046,  2034,'1 ',4.68000E-3,1.99300E-2,9.97000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2035,  2066,'1 ',1.41100E-2,8.27200E-2,4.13100E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2035,  2091,'1 ',1.86300E-2,1.05280E-1,5.66300E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2036,  2055,'1 ',2.16000E-3,9.20000E-3,4.60000E-3, 300.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2036,  2082,'1 ',2.36000E-3,1.00300E-2,5.02000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2037,  2065,'1 ',4.15000E-3,2.43400E-2,1.21600E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2110,  2037,'1 ',3.07000E-3,1.79800E-2,8.98000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2081,  2038,'1 ',6.39000E-3,3.74800E-2,1.87100E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2039,  2086,'1 ',8.45000E-3,3.72500E-2,1.73400E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5285,  2039,'1 ',5.69000E-3,3.33400E-2,1.66500E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2039,  5455,'1 ',3.71000E-3,2.17300E-2,1.08500E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2040,  2114,'1 ',2.33500E-2,9.93200E-2,4.96700E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2121,  2040,'1 ',8.94000E-3,3.93800E-2,1.83300E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2041,  2058,'1 ',1.36000E-2,5.78600E-2,2.89300E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2065,  2044,'1 ',1.02100E-2,4.49700E-2,2.09300E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2044,  2102,'1 ',1.46500E-2,6.45300E-2,3.00400E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2063,  2046,'1 ',3.63000E-3,2.05100E-2,1.10300E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2092,  2047,'1 ',3.76000E-3,2.20300E-2,1.10000E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2079,  2048,'1 ',2.94400E-2,1.29730E-1,6.03900E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2049,  2061,'1 ',9.12000E-3,5.34900E-2,2.67100E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2090,  2050,'1 ',2.37700E-2,1.04750E-1,4.87600E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2050,  5268,'1 ',1.27300E-2,5.41200E-2,2.70700E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2080,  2051,'1 ',6.91000E-3,3.90400E-2,2.10000E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2051,  2112,'1 ',8.73000E-3,4.93400E-2,2.65400E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5285,  2053,'1 ',7.57000E-3,4.28000E-2,2.30200E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2053,  5362,'1 ',1.11800E-2,6.55200E-2,3.27200E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2127,  2054,'1 ',3.30000E-2,4.30000E-2,2.30000E0,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2054,  5236,'1 ',8.00000E-4,9.71000E-3,6.45070E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2123,  2058,'1 ',5.24000E-3,2.31000E-2,1.07500E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2060,  2064,'1 ',6.08000E-3,3.56200E-2,1.77900E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5136,  2060,'1 ',4.21000E-3,2.46800E-2,1.23200E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2092,  2063,'1 ',4.09000E-3,2.39700E-2,1.19700E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2126,  2065,'1 ',7.12000E-3,4.02500E-2,2.16500E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2073,  2066,'1 ',1.08700E-2,6.37100E-2,3.18100E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2068,  2067,'1 ',9.95000E-3,5.83200E-2,2.91200E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2068,  2088,'1 ',1.35000E-3,7.92000E-3,3.96000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2069,  2072,'1 ',5.57000E-3,3.26700E-2,1.63100E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2069,  5074,'1 ',1.02000E-2,4.49300E-2,2.09200E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2088,  2070,'1 ',2.35000E-3,1.37600E-2,6.87000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2070,  5237,'1 ',7.27000E-3,3.09500E-2,1.54800E-2, 245.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2072,  2102,'1 ',8.40000E-3,4.92500E-2,2.46000E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2087,  2073,'1 ',1.90800E-2,8.40900E-2,3.91400E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2073,  3079,'1 ',1.37700E-2,8.07300E-2,4.03100E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3115,  2074,'1 ',5.20000E-3,2.97200E-2,4.47000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2077,  2110,'1 ',2.18000E-3,1.27800E-2,6.38000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2077,  2133,'1 ',3.07000E-3,1.79800E-2,8.98000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2086,  2080,'1 ',1.33800E-2,5.89600E-2,2.74500E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2133,  2080,'1 ',1.23600E-2,7.24400E-2,3.61800E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2081,  2129,'1 ',1.25700E-2,5.34900E-2,2.67500E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2090,  2121,'1 ',1.76300E-2,7.50000E-2,3.75100E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2097,  3096,'1 ',5.46000E-3,5.67900E-2,1.93510E-1, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2101,  5083,'1 ',5.90000E-4,7.21000E-3,4.78760E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2102,  2107,'1 ',1.56000E-3,1.13900E-2,6.46000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2124,  2106,'1 ',4.85000E-3,2.84200E-2,1.41900E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2106,  2129,'1 ',4.24000E-3,1.80300E-2,9.02000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2107,  2125,'1 ',1.09000E-2,6.39300E-2,3.19200E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2130,  2108,'1 ',9.45000E-3,4.02200E-2,2.01200E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5472,  2108,'1 ',1.61900E-2,7.13800E-2,3.32300E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2111,  5187,'1 ',1.31900E-2,5.81100E-2,2.70500E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2111,  5472,'1 ',2.19600E-2,9.67600E-2,4.50400E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5049,  2113,'1 ',5.30000E-4,1.08700E-2,7.58210E-1,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2113,  8126,'1 ',5.80000E-4,1.19800E-2,8.35330E-1,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5450,  2124,'1 ',5.19000E-3,2.93300E-2,1.57800E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2125,  5078,'1 ',9.81000E-3,4.32300E-2,2.01200E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2125,  5215,'1 ',3.41000E-3,1.99900E-2,9.98000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2126,  5220,'1 ',3.80000E-3,2.22600E-2,1.11200E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2127,  5164,'1 ',1.00000E-2,1.00000E-1,3.00000E0,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2129,  5141,'1 ',4.46000E-3,2.61700E-2,1.30700E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3021,  2131,'1 ',2.14300E-2,9.37400E-2,1.42800E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3001,  6177,'1 ',6.53000E-3,6.37800E-2,1.22720E-1, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6285,  3001,'1 ',6.39000E-3,4.56600E-2,8.32400E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3002,  3107,'1 ',1.28300E-2,7.32700E-2,1.10100E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3003,  3103,'1 ',1.07100E-2,4.44100E-2,7.54000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3141,  3003,'1 ',2.48000E-3,1.08500E-2,1.65000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3005,  3052,'1 ',7.28600E-2,1.78110E-1,2.33200E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3126,  3005,'1 ',2.21000E-2,1.32720E-1,1.80100E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3006,  3049,'1 ',1.78400E-2,7.95000E-2,1.16600E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3145,  3006,'1 ',1.72100E-2,7.13900E-2,1.21100E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3007,  3013,'1 ',2.82000E-2,1.23340E-1,1.87800E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3007,  3137,'1 ',8.69000E-3,3.87300E-2,5.68000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3007,  3145,'1 ',1.57100E-2,8.97100E-2,1.34800E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3008,  3036,'1 ',3.57500E-2,1.48310E-1,2.51700E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3140,  3008,'1 ',2.78000E-2,1.23890E-1,1.81700E-2, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3143,  3008,'1 ',4.38900E-2,1.07300E-1,1.40500E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3009,  3024,'1 ',2.85000E-2,1.71170E-1,2.32300E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3146,  3009,'1 ',3.53900E-2,1.46830E-1,2.49200E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3010,  3076,'1 ',2.70400E-2,1.62390E-1,2.20400E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3093,  3010,'1 ',2.32500E-2,1.39600E-1,1.89400E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3011,  3012,'1 ',1.81400E-2,1.03600E-1,1.55700E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3011,  3124,'1 ',2.40900E-2,1.37600E-1,2.06800E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3012,  6226,'1 ',1.81500E-2,1.03690E-1,1.55800E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3013,  3077,'1 ',8.33000E-3,5.00000E-2,6.79000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3014,  3124,'1 ',4.52200E-2,1.97790E-1,3.01200E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6212,  3014,'1 ',1.22900E-2,5.48100E-2,8.04000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3015,  3121,'1 ',5.27000E-3,3.16200E-2,4.29000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3015,  3127,'1 ',1.14800E-2,6.56000E-2,9.86000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3015,  3128,'1 ',7.52000E-3,4.51300E-2,6.12000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3016,  3083,'1 ',9.19000E-3,5.25200E-2,7.89000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3016,  3103,'1 ',8.83000E-3,3.66200E-2,6.21000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3016,  3131,'1 ',3.76500E-2,9.20300E-2,1.20500E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3139,  3016,'1 ',2.92700E-2,1.21430E-1,2.06100E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3018,  3050,'1 ',1.39500E-2,1.36380E-1,2.62400E-1, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3018,  3058,'1 ',9.10000E-3,8.89000E-2,1.71040E-1, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3024,  3019,'1 ',1.37800E-2,7.86900E-2,1.18200E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3114,  3019,'1 ',1.05400E-2,7.34500E-2,1.20100E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3114,  3019,'2 ',1.05400E-2,7.34500E-2,1.20100E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3049,  3021,'1 ',1.08600E-2,7.56500E-2,1.23700E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5397,  3021,'1 ',2.08200E-2,9.27700E-2,1.36000E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3033,  3022,'1 ',6.61100E-2,1.61580E-1,2.11600E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3085,  3022,'1 ',1.23300E-2,7.03900E-2,1.05800E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3049,  3023,'1 ',1.65600E-2,7.38000E-2,1.08200E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3023,  3067,'1 ',9.72600E-2,2.37740E-1,3.11300E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3023,  3115,'1 ',3.50900E-2,2.10730E-1,2.86000E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3035,  3025,'1 ',5.58200E-2,1.36430E-1,1.78600E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3025,  3036,'1 ',4.01000E-2,1.66370E-1,2.82300E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3025,  3101,'1 ',2.80900E-2,1.22880E-1,1.87100E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3026,  5395,'1 ',2.27000E-3,1.62500E-2,2.96300E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3027,  3102,'1 ',2.46700E-2,5.92600E-2,8.04000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4001,  3029,'1 ',1.18700E-2,6.78100E-2,1.01900E-2, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3029,  5241,'1 ',1.23200E-2,5.11300E-2,8.68000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3030,  3072,'1 ',8.85000E-3,5.05700E-2,7.60000E-3, 190.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3114,  3030,'1 ',2.64600E-2,1.09770E-1,1.86300E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3054,  3031,'1 ',3.28800E-2,8.03700E-2,1.05200E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3031,  3070,'1 ',3.73100E-2,9.12100E-2,1.19400E-2, 150.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3031,  3140,'1 ',2.07300E-2,9.06700E-2,1.38100E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3032,  3094,'1 ',5.83000E-3,4.06500E-2,6.64000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3099,  3032,'1 ',7.03000E-3,3.07600E-2,4.68000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3136,  3033,'1 ',6.96000E-3,1.67200E-2,2.27000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3035,  3066,'1 ',8.31700E-2,2.03300E-1,2.66200E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3036,  3066,'1 ',3.43400E-2,1.96120E-1,2.94700E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3078,  3037,'1 ',1.25000E-3,1.22300E-2,2.35400E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3037,  3088,'1 ',8.95000E-3,8.74600E-2,1.68280E-1, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3038,  3080,'1 ',7.68000E-3,4.38400E-2,6.59000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3085,  3038,'1 ',4.71000E-3,2.82500E-2,3.83000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3072,  3040,'1 ',2.20600E-2,9.15300E-2,1.55300E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3139,  3040,'1 ',1.92200E-2,8.56300E-2,1.25600E-2, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3041,  3046,'1 ',3.10000E-3,2.00000E-2,5.83200E-2, 820.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3041,  3058,'1 ',3.47000E-3,2.48100E-2,4.52300E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3042,  3064,'1 ',2.14600E-2,9.56200E-2,1.40200E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3111,  3042,'1 ',1.08100E-2,4.81600E-2,7.06000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3046,  3078,'1 ',3.16000E-3,3.09000E-2,5.94600E-2, 820.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3082,  3046,'1 ',3.13000E-3,3.06200E-2,5.89100E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3047,  3064,'1 ',1.36900E-2,4.50000E-2,4.46000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3129,  3047,'1 ',2.11600E-2,5.17300E-2,6.77000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3048,  5045,'1 ',1.10000E-3,1.30000E-2,6.30000E-1,2295.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3048,  5045,'2 ',1.10000E-3,1.30000E-2,6.30000E-1,2295.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3048,  5120,'1 ',1.30000E-3,1.50000E-2,1.02000E0,2295.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3048,  5394,'1 ',1.30000E-3,1.50000E-2,1.02000E0,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4014,  3050,'1 ',1.66500E-2,1.62720E-1,3.13090E-1, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3052,  3093,'1 ',3.72700E-2,2.23820E-1,3.03700E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3052,  3107,'1 ',1.62900E-2,9.77900E-2,1.32700E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3058,  3053,'1 ',3.00000E-3,3.00000E-2,6.00000E-2,1000.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3082,  3053,'1 ',1.52000E-3,1.49000E-2,2.86700E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3053,  3088,'1 ',3.33000E-3,3.46600E-2,1.18120E-1, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3053,  3088,'2 ',3.33000E-3,3.46600E-2,1.18120E-1, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3059,  3111,'1 ',1.91200E-2,4.67200E-2,6.12000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3064,  3141,'1 ',1.21800E-2,5.05100E-2,8.57000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3066,  3142,'1 ',3.03700E-2,1.73470E-1,2.60700E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3067,  3070,'1 ',1.17500E-2,6.71200E-2,1.00900E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3067,  3094,'1 ',1.57600E-2,7.02500E-2,1.03000E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3067,  3141,'1 ',1.17500E-2,5.23400E-2,7.68000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3069,  3077,'1 ',1.59900E-2,9.13200E-2,1.37200E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3069,  3140,'1 ',1.35400E-2,3.31100E-2,4.34000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3070,  3131,'1 ',5.69000E-3,2.53500E-2,3.72000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3142,  3072,'1 ',1.95800E-2,1.11840E-1,1.68100E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3073,  3076,'1 ',1.65700E-2,9.95300E-2,1.35100E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3123,  3073,'1 ',1.21200E-2,6.92100E-2,1.04000E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3073,  4002,'1 ',3.28600E-2,1.87690E-1,2.82000E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3132,  3075,'1 ',7.58200E-2,1.85320E-1,2.42700E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3075,  3138,'1 ',7.47000E-2,1.82590E-1,2.39100E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3077,  3099,'1 ',5.91000E-3,3.37700E-2,5.08000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3077,  3131,'1 ',1.52300E-2,6.78600E-2,9.95000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3078,  3133,'1 ',4.20000E-3,3.00300E-2,5.47500E-2, 523.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3134,  3079,'1 ',1.34700E-2,5.93600E-2,2.76300E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3137,  3083,'1 ',8.24000E-3,3.60500E-2,5.49000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3085,  3128,'1 ',6.90000E-3,1.68700E-2,2.21000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5395,  3088,'1 ',2.37000E-3,2.46000E-2,8.38300E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5395,  3088,'2 ',2.37000E-3,2.46000E-2,8.38300E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3089,  5334,'1 ',9.40000E-3,5.51200E-2,2.75200E-2, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3102,  3091,'1 ',4.02000E-3,2.41600E-2,3.28000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3091,  3125,'1 ',1.16400E-2,2.79600E-2,3.79000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3137,  3094,'1 ',1.80000E-2,4.39900E-2,5.76000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3133,  3096,'1 ',3.80000E-3,2.71800E-2,4.95500E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3109,  3097,'1 ',3.25000E-3,2.26300E-2,3.70000E-3, 340.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3099,  3100,'1 ',1.86900E-2,8.32900E-2,1.22100E-2, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3100,  3102,'1 ',1.50000E-2,8.80000E-2,1.20000E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3125,  3100,'1 ',1.62000E-2,7.08600E-2,1.07900E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3104,  3101,'1 ',1.39500E-2,7.96600E-2,1.19700E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6360,  3101,'1 ',3.35300E-2,8.19500E-2,1.07300E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6156,  3104,'1 ',1.78500E-2,7.95300E-2,1.16600E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3108,  4001,'1 ',3.43200E-2,8.38900E-2,1.09800E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3108,  6065,'1 ',2.03400E-2,1.16190E-1,1.74600E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3116,  3115,'1 ',2.11500E-2,8.77300E-2,1.48900E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3116,  3136,'1 ',1.16800E-2,7.01500E-2,9.52000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4002,  3119,'1 ',2.21500E-2,1.33020E-1,1.80500E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4188,  3119,'1 ',2.70000E-2,1.54200E-1,2.31700E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3121,  3129,'1 ',9.54000E-3,3.95600E-2,6.71000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3121,  3145,'1 ',2.93600E-2,1.30850E-1,1.91900E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3126,  3123,'1 ',5.93600E-2,1.45110E-1,1.90000E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6286,  3124,'1 ',1.80000E-2,1.00000E-1,1.60000E-2, 100.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3126,  6059,'1 ',4.24100E-2,1.01870E-1,1.38200E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3141,  3127,'1 ',5.95000E-3,2.65100E-2,3.89000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3132,  3144,'1 ',4.22500E-2,1.03270E-1,1.35200E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3138,  3142,'1 ',2.53400E-2,1.44710E-1,2.17500E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3138,  3146,'1 ',3.67400E-2,1.60700E-1,2.44700E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3144,  3143,'1 ',4.46300E-2,1.09090E-1,1.42800E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4003,  4040,'1 ',1.20900E-2,7.80900E-2,1.49000E-2, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4103,  4003,'1 ',8.38000E-3,5.41400E-2,1.03300E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4103,  4003,'2 ',8.38000E-3,5.41400E-2,1.03300E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4128,  4003,'1 ',1.29600E-2,9.02800E-2,1.47600E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4014,  4004,'1 ',6.00000E-3,6.00000E-2,1.15000E-1, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4113,  4004,'1 ',4.56000E-3,3.25500E-2,5.93400E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4022,  4005,'1 ',2.73400E-2,1.13430E-1,1.92500E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4114,  4005,'1 ',1.98900E-2,1.13620E-1,1.70700E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4006,  4011,'1 ',2.69000E-2,1.17660E-1,1.79200E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4006,  6348,'1 ',6.24000E-3,4.34400E-2,7.10000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4007,  4027,'1 ',3.48000E-3,2.08900E-2,2.84000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4007,  4034,'1 ',8.73000E-3,3.89200E-2,5.71000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4007,  4122,'1 ',4.69000E-3,2.09100E-2,3.07000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4008,  5001,'1 ',1.17400E-2,5.22900E-2,7.67000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4008,  6112,'1 ',1.36300E-2,7.78200E-2,1.16900E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6155,  4008,'1 ',1.48200E-2,6.60500E-2,9.68000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4152,  4009,'1 ',5.42000E-3,3.49800E-2,6.67000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4152,  4009,'2 ',5.42000E-3,3.49800E-2,6.67000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4165,  4009,'1 ',3.15000E-3,2.03200E-2,3.88000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4165,  4009,'2 ',3.15000E-3,2.03200E-2,3.88000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4011,  4185,'1 ',3.11200E-2,1.36150E-1,2.07300E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4034,  4012,'1 ',1.62500E-2,9.75900E-2,1.32400E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4012,  4103,'1 ',2.48500E-2,1.41920E-1,2.13300E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4012,  4121,'1 ',1.29600E-2,7.78100E-2,1.05600E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4012,  4171,'1 ',2.50200E-2,1.11520E-1,1.63500E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4013,  4089,'1 ',1.43700E-2,9.28100E-2,1.77100E-2, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4107,  4013,'1 ',2.62300E-2,6.41300E-2,8.40000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4013,  4122,'1 ',3.12000E-3,1.78400E-2,2.68000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4014,  4131,'1 ',1.66900E-2,1.19260E-1,2.17440E-1, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4188,  4015,'1 ',3.53800E-2,2.12430E-1,2.88300E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4016,  4023,'1 ',1.22800E-2,7.37400E-2,1.00100E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4117,  4016,'1 ',1.70900E-2,7.09000E-2,1.20300E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4081,  4017,'1 ',2.17000E-3,1.51500E-2,2.48000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4081,  4017,'2 ',2.17000E-3,1.51500E-2,2.48000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4017,  4087,'1 ',5.68000E-3,2.53100E-2,3.71000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4017,  4123,'1 ',4.92000E-3,3.42600E-2,5.60000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4018,  4037,'1 ',1.37100E-2,6.10700E-2,8.96000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4149,  4018,'1 ',1.47200E-2,6.56100E-2,9.62000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4019,  4067,'1 ',9.19000E-3,6.27600E-2,1.06800E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4019,  4067,'2 ',9.19000E-3,6.27600E-2,1.06800E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4019,  4121,'1 ',2.02600E-2,4.95200E-2,6.48000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4051,  4020,'1 ',1.60200E-2,1.09450E-1,1.86200E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4051,  4020,'2 ',1.60200E-2,1.09450E-1,1.86200E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4020,  4123,'1 ',8.03000E-3,3.57700E-2,5.25000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4150,  4020,'1 ',4.18000E-3,2.91200E-2,4.76000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4150,  4020,'2 ',4.18000E-3,2.91200E-2,4.76000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4089,  4021,'1 ',1.21900E-2,5.32900E-2,8.12000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4021,  4167,'1 ',9.65000E-3,4.29900E-2,6.30000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4187,  4022,'1 ',2.50100E-2,1.03760E-1,1.76100E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6112,  4023,'1 ',4.15200E-2,1.01490E-1,1.32900E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4131,  4024,'1 ',6.11000E-3,5.97400E-2,1.14950E-1, 647.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6263,  4024,'1 ',7.54000E-3,5.38600E-2,9.82000E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4025,  4117,'1 ',3.07000E-3,1.98100E-2,3.78000E-3, 260.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4027,  4088,'1 ',2.76000E-3,1.88300E-2,3.20000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4027,  4088,'2 ',2.76000E-3,1.88300E-2,3.20000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4028,  7043,'1 ',2.86000E-3,2.04500E-2,3.72800E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4028,  7274,'1 ',2.80000E-4,2.95000E-3,1.00600E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4028,  7274,'2 ',2.80000E-4,2.95000E-3,1.00600E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4029,  6253,'1 ',1.20100E-2,7.76000E-2,1.48000E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7275,  4029,'1 ',3.21000E-3,1.40700E-2,2.14000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4031,  4043,'1 ',4.12100E-2,1.80280E-1,2.74600E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4147,  4031,'1 ',2.05300E-2,8.98000E-2,1.36800E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4051,  4032,'1 ',2.10900E-2,5.15400E-2,6.75000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4141,  4032,'1 ',1.93100E-2,8.60500E-2,1.26200E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4033,  4101,'1 ',3.60000E-3,1.60000E-2,3.00000E-3, 150.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4033,  4147,'1 ',9.84000E-3,6.85400E-2,1.12000E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4033,  4147,'2 ',9.84000E-3,6.85400E-2,1.12000E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4033,  4190,'1 ',3.97000E-3,1.64800E-2,2.80000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4034,  4154,'1 ',1.50600E-2,1.02890E-1,1.75100E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4064,  4035,'1 ',5.06000E-3,2.09900E-2,3.56000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4035,  4150,'1 ',2.43100E-2,5.94200E-2,7.78000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4132,  4036,'1 ',3.45500E-2,1.53960E-1,2.25800E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4036,  4189,'1 ',5.90100E-2,1.44240E-1,1.88900E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4037,  4054,'1 ',9.75000E-3,5.85400E-2,7.94000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4099,  4037,'1 ',1.61700E-2,7.07500E-2,1.07700E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4054,  4038,'1 ',1.09300E-2,6.56100E-2,8.90000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4038,  4125,'1 ',1.63500E-2,9.34100E-2,1.40400E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4038,  4178,'1 ',3.18100E-2,7.77500E-2,1.01800E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4073,  4039,'1 ',2.20000E-4,2.24000E-3,7.64000E-3, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4073,  4039,'2 ',2.20000E-4,2.24000E-3,7.64000E-3, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4039,  4151,'1 ',7.65000E-3,7.95600E-2,2.71110E-1, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4039,  4151,'2 ',7.65000E-3,7.95600E-2,2.71110E-1, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4039,  4151,'3 ',7.65000E-3,7.95600E-2,2.71110E-1, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4074,  4040,'1 ',1.48000E-3,9.57000E-3,1.83000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4074,  4040,'2 ',1.48000E-3,9.57000E-3,1.83000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4074,  4040,'3 ',1.48000E-3,9.57000E-3,1.83000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4079,  4040,'1 ',4.57000E-3,3.18600E-2,5.21000E-3, 300.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4079,  4040,'2 ',4.57000E-3,3.18600E-2,5.21000E-3, 300.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4079,  4040,'3 ',4.57000E-3,3.18600E-2,5.21000E-3, 300.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4073,  4041,'1 ',1.90000E-3,1.97100E-2,6.71700E-2, 820.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4073,  4041,'2 ',1.90000E-3,1.97100E-2,6.71700E-2, 820.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4088,  4042,'1 ',3.12000E-3,2.01500E-2,3.84000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4088,  4042,'2 ',3.12000E-3,2.01500E-2,3.84000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4107,  4042,'1 ',2.98000E-3,1.92500E-2,3.67000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4107,  4042,'2 ',2.98000E-3,1.92500E-2,3.67000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4043,  4119,'1 ',1.21800E-2,5.42800E-2,7.96000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4044,  4119,'1 ',2.64000E-3,1.80400E-2,3.07000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4185,  4044,'1 ',3.11700E-2,1.38910E-1,2.03700E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4048,  4154,'1 ',4.08000E-3,2.78400E-2,4.74000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4048,  4155,'1 ',3.35000E-3,2.33200E-2,3.81000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4048,  4155,'2 ',3.35000E-3,2.33200E-2,3.81000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4086,  4049,'1 ',9.27000E-3,4.05300E-2,6.17000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4049,  5002,'1 ',3.79000E-3,2.64300E-2,4.32000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4049,  5002,'2 ',3.79000E-3,2.64300E-2,4.32000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4127,  4051,'1 ',1.55400E-2,8.87600E-2,1.33400E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4053,  4152,'1 ',9.10000E-3,6.21300E-2,1.05700E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4053,  4152,'2 ',9.10000E-3,6.21300E-2,1.05700E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4053,  4191,'1 ',2.28900E-2,1.47830E-1,2.82000E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4053,  4191,'2 ',2.28900E-2,1.47830E-1,2.82000E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4055,  4078,'1 ',4.54000E-3,3.10400E-2,5.28000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4055,  4078,'2 ',4.54000E-3,3.10400E-2,5.28000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4055,  4109,'1 ',1.14100E-2,4.99100E-2,7.60000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4055,  4145,'1 ',3.70000E-3,2.57700E-2,4.21000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4055,  4145,'2 ',3.70000E-3,2.57700E-2,4.21000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4056,  4158,'1 ',1.24000E-3,1.28700E-2,4.38700E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4056,  4181,'1 ',1.17000E-3,1.14600E-2,2.20400E-2, 647.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4108,  4057,'1 ',2.71000E-3,1.74800E-2,3.34000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4108,  4057,'2 ',2.71000E-3,1.74800E-2,3.34000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4057,  4145,'1 ',5.63000E-3,3.92400E-2,6.41000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4057,  4145,'2 ',5.63000E-3,3.92400E-2,6.41000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4069,  4064,'1 ',9.89000E-3,2.37600E-2,3.22000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4064,  4099,'1 ',9.46000E-3,6.45900E-2,1.09900E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4064,  4099,'2 ',9.46000E-3,6.45900E-2,1.09900E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4064,  4104,'1 ',6.22000E-3,4.01700E-2,7.66000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4064,  4104,'2 ',6.22000E-3,4.01700E-2,7.66000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4066,  4068,'1 ',1.30000E-2,5.79700E-2,8.50000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4066,  4107,'1 ',3.16000E-3,2.04300E-2,3.90000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4066,  4107,'2 ',3.16000E-3,2.04300E-2,3.90000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4111,  4067,'1 ',3.46000E-3,2.36200E-2,4.02000E-3, 300.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5002,  4067,'1 ',4.73000E-3,3.29400E-2,5.39000E-3, 300.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5002,  4067,'2 ',4.73000E-3,3.29400E-2,5.39000E-3, 300.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5002,  4067,'3 ',4.73000E-3,3.29400E-2,5.39000E-3, 300.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4068,  4103,'1 ',9.73000E-3,5.55500E-2,8.35000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4068,  4186,'1 ',1.85500E-2,8.26800E-2,1.21200E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4069,  4072,'1 ',6.81000E-3,3.89200E-2,5.85000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4070,  4183,'1 ',2.00000E-3,2.00000E-2,7.00000E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4070,  4192,'1 ',1.37000E-3,1.42100E-2,4.84300E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4070,  4192,'2 ',1.37000E-3,1.42100E-2,4.84300E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4106,  4071,'1 ',9.00000E-3,4.01000E-2,5.88000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4072,  4156,'1 ',6.71000E-3,2.78000E-2,4.72000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4072,  4168,'1 ',2.84000E-3,1.98100E-2,3.24000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4072,  4168,'2 ',2.84000E-3,1.98100E-2,3.24000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4146,  4073,'1 ',6.00000E-3,6.00000E-2,1.15000E-1, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4073,  4183,'1 ',1.01500E-2,7.24800E-2,1.32140E-1, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4192,  4073,'1 ',6.20000E-3,6.44900E-2,2.19750E-1, 820.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4155,  4074,'1 ',1.01300E-2,5.78600E-2,8.69000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4120,  4078,'1 ',3.25000E-3,1.94900E-2,2.65000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4078,  4180,'1 ',1.56900E-2,8.95900E-2,1.34600E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4079,  4157,'1 ',3.38000E-3,2.30800E-2,3.93000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4079,  4157,'2 ',3.38000E-3,2.30800E-2,3.93000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4140,  4080,'1 ',4.21000E-3,4.37700E-2,1.49170E-1, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4080,  4151,'1 ',4.84000E-3,5.03300E-2,1.71510E-1, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4080,  4181,'1 ',4.09000E-3,3.99400E-2,7.68600E-2, 647.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4183,  4080,'1 ',2.00000E-3,2.00000E-2,7.00000E-2, 820.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4086,  4106,'1 ',2.19200E-2,9.59200E-2,1.46100E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4110,  4086,'1 ',1.64100E-2,7.17900E-2,1.09300E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4156,  4087,'1 ',5.63000E-3,2.46300E-2,3.75000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4089,  5002,'1 ',1.63700E-2,6.79300E-2,1.15300E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4169,  4099,'1 ',9.15000E-3,6.25000E-2,1.06300E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4169,  4099,'2 ',9.15000E-3,6.25000E-2,1.06300E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4100,  4120,'1 ',1.86000E-3,7.73000E-3,1.31000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4150,  4100,'1 ',2.16000E-3,1.39300E-2,2.66000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4150,  4100,'2 ',2.16000E-3,1.39300E-2,2.66000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4168,  4100,'1 ',1.85000E-3,1.28700E-2,2.10000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4168,  4100,'2 ',1.85000E-3,1.28700E-2,2.10000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4168,  4100,'3 ',1.85000E-3,1.28700E-2,2.10000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4175,  4101,'1 ',1.93100E-2,8.01300E-2,1.36000E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6348,  4101,'1 ',2.02200E-2,9.01100E-2,1.32100E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4126,  4102,'1 ',4.11000E-3,2.65200E-2,5.06000E-3, 300.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4126,  4102,'2 ',4.11000E-3,2.65200E-2,5.06000E-3, 300.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4102,  4171,'1 ',6.34000E-3,4.33400E-2,7.37000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4102,  4171,'2 ',6.34000E-3,4.33400E-2,7.37000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4145,  4104,'1 ',1.29400E-2,3.10900E-2,4.22000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4170,  4108,'1 ',8.18000E-3,3.58000E-2,5.45000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4109,  4156,'1 ',3.73000E-3,2.12700E-2,3.20000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4110,  4171,'1 ',2.88600E-2,1.19740E-1,2.03200E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4186,  4111,'1 ',8.61000E-3,3.84000E-2,5.63000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4124,  4112,'1 ',1.93200E-2,1.31960E-1,2.24500E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4124,  4112,'2 ',1.93200E-2,1.31960E-1,2.24500E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4112,  4141,'1 ',6.60000E-3,4.59900E-2,7.52000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4112,  4141,'2 ',6.60000E-3,4.59900E-2,7.52000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4146,  4113,'1 ',2.50000E-3,2.44800E-2,4.71100E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4190,  4114,'1 ',2.37000E-3,1.61600E-2,2.75000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4190,  4114,'2 ',2.37000E-3,1.61600E-2,2.75000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4117,  4172,'1 ',1.48900E-2,6.17600E-2,1.04800E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4139,  4118,'1 ',1.47000E-2,8.39500E-2,1.26200E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4148,  4118,'1 ',2.46000E-2,1.40510E-1,2.11100E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4164,  4119,'1 ',2.45300E-2,1.67600E-1,2.85100E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4122,  4157,'1 ',3.13000E-3,2.18300E-2,3.57000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4122,  4157,'2 ',3.13000E-3,2.18300E-2,3.57000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4123,  4180,'1 ',1.63700E-2,9.82600E-2,1.33300E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4128,  4124,'1 ',2.04400E-2,1.32010E-1,2.51800E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4128,  4124,'2 ',2.04400E-2,1.32010E-1,2.51800E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6264,  4125,'1 ',3.21800E-2,7.86500E-2,1.03000E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4193,  4126,'1 ',5.22000E-3,3.64000E-2,5.95000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4193,  4126,'2 ',5.22000E-3,3.64000E-2,5.95000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4193,  4126,'3 ',5.22000E-3,3.64000E-2,5.95000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4144,  4127,'1 ',2.10100E-2,1.26160E-1,1.71200E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4129,  4130,'1 ',3.74800E-2,9.00200E-2,1.22200E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4129,  4176,'1 ',2.35900E-2,1.41660E-1,1.92200E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4130,  4179,'1 ',1.38600E-2,7.91600E-2,1.19000E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4131,  6308,'1 ',7.39000E-3,5.28100E-2,9.62800E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4132,  4143,'1 ',2.00600E-2,8.32400E-2,1.41300E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6357,  4132,'1 ',1.82700E-2,7.99400E-2,1.21700E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4139,  4144,'1 ',8.82000E-3,5.03800E-2,7.57000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4139,  4169,'1 ',1.14400E-2,5.00200E-2,7.62000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4140,  4151,'1 ',4.11000E-3,2.93600E-2,5.35300E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4140,  6347,'1 ',1.63900E-2,1.17060E-1,2.13420E-1, 523.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4141,  4165,'1 ',1.97500E-2,8.19400E-2,1.39000E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4189,  4143,'1 ',2.76100E-2,1.14550E-1,1.94400E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4146,  6347,'1 ',2.41000E-3,2.50600E-2,8.54000E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4146,  6347,'2 ',2.41000E-3,2.50600E-2,8.54000E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4148,  4179,'1 ',3.14900E-2,1.89100E-1,2.56600E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4173,  4149,'1 ',2.61200E-2,1.16410E-1,1.70700E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4149,  4182,'1 ',7.74000E-3,5.28600E-2,8.99000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4151,  4158,'1 ',6.09000E-3,6.33400E-2,2.15830E-1, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4164,  4155,'1 ',4.12000E-3,2.66100E-2,5.08000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4159,  4168,'1 ',5.70000E-4,3.94000E-3,6.40000E-4, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4159,  4168,'2 ',5.70000E-4,3.94000E-3,6.40000E-4, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4159,  4168,'3 ',5.70000E-4,3.94000E-3,6.40000E-4, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4159,  4168,'4 ',5.70000E-4,3.94000E-3,6.40000E-4, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4186,  4167,'1 ',1.45300E-2,6.35900E-2,9.68000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4180,  4170,'1 ',8.15000E-3,3.56700E-2,5.43000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4172,  5001,'1 ',1.18900E-2,5.20200E-2,7.92000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6221,  4172,'1 ',1.49200E-2,6.52900E-2,9.94000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7030,  4173,'1 ',2.38200E-2,1.04230E-1,1.58700E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6015,  4174,'1 ',7.22000E-3,2.99500E-2,5.08000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6276,  4174,'1 ',1.17300E-2,4.86500E-2,8.26000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4176,  4175,'1 ',2.19400E-2,9.59800E-2,1.46200E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4178,  6253,'1 ',2.65600E-2,1.16180E-1,1.76900E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7274,  4181,'1 ',1.01100E-2,7.22500E-2,1.31720E-1, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4191,  4184,'1 ',1.22300E-2,8.35800E-2,1.42200E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4191,  4184,'2 ',1.22300E-2,8.35800E-2,1.42200E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4184,  5002,'1 ',6.49000E-3,4.52200E-2,7.39000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4184,  5002,'2 ',6.49000E-3,4.52200E-2,7.39000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4187,  4189,'1 ',2.89900E-2,1.26820E-1,1.93100E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5003,  5181,'1 ',2.33000E-3,1.02600E-2,4.78000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5213,  5003,'1 ',1.27000E-3,7.20000E-3,3.87000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5003,  5436,'1 ',4.55000E-3,1.93600E-2,9.68000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5004,  5426,'1 ',7.57000E-3,4.27600E-2,2.30000E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5476,  5004,'1 ',4.00000E-3,2.26000E-2,1.21600E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5133,  5005,'1 ',8.46000E-3,3.59800E-2,1.80000E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5005,  5435,'1 ',7.39000E-3,3.25600E-2,1.51500E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5006,  5072,'1 ',7.40000E-4,5.43000E-3,3.08000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5006,  5072,'2 ',7.40000E-4,5.43000E-3,3.08000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5006,  5072,'3 ',7.40000E-4,5.43000E-3,3.08000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5289,  5006,'1 ',6.50000E-4,4.98000E-3,2.62000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5289,  5006,'2 ',6.50000E-4,4.98000E-3,2.62000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5006,  5294,'1 ',4.95000E-3,2.10700E-2,1.05400E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5007,  5012,'1 ',1.10000E-3,6.45000E-3,3.22000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5165,  5007,'1 ',8.80000E-4,6.48000E-3,3.67000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5134,  5008,'1 ',1.00900E-2,5.70600E-2,3.06900E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5347,  5008,'1 ',1.14700E-2,5.05500E-2,2.35300E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5396,  5008,'1 ',3.97000E-3,2.90900E-2,1.64800E-2, 400.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5294,  5009,'1 ',1.75000E-3,7.69000E-3,3.58000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5311,  5009,'1 ',1.60000E-3,7.04000E-3,3.28000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5482,  5009,'1 ',1.39000E-3,6.10000E-3,2.84000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5010,  5096,'1 ',1.27000E-3,9.69000E-3,5.09000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5010,  5096,'2 ',1.27000E-3,9.69000E-3,5.09000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5386,  5010,'1 ',1.06000E-3,8.03000E-3,4.22000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5386,  5010,'2 ',1.06000E-3,8.03000E-3,4.22000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5011,  5054,'1 ',7.46000E-3,4.37100E-2,2.18300E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  8084,  5011,'1 ',5.45000E-3,3.19300E-2,1.59500E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5012,  5017,'1 ',6.63000E-3,2.92000E-2,1.35900E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5013,  5101,'1 ',7.98000E-3,3.39400E-2,1.69700E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5156,  5013,'1 ',6.45000E-3,2.84100E-2,1.32200E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5013,  5226,'1 ',7.45000E-3,3.28300E-2,1.52800E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5014,  5455,'1 ',5.56000E-3,3.25700E-2,1.62600E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5063,  5015,'1 ',2.80000E-4,3.36000E-3,2.23270E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5015,  5164,'1 ',4.40000E-4,5.34000E-3,3.54610E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5361,  5015,'1 ',4.40000E-4,5.30000E-3,3.54600E-1,4352.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5015,  5479,'1 ',5.70000E-4,6.86000E-3,4.55850E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5265,  5016,'1 ',1.28000E-3,9.72000E-3,5.11000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5265,  5016,'2 ',1.28000E-3,9.72000E-3,5.11000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5265,  5016,'3 ',1.28000E-3,9.72000E-3,5.11000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5420,  5016,'1 ',1.35000E-3,1.02800E-2,5.40000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5420,  5016,'2 ',1.35000E-3,1.02800E-2,5.40000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5218,  5017,'1 ',4.80000E-3,2.04100E-2,1.02100E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5017,  5315,'1 ',5.23000E-3,2.22500E-2,1.11300E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5055,  5018,'1 ',3.40000E-4,4.14000E-3,2.75230E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5018,  5236,'1 ',3.70000E-4,7.53000E-3,5.25030E-1,3146.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5018,  5236,'2 ',3.70000E-4,7.53000E-3,5.25030E-1,3146.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5018,  5413,'1 ',3.40000E-4,6.95000E-3,4.84790E-1,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5019,  5176,'1 ',5.61000E-3,3.28800E-2,1.64200E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5021,  5401,'1 ',2.90000E-4,6.00000E-3,4.18360E-1,3146.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5021,  5413,'1 ',5.60000E-4,1.13900E-2,7.94670E-1,3146.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5479,  5021,'1 ',2.10000E-4,4.35000E-3,3.03170E-1,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5249,  5022,'1 ',1.73000E-3,1.31400E-2,6.90000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5249,  5022,'2 ',1.73000E-3,1.31400E-2,6.90000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5306,  5022,'1 ',2.63000E-3,2.00000E-2,1.05000E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5306,  5022,'2 ',2.63000E-3,2.00000E-2,1.05000E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5022,  5441,'1 ',3.41000E-3,2.59400E-2,1.36200E-2, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5022,  5441,'2 ',3.41000E-3,2.59400E-2,1.36200E-2, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5140,  5024,'1 ',3.81000E-3,1.67900E-2,7.81000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5024,  5182,'1 ',3.00000E-3,1.32300E-2,6.16000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5452,  5024,'1 ',9.23000E-3,5.21700E-2,2.80600E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5453,  5025,'1 ',4.95000E-3,3.76800E-2,1.97800E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5453,  5025,'2 ',4.95000E-3,3.76800E-2,1.97800E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5025,  5473,'1 ',3.22000E-3,2.35700E-2,1.33600E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5025,  5473,'2 ',3.22000E-3,2.35700E-2,1.33600E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5026,  5104,'1 ',1.40000E-3,1.06300E-2,5.58000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5026,  5104,'2 ',1.40000E-3,1.06300E-2,5.58000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5026,  5375,'1 ',1.36000E-3,7.98000E-3,3.99000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5027,  5098,'1 ',2.94000E-3,1.65900E-2,8.93000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5027,  5469,'1 ',1.57000E-3,1.19600E-2,6.28000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5027,  5469,'2 ',1.57000E-3,1.19600E-2,6.28000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5027,  5481,'1 ',2.06000E-3,1.56400E-2,8.21000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5097,  5028,'1 ',9.60000E-4,7.03000E-3,3.99000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5097,  5028,'2 ',9.60000E-4,7.03000E-3,3.99000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5028,  5233,'1 ',1.65000E-3,9.66000E-3,4.82000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5028,  5478,'1 ',3.94000E-3,1.73600E-2,8.08000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5029,  5142,'1 ',4.77000E-3,2.69900E-2,1.45200E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5461,  5029,'1 ',3.76000E-3,2.20200E-2,1.09900E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5312,  5030,'1 ',4.23000E-3,2.47800E-2,1.23700E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5030,  5430,'1 ',3.26000E-3,2.48000E-2,1.30200E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5031,  5296,'1 ',3.45000E-3,2.02000E-2,1.00900E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5408,  5031,'1 ',5.13000E-3,2.26300E-2,1.05400E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5032,  5090,'1 ',3.04000E-3,1.71800E-2,9.24000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5214,  5032,'1 ',2.20000E-3,9.69000E-3,4.51000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5032,  5228,'1 ',2.30000E-3,1.75100E-2,9.19000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5032,  5228,'2 ',2.30000E-3,1.75100E-2,9.19000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5329,  5032,'1 ',1.88000E-3,8.29000E-3,3.86000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5033,  5047,'1 ',4.00000E-4,8.14000E-3,5.67600E-1,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5033,  5350,'1 ',1.80000E-4,3.67000E-3,2.55930E-1,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5033,  5384,'1 ',6.00000E-5,1.15000E-3,8.03600E-2,3146.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5034,  5313,'1 ',1.14000E-3,8.36000E-3,4.74000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5034,  5313,'2 ',1.14000E-3,8.36000E-3,4.74000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5034,  5313,'3 ',1.14000E-3,8.36000E-3,4.74000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5371,  5034,'1 ',3.30000E-3,1.93400E-2,9.66000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5043,  5152,'1 ',5.98000E-3,3.50400E-2,1.75000E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5043,  5284,'1 ',7.58000E-3,4.44500E-2,2.22000E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5044,  5153,'1 ',3.10000E-3,2.36000E-2,1.23900E-2, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5044,  5153,'2 ',3.10000E-3,2.36000E-2,1.23900E-2, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5185,  5044,'1 ',3.20000E-3,2.43100E-2,1.27600E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5185,  5044,'2 ',3.20000E-3,2.43100E-2,1.27600E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5045,  5120,'1 ',1.27000E-3,1.53900E-2,1.02213E0,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5260,  5045,'1 ',5.00000E-4,6.03000E-3,4.00750E-1,2295.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5413,  5045,'1 ',5.50000E-4,6.72000E-3,4.46700E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5286,  5046,'1 ',1.15000E-2,5.06900E-2,2.36000E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5047,  5179,'1 ',5.40000E-4,1.09700E-2,7.65120E-1,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5047,  5260,'1 ',7.80000E-4,9.44000E-3,6.27040E-1,2295.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5047,  5444,'1 ',1.90000E-4,2.35000E-3,1.56010E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5480,  5048,'1 ',2.68000E-3,2.03700E-2,1.07000E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5480,  5048,'2 ',2.68000E-3,2.03700E-2,1.07000E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5480,  5048,'3 ',2.68000E-3,2.03700E-2,1.07000E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5480,  5048,'4 ',2.68000E-3,2.03700E-2,1.07000E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5049,  5304,'1 ',5.90000E-4,7.13000E-3,4.73540E-1,2295.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5049,  5350,'1 ',7.00000E-4,8.50000E-3,5.64600E-1,2295.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5049,  8074,'1 ',1.42000E-3,2.90300E-2,2.02497E0,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  8126,  5049,'1 ',6.00000E-3,1.00000E-2,8.30000E-1,3146.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5454,  5050,'1 ',2.79000E-3,2.12500E-2,1.11600E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5454,  5050,'2 ',2.79000E-3,2.12500E-2,1.11600E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5052,  8038,'1 ',1.30000E-2,5.40000E-2,2.70000E-2, 186.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5052,  8124,'1 ',1.30000E-2,5.40000E-2,2.70000E-2, 186.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5173,  5053,'1 ',8.80000E-4,6.47000E-3,3.67000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5173,  5053,'2 ',8.80000E-4,6.47000E-3,3.67000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5053,  5357,'1 ',1.18000E-3,8.95000E-3,4.70000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5053,  5357,'2 ',1.18000E-3,8.95000E-3,4.70000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5054,  5223,'1 ',5.43000E-3,3.06900E-2,1.65100E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5055,  5196,'1 ',3.40000E-4,4.10000E-3,2.75000E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5187,  5056,'1 ',1.35500E-2,5.76500E-2,2.88300E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5197,  5056,'1 ',7.50000E-3,4.39700E-2,2.19600E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5059,  5426,'1 ',5.07000E-3,2.86800E-2,1.54300E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  8148,  5059,'1 ',3.96000E-3,3.01200E-2,1.58100E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5060,  8065,'1 ',7.19000E-3,4.10600E-2,6.17000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5063,  5304,'1 ',7.80000E-4,9.50000E-3,6.30800E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5322,  5063,'1 ',2.60000E-4,3.14000E-3,2.08580E-1,2295.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5063,  5401,'1 ',5.00000E-4,1.01600E-2,7.08380E-1,3146.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5064,  5125,'1 ',9.50000E-4,7.21000E-3,3.79000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5064,  5125,'2 ',9.50000E-4,7.21000E-3,3.79000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5064,  5125,'3 ',9.50000E-4,7.21000E-3,3.79000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5064,  5125,'4 ',9.50000E-4,7.21000E-3,3.79000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5143,  5064,'1 ',8.40000E-4,6.42000E-3,3.37000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5143,  5064,'2 ',8.40000E-4,6.42000E-3,3.37000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5143,  5064,'3 ',8.40000E-4,6.42000E-3,3.37000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5070,  5128,'1 ',2.04000E-3,9.02000E-3,4.20000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5425,  5070,'1 ',1.11000E-3,6.51000E-3,3.25000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5138,  5071,'1 ',3.70000E-3,2.16800E-2,1.08300E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5071,  5359,'1 ',4.59000E-3,3.48800E-2,1.83100E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5103,  5072,'1 ',1.14000E-3,8.68000E-3,4.56000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5103,  5072,'2 ',1.14000E-3,8.68000E-3,4.56000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5103,  5072,'3 ',1.14000E-3,8.68000E-3,4.56000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5103,  5072,'4 ',1.14000E-3,8.68000E-3,4.56000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5103,  5072,'5 ',1.14000E-3,8.68000E-3,4.56000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5116,  5072,'1 ',1.08000E-3,7.90000E-3,4.48000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5116,  5072,'2 ',1.08000E-3,7.90000E-3,4.48000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5121,  5073,'1 ',5.16000E-3,2.27200E-2,1.05800E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5484,  5073,'1 ',1.11000E-2,6.50500E-2,3.24800E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5074,  5147,'1 ',4.30000E-3,3.27200E-2,1.71800E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5074,  5331,'1 ',3.69000E-3,2.16100E-2,1.07900E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5075,  5267,'1 ',2.19400E-2,9.33300E-2,4.66800E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5075,  5377,'1 ',2.44900E-2,1.07910E-1,5.02300E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5227,  5076,'1 ',5.33000E-3,2.26800E-2,1.13400E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  8108,  5077,'1 ',9.71000E-3,5.83100E-2,7.91000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5160,  5078,'1 ',3.99000E-3,1.75700E-2,8.18000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5079,  5138,'1 ',1.81000E-3,1.37900E-2,7.24000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5079,  5138,'2 ',1.81000E-3,1.37900E-2,7.24000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5378,  5079,'1 ',1.52000E-3,8.91000E-3,4.45000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5142,  5080,'1 ',5.53000E-3,3.12700E-2,1.68200E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5080,  5328,'1 ',8.66000E-3,3.81700E-2,1.77700E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5081,  5163,'1 ',5.16000E-3,3.02400E-2,1.51000E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5221,  5081,'1 ',5.17000E-3,2.28000E-2,1.06100E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5081,  5377,'1 ',6.80000E-3,3.90000E-2,5.00000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5082,  5086,'1 ',2.19000E-3,1.28300E-2,6.41000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5082,  5330,'1 ',2.14000E-3,1.25300E-2,6.25000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5082,  5440,'1 ',1.07000E-3,6.05000E-3,3.26000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5083,  5295,'1 ',7.00000E-5,1.34000E-3,9.37100E-2,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5083,  5322,'1 ',7.00000E-4,8.53000E-3,5.66460E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5083,  5464,'1 ',2.00000E-4,2.37000E-3,1.57140E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5357,  5084,'1 ',1.49000E-3,1.13400E-2,5.96000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5357,  5084,'2 ',1.49000E-3,1.13400E-2,5.96000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5357,  5084,'3 ',1.49000E-3,1.13400E-2,5.96000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5157,  5085,'1 ',2.29000E-3,1.29300E-2,6.95000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5085,  5468,'1 ',1.81000E-3,7.97000E-3,3.71000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5086,  5177,'1 ',2.88000E-3,1.62900E-2,8.76000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5086,  5210,'1 ',5.27000E-3,2.32300E-2,1.08100E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5086,  5447,'1 ',4.51000E-3,1.91700E-2,9.59000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5257,  5087,'1 ',5.96000E-3,2.62600E-2,1.22200E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5087,  5345,'1 ',5.69000E-3,3.21700E-2,1.73100E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5087,  5348,'1 ',4.80000E-3,2.81400E-2,1.40500E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5088,  5290,'1 ',3.28000E-3,1.85100E-2,9.96000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5088,  5393,'1 ',6.14000E-3,3.60200E-2,1.79900E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5090,  5122,'1 ',2.77000E-3,1.22000E-2,5.68000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5090,  5230,'1 ',1.89000E-3,8.34000E-3,3.88000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5090,  5311,'1 ',1.67000E-3,9.80000E-3,4.89000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5171,  5091,'1 ',3.11000E-3,1.82300E-2,9.10000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5091,  5257,'1 ',4.94000E-3,2.89400E-2,1.44500E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5092,  5186,'1 ',5.39000E-3,3.16200E-2,1.57900E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5453,  5092,'1 ',8.49000E-3,3.61100E-2,1.80600E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5475,  5092,'1 ',4.72000E-3,2.66500E-2,1.43400E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5093,  5291,'1 ',2.99000E-3,1.75400E-2,8.76000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5332,  5093,'1 ',3.71000E-3,2.17500E-2,1.08600E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5093,  5434,'1 ',1.50000E-3,1.14100E-2,5.99000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5093,  5434,'2 ',1.50000E-3,1.14100E-2,5.99000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5094,  5381,'1 ',3.29000E-3,2.50000E-2,1.31200E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5485,  5094,'1 ',2.37000E-3,1.79900E-2,9.45000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5277,  5095,'1 ',3.80000E-3,1.67600E-2,7.80000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5341,  5095,'1 ',2.57000E-3,1.13400E-2,5.28000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5305,  5096,'1 ',1.76000E-3,1.28900E-2,7.30000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5305,  5096,'2 ',1.76000E-3,1.28900E-2,7.30000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5305,  5096,'3 ',1.76000E-3,1.28900E-2,7.30000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5096,  5412,'1 ',2.34000E-3,1.37300E-2,6.86000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5097,  5125,'1 ',7.80000E-4,5.69000E-3,3.22000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5097,  5125,'2 ',7.80000E-4,5.69000E-3,3.22000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5098,  5453,'1 ',5.29000E-3,4.02600E-2,2.11400E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5098,  5475,'1 ',1.19100E-2,5.06600E-2,2.53300E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5099,  5195,'1 ',3.08000E-3,1.74000E-2,9.36000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5099,  5339,'1 ',2.66000E-3,1.56100E-2,7.79000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5229,  5100,'1 ',5.70000E-4,4.14000E-3,2.35000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5229,  5100,'2 ',5.70000E-4,4.14000E-3,2.35000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5250,  5100,'1 ',1.24000E-3,9.10000E-3,5.16000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5250,  5100,'2 ',1.24000E-3,9.10000E-3,5.16000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5250,  5100,'3 ',1.24000E-3,9.10000E-3,5.16000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5100,  5352,'1 ',5.60000E-4,4.26000E-3,2.24000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5100,  5352,'2 ',5.60000E-4,4.26000E-3,2.24000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5231,  5101,'1 ',1.96800E-2,8.67400E-2,4.03800E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5102,  5304,'1 ',2.30000E-4,2.77000E-3,1.84140E-1,2295.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5384,  5102,'1 ',3.90000E-4,4.70000E-3,3.12160E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5464,  5102,'1 ',2.80000E-4,3.39000E-3,2.24980E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5103,  5130,'1 ',1.17000E-3,8.56000E-3,4.85000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5103,  5130,'2 ',1.17000E-3,8.56000E-3,4.85000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5104,  5199,'1 ',5.03000E-3,2.84300E-2,1.52900E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5447,  5104,'1 ',1.35000E-3,1.02600E-2,5.39000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5447,  5104,'2 ',1.35000E-3,1.02600E-2,5.39000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5104,  5480,'1 ',2.36000E-3,1.79500E-2,9.42000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5104,  5480,'2 ',2.36000E-3,1.79500E-2,9.42000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5104,  5480,'3 ',2.36000E-3,1.79500E-2,9.42000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5104,  5480,'4 ',2.36000E-3,1.79500E-2,9.42000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5105,  5148,'1 ',2.12000E-3,9.00000E-3,4.50000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5105,  5253,'1 ',6.04000E-3,2.66400E-2,1.24000E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5105,  5422,'1 ',3.54000E-3,2.07400E-2,1.03600E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5108,  5266,'1 ',1.44000E-3,1.09800E-2,5.77000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5108,  5266,'2 ',1.44000E-3,1.09800E-2,5.77000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5108,  5353,'1 ',1.06000E-3,8.09000E-3,4.25000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5108,  5353,'2 ',1.06000E-3,8.09000E-3,4.25000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5449,  5108,'1 ',1.50000E-3,1.10200E-2,6.25000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5449,  5108,'2 ',1.50000E-3,1.10200E-2,6.25000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5449,  5108,'3 ',1.50000E-3,1.10200E-2,6.25000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5274,  5109,'1 ',2.68000E-3,1.51600E-2,8.15000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5109,  5333,'1 ',2.13000E-3,1.24700E-2,6.23000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5176,  5110,'1 ',5.03000E-3,2.84100E-2,1.52800E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5110,  5200,'1 ',4.50000E-3,2.63800E-2,1.31700E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5203,  5111,'1 ',1.35000E-3,7.92000E-3,3.96000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5111,  5289,'1 ',8.90000E-4,6.52000E-3,3.70000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5111,  5289,'2 ',8.90000E-4,6.52000E-3,3.70000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5111,  5372,'1 ',1.19000E-3,7.00000E-3,3.50000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5112,  5133,'1 ',1.71400E-2,7.28900E-2,3.64500E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5191,  5112,'1 ',8.00000E-3,3.40200E-2,1.70100E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5112,  5246,'1 ',1.03800E-2,4.41500E-2,2.20800E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5286,  5112,'1 ',1.80000E-2,7.80000E-2,1.20000E-2, 150.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5113,  5195,'1 ',6.74000E-3,3.95000E-2,1.97200E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5113,  5218,'1 ',8.58000E-3,3.78000E-2,1.75900E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5220,  5113,'1 ',5.67000E-3,2.41000E-2,1.20500E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5219,  5114,'1 ',8.83000E-3,3.89300E-2,1.81200E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5114,  5222,'1 ',5.13000E-3,3.75500E-2,2.12800E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5227,  5114,'1 ',5.00000E-3,3.80300E-2,1.99700E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5115,  5421,'1 ',2.50000E-3,1.41300E-2,7.60000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5454,  5115,'1 ',3.97000E-3,2.32600E-2,1.16100E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5116,  5224,'1 ',1.99000E-3,1.51400E-2,7.95000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5116,  5224,'2 ',1.99000E-3,1.51400E-2,7.95000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5117,  5216,'1 ',1.57000E-3,6.95000E-3,3.23000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5117,  5409,'1 ',2.92000E-3,1.28800E-2,5.99000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5334,  5118,'1 ',1.32800E-2,5.64600E-2,2.82400E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5347,  5118,'1 ',1.02300E-2,4.35200E-2,2.17700E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5118,  5456,'1 ',9.88000E-3,5.79100E-2,2.89200E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5119,  5205,'1 ',6.04000E-3,2.65800E-2,1.23700E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5337,  5119,'1 ',1.10300E-2,4.69100E-2,2.34600E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5120,  5239,'1 ',8.70000E-4,1.04900E-2,6.96660E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5122,  5252,'1 ',4.60000E-3,1.95800E-2,9.79000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5122,  5308,'1 ',4.69000E-3,2.75200E-2,1.37400E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5159,  5123,'1 ',7.99000E-3,3.52100E-2,1.63900E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  8157,  5124,'1 ',1.25600E-2,5.59300E-2,8.20000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5125,  5330,'1 ',8.70000E-4,6.40000E-3,3.62000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5125,  5330,'2 ',8.70000E-4,6.40000E-3,3.62000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5126,  5252,'1 ',2.30000E-3,9.78000E-3,4.89000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5126,  5309,'1 ',3.99000E-3,1.75500E-2,8.17000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5126,  5386,'1 ',2.59000E-3,1.96900E-2,1.03400E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5191,  5127,'1 ',7.91000E-3,3.48700E-2,1.62300E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5127,  5231,'1 ',1.58500E-2,6.74100E-2,3.37100E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5314,  5127,'1 ',1.30100E-2,5.72900E-2,2.66700E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5128,  5214,'1 ',1.43000E-3,8.40000E-3,4.20000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5128,  5467,'1 ',1.66000E-3,9.74000E-3,4.86000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5226,  5129,'1 ',9.64000E-3,4.24900E-2,1.97800E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5129,  5240,'1 ',1.19600E-2,5.27200E-2,2.45400E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5173,  5130,'1 ',9.50000E-4,6.93000E-3,3.93000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5173,  5130,'2 ',9.50000E-4,6.93000E-3,3.93000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5131,  5279,'1 ',2.20000E-4,2.71000E-3,1.80300E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5131,  5410,'1 ',1.80000E-4,3.65000E-3,2.54340E-1,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5131,  6107,'1 ',5.10000E-4,1.03800E-2,7.24290E-1,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5163,  5132,'1 ',3.18000E-3,1.86600E-2,9.32000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5155,  5134,'1 ',6.70000E-3,3.93000E-2,1.96200E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5155,  5135,'1 ',9.05000E-3,5.30400E-2,2.64800E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5169,  5135,'1 ',1.05500E-2,4.48600E-2,2.24400E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5135,  5264,'1 ',7.51000E-3,4.24400E-2,2.28300E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5136,  5288,'1 ',5.58000E-3,3.15200E-2,1.69500E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5137,  5388,'1 ',2.10000E-4,2.53000E-3,1.67930E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5137,  5451,'1 ',1.14000E-3,1.38300E-2,9.18630E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5139,  5183,'1 ',1.87000E-3,8.25000E-3,3.84000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5139,  5233,'1 ',8.26000E-3,3.63800E-2,1.69400E-2, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5344,  5139,'1 ',1.78000E-3,7.85000E-3,3.65000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5140,  5466,'1 ',1.43000E-3,6.33000E-3,2.95000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5141,  5408,'1 ',7.02000E-3,3.09400E-2,1.44000E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5142,  5466,'1 ',1.63800E-2,7.21700E-2,3.35900E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5143,  5216,'1 ',3.11000E-3,1.82600E-2,9.12000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5428,  5143,'1 ',1.07000E-3,8.11000E-3,4.26000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5428,  5143,'2 ',1.07000E-3,8.11000E-3,4.26000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5144,  5314,'1 ',1.17800E-2,5.01100E-2,2.50600E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5389,  5144,'1 ',4.73000E-3,2.08400E-2,9.70000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5145,  5251,'1 ',1.25000E-3,9.17000E-3,5.20000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5145,  5251,'2 ',1.25000E-3,9.17000E-3,5.20000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5145,  5323,'1 ',1.33000E-3,9.73000E-3,5.51000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5145,  5323,'2 ',1.33000E-3,9.73000E-3,5.51000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5145,  5323,'3 ',1.33000E-3,9.73000E-3,5.51000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5146,  5149,'1 ',4.82000E-3,2.82600E-2,1.41100E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5146,  5152,'1 ',9.60000E-4,7.30000E-3,3.83000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5146,  5152,'2 ',9.60000E-4,7.30000E-3,3.83000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5336,  5146,'1 ',1.05000E-3,7.97000E-3,4.18000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5336,  5146,'2 ',1.05000E-3,7.97000E-3,4.18000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5336,  5146,'3 ',1.05000E-3,7.97000E-3,4.18000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5146,  5412,'1 ',2.62000E-3,1.53400E-2,7.66000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5147,  5188,'1 ',3.08000E-3,1.31200E-2,6.56000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5147,  5224,'1 ',3.62000E-3,2.12400E-2,1.06100E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5148,  5335,'1 ',2.22000E-3,9.45000E-3,4.73000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5148,  5457,'1 ',6.12000E-3,2.60100E-2,1.30100E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5463,  5148,'1 ',2.59000E-3,1.14400E-2,5.32000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5294,  5149,'1 ',1.16000E-3,6.79000E-3,3.39000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5149,  5309,'1 ',2.80000E-3,1.23300E-2,5.74000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5197,  5150,'1 ',1.86000E-3,1.36400E-2,7.73000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5150,  5432,'1 ',1.51600E-2,1.15310E-1,6.05400E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5154,  5151,'1 ',7.78000E-3,3.43000E-2,1.59700E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5191,  5151,'1 ',8.00000E-3,3.52600E-2,1.64100E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5407,  5151,'1 ',8.14000E-3,3.46500E-2,1.73300E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5181,  5152,'1 ',1.34000E-3,9.79000E-3,5.55000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5181,  5152,'2 ',1.34000E-3,9.79000E-3,5.55000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5205,  5153,'1 ',4.18000E-3,3.17700E-2,1.66800E-2, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5205,  5153,'2 ',4.18000E-3,3.17700E-2,1.66800E-2, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5154,  5247,'1 ',7.20000E-3,3.17400E-2,1.47700E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5290,  5154,'1 ',5.45000E-3,3.19600E-2,1.59600E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5456,  5156,'1 ',6.59000E-3,3.86600E-2,1.93000E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5157,  5194,'1 ',3.46000E-3,1.47200E-2,7.36000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5333,  5157,'1 ',2.36000E-3,1.79200E-2,9.41000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5333,  5157,'2 ',2.36000E-3,1.79200E-2,9.41000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5316,  5158,'1 ',1.21000E-3,8.90000E-3,5.04000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5316,  5158,'2 ',1.21000E-3,8.90000E-3,5.04000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5374,  5158,'1 ',1.43000E-3,1.04400E-2,5.92000E-3, 500.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5374,  5158,'2 ',1.43000E-3,1.04400E-2,5.92000E-3, 500.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5271,  5159,'1 ',1.94700E-2,8.57800E-2,3.99300E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5165,  5160,'1 ',1.51000E-3,8.88000E-3,4.43000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5161,  5181,'1 ',5.45000E-3,2.40100E-2,1.11800E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5161,  5272,'1 ',4.01000E-3,1.70500E-2,8.53000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5316,  5161,'1 ',1.44000E-3,8.46000E-3,4.22000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5161,  5356,'1 ',4.87000E-3,2.85600E-2,1.42600E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5162,  5211,'1 ',1.06600E-2,4.69600E-2,2.18600E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5162,  5437,'1 ',5.05000E-3,2.22600E-2,1.03600E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5163,  5235,'1 ',7.09000E-3,3.01900E-2,1.51000E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5164,  5204,'1 ',5.70000E-4,1.16400E-2,8.12140E-1,3146.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5164,  5464,'1 ',1.80000E-4,3.64000E-3,2.54160E-1,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5175,  5165,'1 ',1.26000E-3,9.58000E-3,5.03000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5175,  5165,'2 ',1.26000E-3,9.58000E-3,5.03000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5175,  5165,'3 ',1.26000E-3,9.58000E-3,5.03000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5168,  5203,'1 ',6.32000E-3,2.78700E-2,1.29700E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5168,  5245,'1 ',8.21000E-3,3.61600E-2,1.68300E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5168,  5311,'1 ',1.62000E-3,9.48000E-3,4.73000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5471,  5169,'1 ',5.98000E-3,2.63500E-2,1.22600E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5171,  5174,'1 ',4.11000E-3,2.40900E-2,1.20300E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5306,  5172,'1 ',4.38000E-3,2.47600E-2,1.33200E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5430,  5172,'1 ',2.49000E-3,1.46100E-2,7.30000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5173,  5203,'1 ',3.75000E-3,2.19900E-2,1.09800E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5474,  5174,'1 ',5.47000E-3,3.09400E-2,1.66400E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5195,  5175,'1 ',2.54000E-3,1.43300E-2,7.71000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5175,  5370,'1 ',1.92000E-3,1.45700E-2,7.65000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5175,  5370,'2 ',1.92000E-3,1.45700E-2,7.65000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5177,  5186,'1 ',5.55000E-3,4.06900E-2,2.30500E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5177,  5186,'2 ',5.55000E-3,4.06900E-2,2.30500E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5177,  5287,'1 ',4.83000E-3,2.05400E-2,1.02700E-2, 360.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5258,  5178,'1 ',5.17000E-3,2.28100E-2,1.06200E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5308,  5178,'1 ',3.66000E-3,2.14700E-2,1.07200E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5178,  5354,'1 ',7.69000E-3,3.27200E-2,1.63600E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5358,  5179,'1 ',5.30000E-4,1.09300E-2,7.62320E-1,3146.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5179,  5380,'1 ',1.80000E-4,4.00000E-3,3.47420E-1,3146.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5179,  8043,'1 ',3.90000E-4,7.98000E-3,5.56580E-1,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5179,  8057,'1 ',4.50000E-4,9.23000E-3,6.43620E-1,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5180,  5485,'1 ',2.61000E-3,1.98300E-2,1.04100E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5182,  5314,'1 ',1.25300E-2,5.52200E-2,2.57000E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5183,  5224,'1 ',1.47000E-3,8.31000E-3,4.47000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5184,  5373,'1 ',6.81000E-3,2.89600E-2,1.44800E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5387,  5184,'1 ',1.93000E-3,1.13200E-2,5.65000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5185,  5218,'1 ',3.52000E-3,2.06600E-2,1.03200E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5434,  5185,'1 ',2.42000E-3,1.84300E-2,9.67000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5434,  5185,'2 ',2.42000E-3,1.84300E-2,9.67000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5186,  5355,'1 ',3.41000E-3,2.49500E-2,1.41400E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5186,  5355,'2 ',3.41000E-3,2.49500E-2,1.41400E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5188,  5203,'1 ',1.99000E-3,1.12200E-2,6.04000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5188,  5234,'1 ',3.44000E-3,2.61800E-2,1.37400E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5188,  5253,'1 ',7.39000E-3,3.14300E-2,1.57200E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5189,  5230,'1 ',7.70000E-4,4.51000E-3,2.25000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5189,  5272,'1 ',7.90000E-4,3.46000E-3,1.61000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5189,  5352,'1 ',1.01000E-3,7.66000E-3,4.02000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5189,  5352,'2 ',1.01000E-3,7.66000E-3,4.02000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5190,  5255,'1 ',1.06300E-2,6.23100E-2,3.11100E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5190,  5264,'1 ',1.17700E-2,6.90200E-2,3.44600E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5190,  5430,'1 ',1.25600E-2,9.55600E-2,5.01700E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5191,  5407,'1 ',8.06000E-3,3.55100E-2,1.65300E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5192,  5279,'1 ',7.80000E-4,9.41000E-3,6.24870E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6316,  5193,'1 ',6.74000E-3,2.86600E-2,1.43300E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5194,  5330,'1 ',5.90000E-3,3.45900E-2,1.72800E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5194,  5376,'1 ',6.70000E-4,5.10000E-3,2.68000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5194,  5462,'1 ',2.05000E-3,1.20200E-2,6.00000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5196,  5204,'1 ',5.80000E-4,7.08000E-3,4.70320E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5337,  5197,'1 ',7.02000E-3,3.09300E-2,1.44000E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5199,  5375,'1 ',3.80000E-3,1.61900E-2,8.10000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5199,  5438,'1 ',1.04000E-3,5.89000E-3,3.17000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5255,  5200,'1 ',5.06000E-3,2.96400E-2,1.48000E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5276,  5201,'1 ',3.65000E-3,2.14200E-2,1.07000E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5327,  5201,'1 ',4.94000E-3,2.79200E-2,1.50200E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5202,  5381,'1 ',9.04000E-3,3.84800E-2,1.92400E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5426,  5202,'1 ',1.12600E-2,4.96200E-2,2.31000E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5361,  5204,'1 ',1.10000E-4,2.34000E-3,1.63420E-1,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5204,  5413,'1 ',7.50000E-4,9.06000E-3,6.01780E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5209,  5246,'1 ',6.35000E-3,2.79700E-2,1.30200E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5247,  5209,'1 ',6.64000E-3,2.92700E-2,1.36200E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5210,  5233,'1 ',1.99000E-3,1.16400E-2,5.81000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5210,  5428,'1 ',1.12000E-3,6.34000E-3,3.41000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5211,  5275,'1 ',6.13000E-3,2.70400E-2,1.25900E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5211,  5327,'1 ',4.15000E-3,2.34800E-2,1.26300E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5212,  5256,'1 ',6.34000E-3,4.82100E-2,2.53100E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5333,  5212,'1 ',3.52000E-3,2.67900E-2,1.40700E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5213,  5250,'1 ',3.03000E-3,2.22300E-2,1.25900E-2, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5214,  5229,'1 ',3.74000E-3,1.64700E-2,7.67000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5468,  5214,'1 ',7.50000E-4,5.70000E-3,2.99000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5215,  5277,'1 ',6.71000E-3,3.93100E-2,1.96300E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5216,  5442,'1 ',8.70000E-4,5.08000E-3,2.54000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5216,  5443,'1 ',1.94000E-3,8.52000E-3,3.97000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5217,  5310,'1 ',1.71000E-3,7.55000E-3,3.51000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5217,  5310,'2 ',1.71000E-3,7.55000E-3,3.51000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5217,  5433,'1 ',4.38000E-3,1.93100E-2,8.99000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5483,  5217,'1 ',1.26000E-3,9.22000E-3,5.22000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5483,  5217,'2 ',1.26000E-3,9.22000E-3,5.22000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5219,  5371,'1 ',7.81000E-3,3.32500E-2,1.66300E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5221,  5411,'1 ',8.03000E-3,3.53600E-2,1.64600E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5222,  5426,'1 ',4.04000E-3,3.07000E-2,1.61200E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5222,  5426,'2 ',4.04000E-3,3.07000E-2,1.61200E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5223,  5275,'1 ',9.11000E-3,5.34100E-2,2.66700E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5307,  5224,'1 ',1.71000E-3,1.30300E-2,6.84000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5225,  5259,'1 ',2.43000E-3,1.42400E-2,7.11000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5421,  5225,'1 ',1.83000E-3,1.34000E-2,7.59000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5227,  5354,'1 ',7.53000E-3,4.41200E-2,2.20300E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5313,  5228,'1 ',1.55000E-3,1.18300E-2,6.21000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5313,  5228,'2 ',1.55000E-3,1.18300E-2,6.21000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5313,  5228,'3 ',1.55000E-3,1.18300E-2,6.21000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5349,  5228,'1 ',1.30000E-3,9.88000E-3,5.19000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5229,  5309,'1 ',2.70000E-3,1.58200E-2,7.90000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5230,  5478,'1 ',5.68000E-3,2.41700E-2,1.20900E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5286,  5231,'1 ',1.94500E-2,8.57200E-2,3.99000E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5232,  5251,'1 ',6.34000E-3,2.79200E-2,1.30000E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5440,  5232,'1 ',2.56000E-3,1.08800E-2,5.44000E-3, 300.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5232,  5442,'1 ',6.17000E-3,2.71600E-2,1.26400E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5233,  5339,'1 ',5.32000E-3,2.34300E-2,1.09100E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5234,  5296,'1 ',4.08000E-3,3.10200E-2,1.62800E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5234,  5296,'2 ',4.08000E-3,3.10200E-2,1.62800E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5235,  5271,'1 ',1.40100E-2,6.17500E-2,2.87500E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5411,  5235,'1 ',7.17000E-3,3.05200E-2,1.52600E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5236,  5394,'1 ',1.22000E-3,1.48500E-2,9.86240E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5451,  5239,'1 ',6.50000E-4,7.91000E-3,5.25690E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5239,  6210,'1 ',1.19000E-3,1.44700E-2,9.61160E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5244,  5306,'1 ',7.07000E-3,4.14300E-2,2.06900E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5244,  5442,'1 ',5.08000E-3,2.15800E-2,1.07900E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5245,  5254,'1 ',7.31000E-3,3.21900E-2,1.49800E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5245,  5339,'1 ',3.45000E-3,1.46900E-2,7.34000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5261,  5246,'1 ',3.10000E-3,1.81700E-2,9.07000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5248,  5428,'1 ',1.90000E-3,1.11200E-2,5.55000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5248,  5457,'1 ',1.98000E-3,8.75000E-3,4.07000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5248,  5483,'1 ',3.48000E-3,1.53100E-2,7.13000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5292,  5249,'1 ',1.80000E-3,1.37000E-2,7.20000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5292,  5249,'2 ',1.80000E-3,1.37000E-2,7.20000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5250,  5385,'1 ',1.49000E-3,1.13000E-2,5.93000E-3, 500.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5250,  5385,'2 ',1.49000E-3,1.13000E-2,5.93000E-3, 500.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5250,  5385,'3 ',1.49000E-3,1.13000E-2,5.93000E-3, 500.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5250,  5385,'4 ',1.49000E-3,1.13000E-2,5.93000E-3, 500.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5251,  5478,'1 ',1.29000E-3,9.45000E-3,5.36000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5251,  5478,'2 ',1.29000E-3,9.45000E-3,5.36000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5252,  5340,'1 ',5.58000E-3,2.37000E-2,1.18500E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5252,  5436,'1 ',1.33000E-3,5.85000E-3,2.72000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5370,  5253,'1 ',1.26000E-3,9.56000E-3,5.02000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5370,  5253,'2 ',1.26000E-3,9.56000E-3,5.02000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5254,  5332,'1 ',7.65000E-3,3.37300E-2,1.57000E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5254,  5420,'1 ',2.02000E-3,1.53300E-2,8.05000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5254,  5420,'2 ',2.02000E-3,1.53300E-2,8.05000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5254,  5457,'1 ',6.34000E-3,2.79200E-2,1.29900E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5257,  5256,'1 ',2.07000E-3,1.17000E-2,6.29000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5256,  5427,'1 ',4.74000E-3,2.77700E-2,1.38700E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5439,  5256,'1 ',3.70000E-3,2.81300E-2,1.47700E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5308,  5258,'1 ',3.32000E-3,1.94700E-2,9.72000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5259,  5412,'1 ',2.33000E-3,1.36500E-2,6.81000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5317,  5260,'1 ',4.00000E-5,8.80000E-4,7.60800E-2,4352.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5264,  5471,'1 ',6.64000E-3,3.75400E-2,2.01900E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5483,  5265,'1 ',1.03000E-3,7.85000E-3,4.12000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5483,  5265,'2 ',1.03000E-3,7.85000E-3,4.12000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5483,  5265,'3 ',1.03000E-3,7.85000E-3,4.12000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5287,  5266,'1 ',2.20000E-3,1.28700E-2,6.43000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5267,  5466,'1 ',8.68000E-3,3.82300E-2,1.77900E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5470,  5267,'1 ',1.22900E-2,5.41500E-2,2.52100E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5268,  5288,'1 ',7.91000E-3,3.36500E-2,1.68300E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5427,  5269,'1 ',3.25000E-3,2.37800E-2,1.34700E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5445,  5269,'1 ',1.70000E-3,1.24800E-2,7.07000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5445,  5269,'2 ',1.70000E-3,1.24800E-2,7.07000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5270,  5389,'1 ',7.93000E-3,4.64600E-2,2.32000E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5270,  5437,'1 ',8.85000E-3,3.76200E-2,1.88200E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5270,  5474,'1 ',5.13000E-3,3.00400E-2,1.50000E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5271,  5390,'1 ',7.59000E-3,3.34600E-2,1.55700E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5467,  5272,'1 ',1.08000E-3,4.76000E-3,2.22000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5273,  5339,'1 ',6.49000E-3,2.76300E-2,1.38200E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5273,  5422,'1 ',2.04000E-3,1.19500E-2,5.97000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5274,  5329,'1 ',4.78000E-3,2.80100E-2,1.39900E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5274,  5374,'1 ',5.68000E-3,2.41800E-2,1.20900E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5275,  5476,'1 ',1.07500E-2,6.30000E-2,3.14600E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5359,  5276,'1 ',5.42000E-3,3.06200E-2,1.64700E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5277,  5315,'1 ',9.53000E-3,4.19900E-2,1.95500E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5280,  5278,'1 ',2.02000E-3,1.18400E-2,5.91000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5390,  5278,'1 ',6.46000E-3,2.84800E-2,1.32600E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5279,  5358,'1 ',7.40000E-4,9.01000E-3,5.98300E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5280,  5461,'1 ',2.46000E-3,1.87100E-2,9.82000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5284,  5454,'1 ',3.77000E-3,2.75900E-2,1.56400E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5289,  5436,'1 ',4.80000E-4,3.67000E-3,1.92000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5289,  5436,'2 ',4.80000E-4,3.67000E-3,1.92000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5290,  5345,'1 ',6.13000E-3,3.59300E-2,1.79400E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5291,  5292,'1 ',2.67000E-3,1.56300E-2,7.80000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5429,  5291,'1 ',5.44000E-3,2.40000E-2,1.11700E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5291,  5438,'1 ',6.99000E-3,3.08400E-2,1.43600E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5292,  5312,'1 ',4.00000E-3,1.70400E-2,8.52000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5293,  5338,'1 ',4.04000E-3,3.07200E-2,1.61300E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5293,  5338,'2 ',4.04000E-3,3.07200E-2,1.61300E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5293,  5402,'1 ',3.55000E-3,2.60300E-2,1.47500E-2, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5293,  5402,'2 ',3.55000E-3,2.60300E-2,1.47500E-2, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5304,  5295,'1 ',1.10000E-4,1.34000E-3,8.92800E-2,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5295,  5444,'1 ',6.90000E-4,1.40400E-2,9.78940E-1,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5296,  5400,'1 ',2.14000E-3,1.56600E-2,8.87000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5307,  5341,'1 ',1.11000E-3,8.47000E-3,4.45000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5307,  5341,'2 ',1.11000E-3,8.47000E-3,4.45000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5351,  5308,'1 ',1.60000E-3,1.17400E-2,6.65000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5351,  5308,'2 ',1.60000E-3,1.17400E-2,6.65000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5310,  5339,'1 ',5.96000E-3,2.62600E-2,1.22200E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5310,  5379,'1 ',1.62000E-3,7.12000E-3,3.31000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5310,  5438,'1 ',4.21000E-3,2.46800E-2,1.23200E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5316,  5354,'1 ',5.17000E-3,2.27800E-2,1.06100E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5388,  5317,'1 ',1.28000E-3,1.54800E-2,1.02824E0,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5401,  5317,'1 ',5.00000E-5,1.11000E-3,9.67800E-2,3146.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5401,  5317,'2 ',5.00000E-5,1.11000E-3,9.67800E-2,3146.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5473,  5318,'1 ',2.42000E-3,1.84400E-2,9.68000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5473,  5318,'2 ',2.42000E-3,1.84400E-2,9.68000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5322,  5384,'1 ',3.10000E-4,3.76000E-3,2.49690E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5448,  5322,'1 ',1.40000E-4,1.64000E-3,1.09120E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5376,  5323,'1 ',1.21000E-3,8.87000E-3,5.03000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5376,  5323,'2 ',1.21000E-3,8.87000E-3,5.03000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5323,  5425,'1 ',2.65000E-3,2.01800E-2,1.05900E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5323,  5425,'2 ',2.65000E-3,2.01800E-2,1.05900E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5446,  5328,'1 ',8.71000E-3,3.70400E-2,1.85200E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5330,  5433,'1 ',2.93000E-3,2.22600E-2,1.16900E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5400,  5331,'1 ',4.73000E-3,2.77400E-2,1.38500E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5450,  5331,'1 ',7.79000E-3,3.43400E-2,1.59900E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5429,  5332,'1 ',3.13000E-3,1.37900E-2,6.42000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5427,  5333,'1 ',4.78000E-3,3.63600E-2,1.90900E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5427,  5333,'2 ',4.78000E-3,3.63600E-2,1.90900E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5334,  5484,'1 ',1.11100E-2,6.51100E-2,3.25100E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5335,  5372,'1 ',4.58000E-3,2.01900E-2,9.40000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5335,  5425,'1 ',2.32000E-3,1.69700E-2,9.61000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5351,  5336,'1 ',1.18000E-3,8.99000E-3,4.72000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5351,  5336,'2 ',1.18000E-3,8.99000E-3,4.72000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5351,  5336,'3 ',1.18000E-3,8.99000E-3,4.72000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5481,  5338,'1 ',3.37000E-3,2.56100E-2,1.34500E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5481,  5338,'2 ',3.37000E-3,2.56100E-2,1.34500E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5340,  5462,'1 ',4.37000E-3,2.55900E-2,1.27800E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5340,  5467,'1 ',8.20000E-4,3.48000E-3,1.74000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5422,  5341,'1 ',1.26000E-3,9.25000E-3,5.24000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5422,  5341,'2 ',1.26000E-3,9.25000E-3,5.24000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5341,  5465,'1 ',3.07000E-3,2.25200E-2,1.27600E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5341,  5465,'2 ',3.07000E-3,2.25200E-2,1.27600E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5341,  5465,'3 ',3.07000E-3,2.25200E-2,1.27600E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5341,  5465,'4 ',3.07000E-3,2.25200E-2,1.27600E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5372,  5344,'1 ',1.86000E-3,8.21000E-3,3.82000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5344,  5482,'1 ',3.85000E-3,1.69500E-2,7.89000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5375,  5346,'1 ',1.03000E-3,6.05000E-3,3.02000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5346,  5441,'1 ',1.68000E-3,1.27700E-2,6.70000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5346,  5441,'2 ',1.68000E-3,1.27700E-2,6.70000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5443,  5346,'1 ',7.00000E-4,5.12000E-3,2.90000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5443,  5346,'2 ',7.00000E-4,5.12000E-3,2.90000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5348,  5355,'1 ',8.10000E-3,3.57000E-2,1.66200E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5349,  5462,'1 ',2.35000E-3,1.32600E-2,7.13000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5350,  5448,'1 ',6.10000E-4,7.34000E-3,4.87620E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5350,  5464,'1 ',5.30000E-4,6.45000E-3,4.28600E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5351,  5431,'1 ',4.63000E-3,2.71400E-2,1.35500E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5376,  5353,'1 ',1.00000E-3,7.00000E-3,5.00000E-3, 350.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5376,  5353,'2 ',1.00000E-3,7.00000E-3,5.00000E-3, 350.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5353,  5468,'1 ',1.84000E-3,1.40200E-2,7.36000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5355,  5445,'1 ',3.32000E-3,2.52600E-2,1.32600E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5355,  5445,'2 ',3.32000E-3,2.52600E-2,1.32600E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5386,  5356,'1 ',1.00000E-3,5.67000E-3,3.05000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5356,  5431,'1 ',5.71000E-3,3.23000E-2,1.73700E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5357,  5386,'1 ',3.24000E-3,2.37500E-2,1.34600E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  8155,  5358,'1 ',3.70000E-4,7.50000E-3,5.23420E-1,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5373,  5433,'1 ',2.40000E-3,1.40700E-2,7.02000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5385,  5374,'1 ',1.28000E-3,9.39000E-3,5.32000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5385,  5374,'2 ',1.28000E-3,9.39000E-3,5.32000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5385,  5374,'3 ',1.28000E-3,9.39000E-3,5.32000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5377,  5477,'1 ',3.28000E-3,1.92500E-2,9.61000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5470,  5378,'1 ',2.67000E-3,1.17900E-2,5.49000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5379,  5442,'1 ',3.83000E-3,2.24800E-2,1.12200E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5380,  5384,'1 ',2.60000E-4,5.90000E-3,5.12660E-1,3146.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5381,  5439,'1 ',2.75000E-3,2.09300E-2,1.09900E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5381,  5439,'2 ',2.75000E-3,2.09300E-2,1.09900E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5387,  5429,'1 ',3.62000E-3,1.59700E-2,7.43000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5469,  5387,'1 ',9.50000E-4,7.22000E-3,3.79000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5388,  8067,'1 ',6.20000E-4,1.26700E-2,8.83500E-1,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5389,  5393,'1 ',7.09000E-3,4.15300E-2,2.07400E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5390,  5458,'1 ',6.69000E-3,2.94800E-2,1.37200E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5459,  5391,'1 ',9.12000E-3,5.20600E-2,7.82000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5407,  5470,'1 ',1.77900E-2,7.83800E-2,3.64800E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5408,  5421,'1 ',5.43000E-3,2.39200E-2,1.11300E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5409,  5447,'1 ',1.89000E-3,1.06800E-2,5.74000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5410,  5451,'1 ',4.00000E-4,4.90000E-3,3.25550E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5411,  5477,'1 ',3.31000E-3,1.94200E-2,9.70000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6316,  5411,'1 ',8.33000E-3,3.54300E-2,1.77200E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5414,  5471,'1 ',1.04900E-2,4.46200E-2,2.23100E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5432,  5430,'1 ',3.43000E-3,2.60800E-2,1.36900E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5435,  5471,'1 ',1.19300E-2,5.07600E-2,2.53800E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5443,  5469,'1 ',2.05000E-3,9.02000E-3,4.20000E-3, 380.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5470,  5446,'1 ',4.45000E-3,1.96100E-2,9.13000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5448,  5479,'1 ',3.90000E-4,4.71000E-3,3.13030E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6140,  5459,'1 ',1.04200E-2,4.64400E-2,6.81000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5459,  6325,'1 ',1.66900E-2,7.43500E-2,1.09000E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5463,  5478,'1 ',1.06000E-3,6.01000E-3,3.23000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5467,  5482,'1 ',1.66000E-3,9.71000E-3,4.85000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6001,  6281,'1 ',2.58000E-3,1.47300E-2,2.21000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6001,  6283,'1 ',1.46200E-2,3.57600E-2,4.68000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6001,  6312,'1 ',7.77000E-3,3.46200E-2,5.08000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6002,  6060,'1 ',9.91000E-3,5.94900E-2,8.07000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6002,  6291,'1 ',1.99000E-3,1.28500E-2,2.45000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6002,  6291,'2 ',1.99000E-3,1.28500E-2,2.45000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6002,  6332,'1 ',7.46000E-3,3.32600E-2,4.88000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6003,  6107,'1 ',6.50000E-4,7.91000E-3,5.25800E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6292,  6003,'1 ',2.00000E-4,4.09000E-3,2.85120E-1,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6102,  6004,'1 ',1.97000E-3,2.05000E-2,6.98600E-2,1400.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6012,  6005,'1 ',8.33000E-3,5.69000E-2,9.68000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6012,  6005,'2 ',8.33000E-3,5.69000E-2,9.68000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6005,  6117,'1 ',7.72000E-3,4.98400E-2,9.51000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6005,  6117,'2 ',7.72000E-3,4.98400E-2,9.51000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6011,  6068,'1 ',4.33000E-3,3.01300E-2,4.93000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6163,  6011,'1 ',3.29000E-3,2.12800E-2,4.06000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6027,  6012,'1 ',6.46000E-3,4.50300E-2,7.36000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6027,  6012,'2 ',6.46000E-3,4.50300E-2,7.36000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6026,  6013,'1 ',5.18000E-3,3.34600E-2,6.38000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6013,  6128,'1 ',5.50000E-3,3.30000E-2,4.48000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6013,  6168,'1 ',3.98000E-3,1.74000E-2,2.65000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6013,  6225,'1 ',8.20000E-3,4.68100E-2,7.03000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6014,  6096,'1 ',2.36700E-2,5.78500E-2,7.58000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6133,  6014,'1 ',1.05900E-2,4.63600E-2,7.06000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6014,  6139,'1 ',9.75000E-3,5.85100E-2,7.94000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6015,  6112,'1 ',1.99000E-2,4.86300E-2,6.37000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6236,  6015,'1 ',9.85000E-3,4.08600E-2,6.93000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6016,  6168,'1 ',3.78000E-3,2.63000E-2,4.30000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6016,  6168,'2 ',3.78000E-3,2.63000E-2,4.30000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6199,  6016,'1 ',2.08000E-3,1.42100E-2,2.42000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6199,  6016,'2 ',2.08000E-3,1.42100E-2,2.42000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6199,  6016,'3 ',2.08000E-3,1.42100E-2,2.42000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6016,  6356,'1 ',3.15000E-3,1.30600E-2,2.22000E-3, 400.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6068,  6017,'1 ',4.27000E-3,2.75900E-2,5.26000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6068,  6017,'2 ',4.27000E-3,2.75900E-2,5.26000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6068,  6017,'3 ',4.27000E-3,2.75900E-2,5.26000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6017,  6159,'1 ',2.33000E-3,1.59300E-2,2.71000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6017,  6159,'2 ',2.33000E-3,1.59300E-2,2.71000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6017,  6159,'3 ',2.33000E-3,1.59300E-2,2.71000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6160,  6018,'1 ',1.76000E-3,1.20100E-2,2.04000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6160,  6018,'2 ',1.76000E-3,1.20100E-2,2.04000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6160,  6018,'3 ',1.76000E-3,1.20100E-2,2.04000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6018,  6256,'1 ',2.61000E-3,1.68700E-2,3.22000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6018,  6256,'2 ',2.61000E-3,1.68700E-2,3.22000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6018,  6256,'3 ',2.61000E-3,1.68700E-2,3.22000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6040,  6019,'1 ',8.00000E-4,5.18000E-3,9.90000E-4, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6040,  6019,'2 ',8.00000E-4,5.18000E-3,9.90000E-4, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6040,  6019,'3 ',8.00000E-4,5.18000E-3,9.90000E-4, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6019,  6113,'1 ',1.54000E-3,9.95000E-3,1.90000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6019,  6113,'2 ',1.54000E-3,9.95000E-3,1.90000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6019,  6306,'1 ',1.05800E-2,2.58600E-2,3.39000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6019,  6313,'1 ',5.38000E-3,3.67200E-2,6.25000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6019,  6313,'2 ',5.38000E-3,3.67200E-2,6.25000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6020,  6212,'1 ',3.52000E-3,1.46000E-2,2.48000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6020,  6252,'1 ',1.08200E-2,4.48700E-2,7.61000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6118,  6021,'1 ',1.30000E-4,1.61000E-3,1.06990E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6021,  6210,'1 ',5.30000E-4,6.43000E-3,4.26980E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6315,  6022,'1 ',4.30000E-3,3.07100E-2,5.59800E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6022,  6350,'1 ',2.57000E-3,1.83700E-2,3.34900E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6120,  6023,'1 ',7.76000E-3,3.39200E-2,5.17000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6023,  6262,'1 ',6.66000E-3,4.63900E-2,7.58000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6023,  6262,'2 ',6.66000E-3,4.63900E-2,7.58000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6024,  6181,'1 ',1.20500E-2,5.37200E-2,7.88000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6024,  6219,'1 ',4.00000E-3,2.40300E-2,3.26000E-3, 300.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6024,  6330,'1 ',7.75000E-3,4.65300E-2,6.31000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6025,  6060,'1 ',7.24000E-3,4.13400E-2,6.21000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6121,  6025,'1 ',3.99000E-3,2.27700E-2,3.42000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6025,  6337,'1 ',3.73000E-3,2.59800E-2,4.25000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6025,  6337,'2 ',3.73000E-3,2.59800E-2,4.25000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6352,  6025,'1 ',8.08000E-3,1.94200E-2,2.64000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6026,  6182,'1 ',5.98000E-3,4.08800E-2,6.95000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6236,  6026,'1 ',3.21000E-3,2.07400E-2,3.96000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6236,  6026,'2 ',3.21000E-3,2.07400E-2,3.96000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6027,  6181,'1 ',7.09000E-3,4.94000E-2,8.08000E-3, 300.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6126,  6028,'1 ',2.39000E-3,1.66200E-2,2.72000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6126,  6028,'2 ',2.39000E-3,1.66200E-2,2.72000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6028,  6223,'1 ',2.61000E-3,1.81600E-2,2.97000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6028,  6223,'2 ',2.61000E-3,1.81600E-2,2.97000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6028,  6289,'1 ',9.80000E-3,5.59600E-2,8.41000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6029,  6221,'1 ',2.67800E-2,1.11070E-1,1.88500E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6329,  6029,'1 ',1.88600E-2,7.82600E-2,1.32800E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6030,  6172,'1 ',3.07000E-3,2.19500E-2,4.00200E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6030,  6188,'1 ',1.10700E-2,7.91100E-2,1.44240E-1, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6030,  7274,'1 ',7.90000E-3,5.64600E-2,1.02940E-1, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6173,  6031,'1 ',3.35300E-2,8.19700E-2,1.07300E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6032,  6207,'1 ',1.09200E-2,4.52800E-2,7.68000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6217,  6032,'1 ',3.79000E-3,2.16400E-2,3.25000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6107,  6033,'1 ',3.90000E-4,8.03000E-3,5.60390E-1,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6033,  6342,'1 ',1.10000E-4,1.35000E-3,8.96000E-2,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6108,  6034,'1 ',4.98000E-3,4.86500E-2,9.36000E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6034,  6119,'1 ',3.07000E-3,2.19400E-2,4.00000E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6034,  6255,'1 ',3.38000E-3,2.41300E-2,4.40000E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6034,  6343,'1 ',8.20000E-4,7.98000E-3,1.53500E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6061,  6035,'1 ',4.46000E-3,3.04900E-2,5.19000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6061,  6035,'2 ',4.46000E-3,3.04900E-2,5.19000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6123,  6035,'1 ',4.73000E-3,3.05600E-2,5.83000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6123,  6035,'2 ',4.73000E-3,3.05600E-2,5.83000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6035,  6306,'1 ',9.18000E-3,5.24100E-2,7.87000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6036,  6067,'1 ',1.72000E-3,1.78900E-2,6.09500E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6036,  6142,'1 ',1.23000E-3,1.27500E-2,4.34400E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6036,  6142,'2 ',1.23000E-3,1.27500E-2,4.34400E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6287,  6036,'1 ',2.03000E-3,1.98400E-2,3.81800E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6036,  6334,'1 ',3.52000E-3,2.51500E-2,4.58600E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6094,  6037,'1 ',2.28000E-3,1.55500E-2,2.64000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6094,  6037,'2 ',2.28000E-3,1.55500E-2,2.64000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6220,  6037,'1 ',2.45000E-3,1.67200E-2,2.84000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6220,  6037,'2 ',2.45000E-3,1.67200E-2,2.84000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6220,  6037,'3 ',2.45000E-3,1.67200E-2,2.84000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6038,  6066,'1 ',1.05000E-3,1.27800E-2,8.49020E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6254,  6038,'1 ',2.40000E-4,2.95000E-3,1.95920E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6349,  6038,'1 ',1.70000E-4,2.00000E-3,1.32920E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6222,  6039,'1 ',1.29000E-3,9.19000E-3,1.67500E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6040,  6224,'1 ',9.27000E-3,3.84600E-2,6.53000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6043,  6236,'1 ',3.90000E-3,2.66500E-2,4.53000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6043,  6236,'2 ',3.90000E-3,2.66500E-2,4.53000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6335,  6043,'1 ',2.17000E-3,1.50900E-2,2.47000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6335,  6043,'2 ',2.17000E-3,1.50900E-2,2.47000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6044,  6203,'1 ',6.17000E-3,2.69600E-2,4.11000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6204,  6044,'1 ',2.68000E-3,1.11100E-2,1.89000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6044,  6284,'1 ',5.93000E-3,2.59600E-2,3.95000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6044,  6323,'1 ',2.10000E-3,1.43200E-2,2.44000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6044,  6323,'2 ',2.10000E-3,1.43200E-2,2.44000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6066,  6045,'1 ',5.90000E-4,7.14000E-3,4.74360E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6210,  6045,'1 ',1.42000E-3,1.72700E-2,1.14708E0,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6045,  6234,'1 ',3.10000E-4,3.70000E-3,2.46130E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6198,  6046,'1 ',1.41000E-3,1.00400E-2,1.83000E-2, 523.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6046,  6285,'1 ',2.96000E-3,2.89100E-2,5.56200E-2, 647.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6047,  6150,'1 ',3.35000E-3,2.33700E-2,3.82000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6047,  6150,'2 ',3.35000E-3,2.33700E-2,3.82000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6291,  6047,'1 ',1.87000E-3,1.20600E-2,2.30000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6291,  6047,'2 ',1.87000E-3,1.20600E-2,2.30000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6226,  6055,'1 ',1.80000E-2,1.08070E-1,1.46700E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6055,  6286,'1 ',8.82000E-3,5.04000E-2,7.57000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6056,  6066,'1 ',1.40000E-4,1.65000E-3,1.09730E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6161,  6056,'1 ',1.10000E-4,2.27000E-3,1.58270E-1,3146.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6298,  6056,'1 ',8.00000E-5,1.00000E-3,6.67400E-2,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6067,  6057,'1 ',1.00000E-3,9.77000E-3,1.87900E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6057,  6177,'1 ',6.28000E-3,6.13900E-2,1.18120E-1, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6058,  6124,'1 ',6.13000E-3,4.26900E-2,6.98000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6058,  6124,'2 ',6.13000E-3,4.26900E-2,6.98000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6058,  6124,'3 ',6.13000E-3,4.26900E-2,6.98000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6300,  6058,'1 ',2.93000E-3,1.89500E-2,3.62000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6357,  6059,'1 ',1.70900E-2,7.08900E-2,1.20300E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6060,  6157,'1 ',9.69000E-3,5.53500E-2,8.32000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6314,  6060,'1 ',6.48000E-3,2.88900E-2,4.24000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6061,  6219,'1 ',9.59000E-3,2.34500E-2,3.07000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6061,  6224,'1 ',1.25700E-2,3.07400E-2,4.03000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6075,  6062,'1 ',6.00000E-4,7.26000E-3,4.82420E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7199,  6062,'1 ',9.70000E-4,1.17300E-2,7.79330E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6063,  6192,'1 ',4.19000E-3,4.09100E-2,7.87200E-2, 647.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  8094,  6063,'1 ',3.84000E-3,3.75300E-2,7.22200E-2, 800.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6064,  6341,'1 ',1.34200E-2,5.86900E-2,8.94000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6065,  6262,'1 ',7.81000E-3,4.46100E-2,6.70000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6279,  6067,'1 ',2.89000E-3,2.06200E-2,3.76000E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6075,  6101,'1 ',3.40000E-4,4.13000E-3,2.74290E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7018,  6075,'1 ',1.54000E-3,1.86500E-2,1.23907E0,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6102,  6076,'1 ',3.51000E-3,2.50700E-2,4.57100E-2, 850.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6188,  6076,'1 ',5.28000E-3,3.77400E-2,6.88000E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6077,  6135,'1 ',1.11400E-2,4.62100E-2,7.84000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6077,  6311,'1 ',1.03300E-2,4.60500E-2,6.75000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6081,  6156,'1 ',4.12000E-3,1.83800E-2,2.70000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6212,  6081,'1 ',5.81000E-3,2.41000E-2,4.09000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6084,  6136,'1 ',5.36000E-3,3.65900E-2,6.22000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6084,  6355,'1 ',3.17000E-3,1.38600E-2,2.11000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6091,  6176,'1 ',1.96500E-2,4.80400E-2,6.29000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6251,  6091,'1 ',6.26000E-3,3.57800E-2,5.38000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6265,  6092,'1 ',3.06600E-2,1.34150E-1,2.04300E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6092,  6340,'1 ',2.12300E-2,9.28900E-2,1.41500E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6094,  6093,'1 ',1.07700E-2,2.58800E-2,3.51000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6093,  6191,'1 ',5.37000E-3,2.22900E-2,3.78000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6094,  6352,'1 ',3.12000E-3,2.17100E-2,3.55000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6094,  6352,'2 ',3.12000E-3,2.17100E-2,3.55000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6116,  6095,'1 ',2.71200E-2,6.62800E-2,8.68000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6095,  6353,'1 ',4.42000E-3,3.01800E-2,5.14000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6095,  6353,'2 ',4.42000E-3,3.01800E-2,5.14000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6095,  6358,'1 ',9.76000E-3,4.04800E-2,6.87000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6196,  6096,'1 ',2.15600E-2,8.94200E-2,1.51700E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6096,  6202,'1 ',1.77400E-2,1.01290E-1,1.52200E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6096,  6340,'1 ',2.27100E-2,1.36340E-1,1.85000E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6097,  6220,'1 ',3.66000E-3,2.50000E-2,4.25000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6097,  6220,'2 ',3.66000E-3,2.50000E-2,4.25000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6097,  6225,'1 ',1.04400E-2,4.56900E-2,6.96000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6098,  6123,'1 ',3.17000E-3,2.04800E-2,3.91000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6098,  6123,'2 ',3.17000E-3,2.04800E-2,3.91000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6098,  6208,'1 ',6.91000E-3,1.69100E-2,2.21000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6098,  6289,'1 ',5.52000E-3,2.41500E-2,3.68000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6099,  6204,'1 ',2.66000E-3,1.51900E-2,2.28000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6099,  6225,'1 ',3.10000E-3,1.76900E-2,2.66000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6099,  6310,'1 ',6.67000E-3,2.76700E-2,4.70000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6100,  6128,'1 ',1.67100E-2,1.00340E-1,1.36200E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6180,  6100,'1 ',9.56000E-3,4.18000E-2,6.37000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6283,  6100,'1 ',5.66000E-3,3.23000E-2,4.85000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6103,  6117,'1 ',8.62000E-3,6.00500E-2,9.82000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6103,  6117,'2 ',8.62000E-3,6.00500E-2,9.82000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6103,  6183,'1 ',1.17700E-2,5.14900E-2,7.84000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6107,  8082,'1 ',1.13000E-3,1.36800E-2,9.09090E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6108,  6192,'1 ',4.93000E-3,3.52400E-2,6.42600E-2, 523.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6338,  6109,'1 ',3.88800E-2,9.50400E-2,1.24400E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6113,  6175,'1 ',7.80000E-4,5.01000E-3,9.60000E-4, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6113,  6175,'2 ',7.80000E-4,5.01000E-3,9.60000E-4, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6113,  6345,'1 ',2.58000E-3,1.12900E-2,1.72000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6114,  6204,'1 ',1.02900E-2,4.58500E-2,6.72000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6114,  6261,'1 ',5.16000E-3,3.09700E-2,4.20000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6159,  6115,'1 ',4.32000E-3,2.95400E-2,5.03000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6159,  6115,'2 ',4.32000E-3,2.95400E-2,5.03000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6115,  6191,'1 ',8.50000E-3,3.71800E-2,5.66000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6115,  6225,'1 ',9.50000E-3,5.70700E-2,7.74000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6115,  6250,'1 ',3.13000E-3,1.39400E-2,2.04000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6181,  6116,'1 ',1.11900E-2,6.39200E-2,9.61000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6118,  6349,'1 ',9.00000E-5,1.82000E-3,1.27270E-1,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6119,  6354,'1 ',9.50000E-4,9.25000E-3,1.77900E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6290,  6120,'1 ',3.36000E-3,2.29700E-2,3.91000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6290,  6120,'2 ',3.36000E-3,2.29700E-2,3.91000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6121,  6174,'1 ',5.87000E-3,3.35100E-2,5.04000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6121,  6179,'1 ',2.39000E-2,5.84200E-2,7.65000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6220,  6121,'1 ',3.20000E-3,2.18700E-2,3.72000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6220,  6121,'2 ',3.20000E-3,2.18700E-2,3.72000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6122,  6327,'1 ',3.10900E-2,7.60200E-2,9.95000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7337,  6122,'1 ',2.32200E-2,1.32640E-1,1.99300E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6233,  6123,'1 ',4.05000E-3,2.31500E-2,3.48000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6124,  6131,'1 ',1.84200E-2,7.64400E-2,1.29700E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6191,  6124,'1 ',8.35000E-3,5.39300E-2,1.02900E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6124,  6314,'1 ',1.90600E-2,8.33800E-2,1.27000E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6180,  6125,'1 ',5.99000E-3,2.48200E-2,4.21000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6125,  6322,'1 ',1.84500E-2,8.06900E-2,1.22900E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6126,  6130,'1 ',3.94000E-3,1.75500E-2,2.57000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6126,  6176,'1 ',7.18000E-3,5.00400E-2,8.18000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6126,  6176,'2 ',7.18000E-3,5.00400E-2,8.18000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6126,  6313,'1 ',9.18000E-3,5.51000E-2,7.48000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6127,  6237,'1 ',1.44100E-2,8.23300E-2,1.23700E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6338,  6127,'1 ',1.29900E-2,7.41800E-2,1.11500E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6127,  8102,'1 ',3.51200E-2,8.58500E-2,1.12400E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6128,  6276,'1 ',1.61900E-2,3.95700E-2,5.18000E-3, 200.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6129,  6309,'1 ',2.45200E-2,1.07240E-1,1.63300E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6129,  6336,'1 ',1.25100E-2,7.51300E-2,1.02000E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6130,  6230,'1 ',4.10000E-3,3.50000E-2,5.80000E-3, 230.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6130,  6231,'1 ',5.25000E-3,2.33900E-2,3.43000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6131,  6251,'1 ',2.57900E-2,6.30500E-2,8.26000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6132,  6137,'1 ',9.31000E-3,5.59200E-2,7.59000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6175,  6132,'1 ',3.41000E-3,1.49100E-2,2.27000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6190,  6133,'1 ',1.46200E-2,6.06500E-2,1.02900E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6134,  6140,'1 ',1.10200E-2,4.81800E-2,7.34000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6134,  6358,'1 ',1.52900E-2,6.68800E-2,1.01900E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6195,  6135,'1 ',1.80000E-2,7.46700E-2,1.26700E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6358,  6136,'1 ',9.74000E-3,4.33900E-2,6.36000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6137,  6184,'1 ',1.80100E-2,4.32600E-2,5.87000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6137,  6217,'1 ',7.79000E-3,1.90600E-2,2.50000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6157,  6138,'1 ',3.76200E-2,9.19600E-2,1.20400E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6138,  6286,'1 ',2.05100E-2,9.14000E-2,1.34000E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6139,  6339,'1 ',1.78100E-2,1.01720E-1,1.52800E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6141,  6161,'1 ',5.20000E-4,6.27000E-3,4.16300E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6141,  6197,'1 ',1.40000E-4,3.18000E-3,2.75730E-1,4352.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6239,  6141,'1 ',2.50000E-4,3.04000E-3,2.02180E-1,2400.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6142,  6162,'1 ',5.33000E-3,3.80500E-2,6.93700E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6143,  6284,'1 ',6.13000E-3,4.27300E-2,6.99000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6143,  6284,'2 ',6.13000E-3,4.27300E-2,6.99000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6312,  6143,'1 ',2.14000E-3,1.49100E-2,2.44000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6312,  6143,'2 ',2.14000E-3,1.49100E-2,2.44000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6312,  6143,'3 ',2.14000E-3,1.49100E-2,2.44000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6312,  6143,'4 ',2.14000E-3,1.49100E-2,2.44000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6150,  6356,'1 ',4.08000E-3,2.63400E-2,5.03000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6150,  6356,'2 ',4.08000E-3,2.63400E-2,5.03000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6190,  6151,'1 ',1.48800E-2,6.63200E-2,9.72000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6151,  6311,'1 ',2.05300E-2,9.14800E-2,1.34100E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6327,  6151,'1 ',5.05600E-2,1.23590E-1,1.61800E-2, 150.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6152,  6177,'1 ',5.04000E-3,3.60000E-2,6.56300E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6152,  6198,'1 ',2.48000E-3,2.42900E-2,4.67300E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6241,  6153,'1 ',4.40000E-3,3.06700E-2,5.01000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6241,  6153,'2 ',4.40000E-3,3.06700E-2,5.01000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6153,  6324,'1 ',6.12000E-3,4.18000E-2,7.11000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6153,  6324,'2 ',6.12000E-3,4.18000E-2,7.11000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6176,  6154,'1 ',1.18800E-2,4.92800E-2,8.36000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6252,  6154,'1 ',2.19900E-2,9.12000E-2,1.54800E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6155,  6284,'1 ',9.73000E-3,5.55900E-2,8.35000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6156,  6282,'1 ',8.73000E-3,5.96100E-2,1.01400E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6158,  6341,'1 ',2.81600E-2,6.88400E-2,9.01000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  8104,  6158,'1 ',9.16000E-3,5.23200E-2,7.86000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6281,  6159,'1 ',2.06000E-3,9.03000E-3,1.38000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6160,  6175,'1 ',2.16000E-3,1.47900E-2,2.52000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6160,  6175,'2 ',2.16000E-3,1.47900E-2,2.52000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6160,  6233,'1 ',5.26000E-3,2.34200E-2,3.43000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6160,  6330,'1 ',7.19000E-3,3.14600E-2,4.79000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6161,  7018,'1 ',8.40000E-4,1.71200E-2,1.19421E0,3146.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6162,  6277,'1 ',5.06000E-3,3.61400E-2,6.59000E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6279,  6162,'1 ',8.70000E-4,6.24000E-3,1.13800E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6280,  6163,'1 ',4.95000E-3,2.05300E-2,3.48000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6168,  6209,'1 ',1.80400E-2,7.48200E-2,1.27000E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6168,  6261,'1 ',2.95000E-3,7.22000E-3,9.40000E-4,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6169,  6239,'1 ',6.50000E-4,7.82000E-3,5.19360E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6170,  6235,'1 ',1.50000E-3,1.46400E-2,2.81600E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6308,  6170,'1 ',3.43000E-3,2.44800E-2,4.46300E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6170,  6334,'1 ',3.57000E-3,2.55200E-2,4.65200E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6236,  6171,'1 ',7.23000E-3,5.03500E-2,8.23000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6173,  6265,'1 ',3.45000E-3,1.42900E-2,2.42000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7020,  6173,'1 ',3.85800E-2,9.43200E-2,1.23500E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6174,  6203,'1 ',8.29000E-3,2.02500E-2,2.65000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6174,  6250,'1 ',2.58000E-3,1.47600E-2,2.22000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6174,  6320,'1 ',3.72000E-3,2.40400E-2,4.59000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6174,  6320,'2 ',3.72000E-3,2.40400E-2,4.59000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6175,  6194,'1 ',1.29700E-2,5.38100E-2,9.13000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6175,  6289,'1 ',1.18100E-2,2.88700E-2,3.78000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6230,  6176,'1 ',2.30000E-3,1.60000E-2,2.60000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6235,  6177,'1 ',2.02000E-3,1.44100E-2,2.62800E-2, 523.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6177,  6287,'1 ',3.17000E-3,2.26600E-2,4.13200E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6177,  6299,'1 ',6.82000E-3,6.66500E-2,1.28250E-1, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6177,  6308,'1 ',5.46000E-3,3.90100E-2,7.11200E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6334,  6177,'1 ',7.30000E-4,7.18000E-3,1.38100E-2, 647.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6178,  6209,'1 ',9.15000E-3,4.07900E-2,5.98000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6332,  6178,'1 ',3.69000E-3,2.38300E-2,4.55000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6291,  6179,'1 ',3.23000E-3,1.94000E-2,2.63000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6182,  6201,'1 ',4.97000E-3,2.17200E-2,3.31000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6183,  6206,'1 ',1.28900E-2,7.36300E-2,1.10600E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6184,  6185,'1 ',1.25800E-2,3.07700E-2,4.03000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6184,  6205,'1 ',9.04000E-3,4.02900E-2,5.91000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6184,  6219,'1 ',2.32300E-2,5.67800E-2,7.44000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6185,  6313,'1 ',1.41600E-2,3.46100E-2,4.53000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6186,  6187,'1 ',1.75000E-3,1.13100E-2,2.16000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6186,  6187,'2 ',1.75000E-3,1.13100E-2,2.16000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6186,  6351,'1 ',1.69000E-3,1.18000E-2,1.93000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6186,  6351,'2 ',1.69000E-3,1.18000E-2,1.93000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6187,  6219,'1 ',7.52000E-3,3.29300E-2,5.02000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6187,  6289,'1 ',6.37000E-3,2.64300E-2,4.49000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6188,  7305,'1 ',7.56000E-3,5.40100E-2,9.84600E-2, 460.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6327,  6189,'1 ',1.84200E-2,1.10580E-1,1.50100E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6193,  6206,'1 ',1.50700E-2,9.04600E-2,1.22800E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6193,  6326,'1 ',3.48800E-2,8.52500E-2,1.11600E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6196,  6194,'1 ',1.99400E-2,8.26800E-2,1.40300E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6194,  6231,'1 ',8.15000E-3,3.56700E-2,5.43000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6232,  6194,'1 ',5.93000E-3,4.13400E-2,6.76000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6195,  7314,'1 ',1.46500E-2,6.07800E-2,1.03100E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6197,  6234,'1 ',2.50000E-4,3.00000E-3,1.99050E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6197,  6333,'1 ',1.20000E-4,1.44000E-3,9.54200E-2,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6287,  6198,'1 ',9.20000E-4,9.01000E-3,1.73400E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6337,  6199,'1 ',2.18000E-3,1.48700E-2,2.53000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6337,  6199,'2 ',2.18000E-3,1.48700E-2,2.53000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6200,  6225,'1 ',2.52000E-3,1.51300E-2,2.05000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6200,  6275,'1 ',2.86000E-3,1.63200E-2,2.45000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6200,  6284,'1 ',7.97000E-3,3.55500E-2,5.21000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6201,  6203,'1 ',1.89400E-2,4.63100E-2,6.06000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6201,  6356,'1 ',5.18000E-3,2.95600E-2,4.44000E-3, 245.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6280,  6202,'1 ',2.83500E-2,6.93100E-2,9.08000E-3, 115.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6340,  6202,'1 ',1.50900E-2,8.62100E-2,1.29500E-2, 115.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6204,  6337,'1 ',5.39000E-3,3.23600E-2,4.39000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6205,  6223,'1 ',2.32000E-3,1.50100E-2,2.86000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6205,  6223,'2 ',2.32000E-3,1.50100E-2,2.86000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6207,  6282,'1 ',1.02700E-2,4.49300E-2,6.84000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6207,  6313,'1 ',9.60000E-3,5.76500E-2,7.82000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6331,  6208,'1 ',2.18000E-3,1.52000E-2,2.49000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6331,  6208,'2 ',2.18000E-3,1.52000E-2,2.49000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6208,  6353,'1 ',1.08000E-2,4.81200E-2,7.06000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6309,  6209,'1 ',1.80000E-2,7.80000E-2,1.20000E-2, 150.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6210,  6292,'1 ',1.14000E-3,1.37700E-2,9.14890E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6211,  6359,'1 ',3.67000E-3,2.62400E-2,4.78400E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6218,  6231,'1 ',2.08400E-2,9.11900E-2,1.38900E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6278,  6218,'1 ',9.85000E-3,4.08400E-2,6.93000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6219,  6345,'1 ',4.08000E-3,2.33200E-2,3.50000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6221,  6322,'1 ',1.60500E-2,9.63400E-2,1.30700E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6222,  6229,'1 ',3.75000E-3,3.66900E-2,7.05900E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6255,  6222,'1 ',1.67000E-3,1.63500E-2,3.14600E-2, 647.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6222,  6293,'1 ',2.33000E-3,2.28000E-2,4.38800E-2, 647.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6222,  6354,'1 ',4.91000E-3,3.50800E-2,6.39600E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6227,  6223,'1 ',2.31000E-3,1.61300E-2,2.64000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6227,  6223,'2 ',2.31000E-3,1.61300E-2,2.64000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6224,  6331,'1 ',4.67000E-3,1.93800E-2,3.29000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6225,  6307,'1 ',6.69000E-3,2.98000E-2,4.37000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6227,  6238,'1 ',2.32000E-3,1.61600E-2,2.64000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6227,  6238,'2 ',2.32000E-3,1.61600E-2,2.64000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6227,  6330,'1 ',1.47200E-2,3.60000E-2,4.71000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6298,  6228,'1 ',2.20000E-4,2.62000E-3,1.74090E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6277,  6229,'1 ',1.47000E-3,1.43400E-2,2.76000E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6230,  6278,'1 ',9.00000E-3,5.40400E-2,7.33000E-3, 140.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6232,  6294,'1 ',2.52000E-3,1.62900E-2,3.11000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6232,  6294,'2 ',2.52000E-3,1.62900E-2,3.11000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6325,  6237,'1 ',1.41800E-2,5.88300E-2,9.98000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6237,  8102,'1 ',2.38300E-2,1.43080E-1,1.94200E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6238,  6345,'1 ',3.83000E-3,2.29800E-2,3.12000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6346,  6239,'1 ',2.65000E-3,3.21000E-2,2.13231E0,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6239,  7414,'1 ',1.50000E-3,1.90000E-2,1.24000E0,2000.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6240,  6287,'1 ',2.18000E-3,2.12800E-2,4.09500E-2, 647.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6240,  6321,'1 ',4.73000E-3,3.38100E-2,6.16400E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6253,  6329,'1 ',1.56400E-2,6.48800E-2,1.10100E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6292,  6254,'1 ',7.00000E-5,1.42000E-3,9.91700E-2,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6262,  6319,'1 ',1.21400E-2,7.28700E-2,9.89000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6321,  6263,'1 ',3.95000E-3,3.86300E-2,7.43300E-2, 647.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6263,  7274,'1 ',4.52000E-3,4.69800E-2,1.60090E-1, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6275,  6324,'1 ',4.58000E-3,2.95500E-2,5.64000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6275,  6324,'2 ',4.58000E-3,2.95500E-2,5.64000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6279,  6299,'1 ',2.18000E-3,2.13500E-2,4.10700E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6328,  6286,'1 ',3.31000E-2,8.09200E-2,1.06000E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6288,  6307,'1 ',1.99000E-3,1.35600E-2,2.31000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6288,  6307,'2 ',1.99000E-3,1.35600E-2,2.31000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6288,  6323,'1 ',1.30000E-3,8.86000E-3,1.51000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6288,  6323,'2 ',1.30000E-3,8.86000E-3,1.51000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6290,  6331,'1 ',1.75000E-3,1.21800E-2,1.99000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6290,  6331,'2 ',1.75000E-3,1.21800E-2,1.99000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6294,  6339,'1 ',1.12900E-2,2.71200E-2,3.68000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6310,  6312,'1 ',2.22000E-3,1.54800E-2,2.53000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6310,  6312,'2 ',2.22000E-3,1.54800E-2,2.53000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6320,  6312,'1 ',1.48000E-3,1.00800E-2,1.71000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6320,  6312,'2 ',1.48000E-3,1.00800E-2,1.71000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6343,  6315,'1 ',5.42000E-3,3.87000E-2,7.05500E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6324,  6320,'1 ',5.53000E-3,2.41600E-2,3.68000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  8140,  6326,'1 ',2.70600E-2,6.61500E-2,8.66000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6336,  6328,'1 ',2.00900E-2,1.20650E-1,1.63700E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6341,  7202,'1 ',1.40500E-2,6.26200E-2,9.18000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6343,  6350,'1 ',2.92000E-3,2.08600E-2,3.80300E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6343,  6354,'1 ',1.11000E-3,7.90000E-3,1.43900E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6344,  6353,'1 ',2.11000E-3,1.44000E-2,2.45000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6344,  6353,'2 ',2.11000E-3,1.44000E-2,2.45000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6350,  6359,'1 ',8.16000E-3,5.82700E-2,1.06230E-1, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7044,  7001,'1 ',7.53000E-3,4.30000E-2,6.46000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7149,  7001,'1 ',2.67100E-2,6.53000E-2,8.55000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7001,  7337,'1 ',4.31400E-2,1.03620E-1,1.40600E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7104,  7002,'1 ',3.00000E-5,7.00000E-4,4.88700E-2,3146.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7002,  7227,'1 ',3.60000E-4,7.31000E-3,5.10170E-1,3146.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7366,  7002,'1 ',1.60000E-4,1.89000E-3,1.25660E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7003,  7264,'1 ',2.25000E-3,1.60800E-2,2.93200E-2, 523.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7075,  7004,'1 ',1.99000E-3,1.38600E-2,2.27000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7075,  7004,'2 ',1.99000E-3,1.38600E-2,2.27000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7075,  7004,'3 ',1.99000E-3,1.38600E-2,2.27000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7004,  7106,'1 ',2.10000E-3,1.35300E-2,2.58000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7004,  7106,'2 ',2.10000E-3,1.35300E-2,2.58000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7004,  7106,'3 ',2.10000E-3,1.35300E-2,2.58000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7004,  7106,'4 ',2.10000E-3,1.35300E-2,2.58000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7004,  7345,'1 ',5.91000E-3,4.03500E-2,6.87000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7004,  7345,'2 ',5.91000E-3,4.03500E-2,6.87000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7004,  7345,'3 ',5.91000E-3,4.03500E-2,6.87000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7010,  7182,'1 ',1.89600E-2,1.13850E-1,1.54500E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7010,  7202,'1 ',5.53000E-3,2.29400E-2,3.89000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7233,  7010,'1 ',4.25000E-3,1.76300E-2,2.99000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7254,  7011,'1 ',8.99000E-3,4.00800E-2,5.88000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7011,  7300,'1 ',5.67000E-3,2.48000E-2,3.78000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7012,  7116,'1 ',5.31000E-3,3.62700E-2,6.17000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7343,  7012,'1 ',6.03000E-3,4.19800E-2,6.86000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7013,  7201,'1 ',4.33000E-3,3.02000E-2,4.94000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7013,  7201,'2 ',4.33000E-3,3.02000E-2,4.94000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7013,  7425,'1 ',3.00000E-3,2.09100E-2,3.42000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7014,  7100,'1 ',4.76000E-3,3.24900E-2,5.53000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7014,  7100,'2 ',4.76000E-3,3.24900E-2,5.53000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7014,  7124,'1 ',1.60600E-2,3.85700E-2,5.23000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7014,  7217,'1 ',4.15000E-3,2.37100E-2,3.56000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7016,  7365,'1 ',6.80000E-3,4.64200E-2,7.90000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7016,  7365,'2 ',6.80000E-3,4.64200E-2,7.90000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7016,  7365,'3 ',6.80000E-3,4.64200E-2,7.90000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7016,  7365,'4 ',6.80000E-3,4.64200E-2,7.90000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7368,  7016,'1 ',2.00000E-3,1.36900E-2,2.33000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7368,  7016,'2 ',2.00000E-3,1.36900E-2,2.33000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7368,  7016,'3 ',2.00000E-3,1.36900E-2,2.33000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7016,  7402,'1 ',3.14000E-3,2.14400E-2,3.65000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7016,  7402,'2 ',3.14000E-3,2.14400E-2,3.65000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7089,  7017,'1 ',4.40000E-3,1.82600E-2,3.10000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7017,  7183,'1 ',7.37000E-3,4.42200E-2,6.00000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7017,  7229,'1 ',6.04000E-3,4.12900E-2,7.02000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7017,  7229,'2 ',6.04000E-3,4.12900E-2,7.02000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7017,  7229,'3 ',6.04000E-3,4.12900E-2,7.02000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7017,  7241,'1 ',3.82000E-3,1.66900E-2,2.54000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7017,  7385,'1 ',2.98000E-3,1.92200E-2,3.67000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7017,  7385,'2 ',2.98000E-3,1.92200E-2,3.67000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7042,  7018,'1 ',2.20000E-4,2.65000E-3,1.75830E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7018,  7414,'1 ',3.90000E-4,4.68000E-3,3.10800E-1,2295.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7043,  7019,'1 ',2.25000E-3,1.60700E-2,2.93000E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7019,  7274,'1 ',3.32000E-3,2.36800E-2,4.31800E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7026,  7072,'1 ',3.20000E-3,2.06700E-2,3.94000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7026,  7072,'2 ',3.20000E-3,2.06700E-2,3.94000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7026,  7259,'1 ',1.12500E-2,7.26500E-2,1.38600E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7273,  7026,'1 ',5.48000E-3,3.82000E-2,6.24000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7273,  7026,'2 ',5.48000E-3,3.82000E-2,6.24000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7027,  7157,'1 ',2.28000E-3,1.55900E-2,2.65000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7027,  7157,'2 ',2.28000E-3,1.55900E-2,2.65000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7027,  7234,'1 ',4.31000E-3,1.88600E-2,2.87000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7027,  7245,'1 ',9.74000E-3,4.25900E-2,6.49000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7027,  7431,'1 ',1.50000E-2,6.68700E-2,9.81000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7147,  7028,'1 ',1.10000E-3,7.68000E-3,1.26000E-3, 300.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7147,  7028,'2 ',1.10000E-3,7.68000E-3,1.26000E-3, 300.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7028,  7220,'1 ',3.81000E-3,2.28900E-2,3.11000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7028,  7240,'1 ',6.42000E-3,1.56800E-2,2.05000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7028,  7330,'1 ',1.18300E-2,2.84100E-2,3.85000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7274,  7029,'1 ',4.98000E-3,3.55600E-2,6.48200E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7029,  7407,'1 ',3.74000E-3,2.66900E-2,4.86600E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7415,  7029,'1 ',2.21000E-3,1.57900E-2,2.87900E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7040,  7035,'1 ',7.56000E-3,5.40200E-2,9.84800E-2, 523.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7056,  7035,'1 ',2.17000E-3,1.54700E-2,2.82100E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7035,  7390,'1 ',1.54000E-3,1.50500E-2,2.89600E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7035,  8031,'1 ',5.26000E-3,5.14600E-2,9.90100E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7036,  7128,'1 ',5.00000E-3,2.22800E-2,3.27000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7431,  7036,'1 ',4.48000E-3,3.12300E-2,5.11000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7431,  7036,'2 ',4.48000E-3,3.12300E-2,5.11000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7047,  7037,'1 ',2.40000E-4,2.93000E-3,1.94660E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7037,  7428,'1 ',6.00000E-4,1.23200E-2,8.59190E-1,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7126,  7038,'1 ',8.90000E-4,9.24000E-3,3.14700E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7126,  7038,'2 ',8.90000E-4,9.24000E-3,3.14700E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7038,  7184,'1 ',2.47000E-3,2.41900E-2,4.65300E-2, 647.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7409,  7038,'1 ',6.00000E-4,6.22000E-3,2.12100E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7409,  7038,'2 ',6.00000E-4,6.22000E-3,2.12100E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7039,  7101,'1 ',2.85000E-3,1.98800E-2,3.25000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7039,  7101,'2 ',2.85000E-3,1.98800E-2,3.25000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7039,  7101,'3 ',2.85000E-3,1.98800E-2,3.25000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7039,  7397,'1 ',2.90400E-2,6.97700E-2,9.47000E-3, 240.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7040,  7077,'1 ',2.08000E-3,2.15900E-2,7.35700E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7040,  7077,'2 ',2.08000E-3,2.15900E-2,7.35700E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7041,  7238,'1 ',1.37300E-2,6.12100E-2,8.98000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7394,  7041,'1 ',7.76000E-3,5.30300E-2,9.02000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7394,  7041,'2 ',7.76000E-3,5.30300E-2,9.02000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7058,  7042,'1 ',6.00000E-4,7.31000E-3,4.85780E-1,2295.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7044,  7416,'1 ',1.97400E-2,4.82400E-2,6.32000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7199,  7047,'1 ',2.40000E-4,2.94000E-3,1.95350E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7228,  7048,'1 ',6.80000E-4,6.65000E-3,1.27900E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7342,  7048,'1 ',1.34000E-3,1.30900E-2,2.51900E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7049,  7089,'1 ',6.71000E-3,4.67700E-2,7.64000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7315,  7049,'1 ',4.36000E-3,3.03900E-2,4.97000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7315,  7049,'2 ',4.36000E-3,3.03900E-2,4.97000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7315,  7049,'3 ',4.36000E-3,3.03900E-2,4.97000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7050,  7090,'1 ',3.51000E-3,2.26900E-2,4.33000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7050,  7090,'2 ',3.51000E-3,2.26900E-2,4.33000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7050,  7251,'1 ',1.09300E-2,4.78100E-2,7.28000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7051,  7086,'1 ',1.06300E-2,4.65000E-2,7.08000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7051,  7181,'1 ',6.31000E-3,3.60500E-2,5.42000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7276,  7051,'1 ',3.83000E-3,1.67600E-2,2.55000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7051,  7365,'1 ',1.82000E-3,1.24300E-2,2.11000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7051,  7365,'2 ',1.82000E-3,1.24300E-2,2.11000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7052,  7053,'1 ',9.39000E-3,6.41300E-2,1.09100E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7052,  7053,'2 ',9.39000E-3,6.41300E-2,1.09100E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7052,  7053,'3 ',9.39000E-3,6.41300E-2,1.09100E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7052,  7183,'1 ',8.58000E-3,3.82200E-2,5.60000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7052,  7221,'1 ',9.69000E-3,4.02000E-2,6.82000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7256,  7052,'1 ',2.56000E-3,1.65500E-2,3.16000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7256,  7052,'2 ',2.56000E-3,1.65500E-2,3.16000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7053,  7348,'1 ',2.16000E-3,1.50700E-2,2.46000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7053,  7348,'2 ',2.16000E-3,1.50700E-2,2.46000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7053,  7348,'3 ',2.16000E-3,1.50700E-2,2.46000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7054,  7086,'1 ',1.03500E-2,6.21700E-2,8.44000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7243,  7054,'1 ',5.58000E-3,3.60100E-2,6.87000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7054,  7387,'1 ',5.66000E-3,3.23000E-2,4.85000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7055,  7124,'1 ',3.57000E-3,2.43900E-2,4.15000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7055,  7124,'2 ',3.57000E-3,2.43900E-2,4.15000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7188,  7055,'1 ',1.40000E-3,9.78000E-3,1.60000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7188,  7055,'2 ',1.40000E-3,9.78000E-3,1.60000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7188,  7055,'3 ',1.40000E-3,9.78000E-3,1.60000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7188,  7055,'4 ',1.40000E-3,9.78000E-3,1.60000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7250,  7055,'1 ',1.46000E-3,1.00100E-2,1.70000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7250,  7055,'2 ',1.46000E-3,1.00100E-2,1.70000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7056,  7156,'1 ',2.87000E-3,2.04700E-2,3.73200E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7056,  7160,'1 ',1.87000E-3,1.94400E-2,6.62300E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7056,  7420,'1 ',1.30000E-3,9.30000E-3,1.69500E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7215,  7057,'1 ',2.23000E-3,1.55700E-2,2.54000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7215,  7057,'2 ',2.23000E-3,1.55700E-2,2.54000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7058,  7095,'1 ',6.40000E-4,7.71000E-3,5.12400E-1,2295.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7406,  7058,'1 ',6.00000E-5,7.30000E-4,4.85600E-2,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7059,  7407,'1 ',6.20000E-4,4.44000E-3,8.09000E-3, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7129,  7060,'1 ',1.19100E-2,5.30600E-2,7.78000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7067,  7245,'1 ',8.29000E-3,4.73400E-2,7.11000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7067,  7291,'1 ',7.48000E-3,4.27400E-2,6.42000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7067,  7344,'1 ',1.00200E-2,2.44900E-2,3.21000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7305,  7068,'1 ',2.10000E-3,2.05000E-2,3.94500E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7069,  7413,'1 ',1.31200E-2,5.84600E-2,8.57000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7070,  7100,'1 ',6.21000E-3,4.32400E-2,7.07000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7070,  7257,'1 ',6.19000E-3,3.53800E-2,5.32000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7070,  7317,'1 ',5.28000E-3,3.60700E-2,6.14000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7070,  7398,'1 ',2.38000E-3,1.06300E-2,1.56000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7123,  7071,'1 ',1.19000E-2,2.85800E-2,3.88000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7408,  7071,'1 ',3.48200E-2,8.51100E-2,1.11400E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7072,  7084,'1 ',3.44000E-3,2.39500E-2,3.91000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7072,  7084,'2 ',3.44000E-3,2.39500E-2,3.91000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7171,  7073,'1 ',2.20000E-3,1.57500E-2,2.87100E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7205,  7073,'1 ',4.02000E-3,3.92900E-2,7.55900E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7405,  7074,'1 ',4.99000E-3,2.06700E-2,3.51000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7075,  7387,'1 ',1.16700E-2,7.97600E-2,1.35700E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7075,  7387,'2 ',1.16700E-2,7.97600E-2,1.35700E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7075,  7398,'1 ',5.92000E-3,3.82300E-2,7.29000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7075,  7398,'2 ',5.92000E-3,3.82300E-2,7.29000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7204,  7076,'1 ',1.40000E-4,1.72000E-3,1.14300E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7076,  7422,'1 ',6.10000E-4,7.41000E-3,4.92260E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7077,  7282,'1 ',1.25000E-3,8.96000E-3,1.63300E-2, 523.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7206,  7078,'1 ',8.28000E-3,3.69200E-2,5.41000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7078,  7279,'1 ',2.73000E-3,1.86300E-2,3.17000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7078,  7279,'2 ',2.73000E-3,1.86300E-2,3.17000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7083,  7105,'1 ',2.33000E-3,2.28000E-2,4.38600E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7083,  7171,'1 ',1.93000E-3,1.88500E-2,3.62800E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7083,  7184,'1 ',6.06000E-3,4.32600E-2,7.88700E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7083,  7264,'1 ',1.30000E-3,1.27200E-2,2.44800E-2, 647.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7423,  7083,'1 ',1.73000E-3,1.23500E-2,2.25200E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7085,  7244,'1 ',1.05700E-2,7.36700E-2,1.20400E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7085,  7244,'2 ',1.05700E-2,7.36700E-2,1.20400E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7412,  7085,'1 ',3.05000E-3,2.12500E-2,3.47000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7412,  7085,'2 ',3.05000E-3,2.12500E-2,3.47000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7086,  7222,'1 ',5.49000E-3,2.27900E-2,3.87000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7086,  7419,'1 ',1.00300E-2,6.48000E-2,1.23600E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7086,  7419,'2 ',1.00300E-2,6.48000E-2,1.23600E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7087,  7127,'1 ',3.01000E-3,1.94500E-2,3.71000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7087,  7127,'2 ',3.01000E-3,1.94500E-2,3.71000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7087,  7127,'3 ',3.01000E-3,1.94500E-2,3.71000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7087,  7127,'4 ',3.01000E-3,1.94500E-2,3.71000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7087,  7127,'5 ',3.01000E-3,1.94500E-2,3.71000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7087,  7127,'6 ',3.01000E-3,1.94500E-2,3.71000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7087,  7127,'7 ',3.01000E-3,1.94500E-2,3.71000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7087,  7127,'8 ',3.01000E-3,1.94500E-2,3.71000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7087,  7127,'9 ',3.01000E-3,1.94500E-2,3.71000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7087,  7221,'1 ',4.12000E-3,2.87200E-2,4.69000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7087,  7221,'2 ',4.12000E-3,2.87200E-2,4.69000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7087,  7221,'3 ',4.12000E-3,2.87200E-2,4.69000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7087,  7336,'1 ',1.67000E-3,1.14300E-2,1.94000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7087,  7336,'2 ',1.67000E-3,1.14300E-2,1.94000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7087,  7336,'3 ',1.67000E-3,1.14300E-2,1.94000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7087,  7336,'4 ',1.67000E-3,1.14300E-2,1.94000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7087,  7336,'5 ',1.67000E-3,1.14300E-2,1.94000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7088,  7116,'1 ',1.89400E-2,8.43900E-2,1.23800E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7088,  7147,'1 ',1.80200E-2,7.47500E-2,1.26800E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7237,  7088,'1 ',1.24900E-2,5.46600E-2,8.32000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7089,  7388,'1 ',6.79000E-3,2.81800E-2,4.78000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7089,  7427,'1 ',5.70000E-3,2.49200E-2,3.80000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7090,  7421,'1 ',3.01000E-3,2.05500E-2,3.50000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7090,  7421,'2 ',3.01000E-3,2.05500E-2,3.50000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7091,  7226,'1 ',7.30000E-3,4.38600E-2,5.95000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7091,  7259,'1 ',5.87000E-3,4.09100E-2,6.69000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7091,  7259,'2 ',5.87000E-3,4.09100E-2,6.69000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7091,  7418,'1 ',2.25600E-2,5.42000E-2,7.36000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7092,  7216,'1 ',5.95000E-3,1.45400E-2,1.90000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7092,  7250,'1 ',4.37000E-3,1.81300E-2,3.08000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7092,  7258,'1 ',2.24000E-3,9.80000E-3,1.49000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7092,  7330,'1 ',4.14000E-3,1.84600E-2,2.71000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7092,  7384,'1 ',3.56000E-3,2.03600E-2,3.06000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7221,  7093,'1 ',2.37000E-3,1.53000E-2,2.92000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7221,  7093,'2 ',2.37000E-3,1.53000E-2,2.92000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7093,  7225,'1 ',9.90000E-3,4.33100E-2,6.60000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7241,  7093,'1 ',8.31000E-3,2.03000E-2,2.66000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7093,  7258,'1 ',1.58900E-2,3.81800E-2,5.18000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7094,  7276,'1 ',3.41000E-3,1.41400E-2,2.40000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7094,  7388,'1 ',1.02900E-2,2.47100E-2,3.35000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7304,  7095,'1 ',7.10000E-4,8.55000E-3,5.67880E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7261,  7096,'1 ',2.70000E-3,1.92800E-2,3.51500E-2, 523.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7097,  7153,'1 ',3.40800E-2,8.33100E-2,1.09100E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7100,  7103,'1 ',1.99000E-3,1.38400E-2,2.26000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7100,  7103,'2 ',1.99000E-3,1.38400E-2,2.26000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7100,  7144,'1 ',1.74000E-3,1.21200E-2,1.98000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7100,  7144,'2 ',1.74000E-3,1.21200E-2,1.98000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7100,  7144,'3 ',1.74000E-3,1.21200E-2,1.98000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7100,  7144,'4 ',1.74000E-3,1.21200E-2,1.98000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7100,  7222,'1 ',1.95000E-3,1.33100E-2,2.26000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7100,  7222,'2 ',1.95000E-3,1.33100E-2,2.26000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7101,  7183,'1 ',8.37000E-3,3.72900E-2,5.47000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7101,  7386,'1 ',9.72000E-3,4.25400E-2,6.48000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7102,  7177,'1 ',3.70000E-3,2.39000E-2,4.56000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7102,  7177,'2 ',3.70000E-3,2.39000E-2,4.56000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7290,  7102,'1 ',5.51000E-3,2.28500E-2,3.88000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7103,  7255,'1 ',5.98000E-3,2.61400E-2,3.98000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7103,  7381,'1 ',1.91000E-2,4.66900E-2,6.11000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7130,  7104,'1 ',5.00000E-5,1.02000E-3,7.09200E-2,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7105,  7187,'1 ',2.43000E-3,2.37300E-2,4.56600E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7105,  7205,'1 ',2.02000E-3,1.97900E-2,3.80700E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7105,  7332,'1 ',7.40000E-4,7.25000E-3,1.39500E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7116,  7340,'1 ',1.40900E-2,6.16000E-2,9.38000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7116,  7364,'1 ',2.89700E-2,6.95900E-2,9.44000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7242,  7117,'1 ',2.14000E-3,1.49200E-2,2.44000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7242,  7117,'2 ',2.14000E-3,1.49200E-2,2.44000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7117,  7292,'1 ',2.08000E-3,1.42400E-2,2.42000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7117,  7292,'2 ',2.08000E-3,1.42400E-2,2.42000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7117,  7395,'1 ',4.04000E-3,2.76100E-2,4.70000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7117,  7395,'2 ',4.04000E-3,2.76100E-2,4.70000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7177,  7118,'1 ',2.72000E-3,1.85600E-2,3.16000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7177,  7118,'2 ',2.72000E-3,1.85600E-2,3.16000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7118,  7404,'1 ',5.50000E-3,3.75900E-2,6.40000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7144,  7119,'1 ',1.76000E-3,1.22900E-2,2.01000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
