#-----------------------------------------------------------------------------------------
# Header Section From EPC
#-----------------------------------------------------------------------------------------
# title
# This is a synthetic power system model that does NOT represent the actual grid. It was developed as part of the US ARPA-E Grid Data research project and contains no CEII.
# Reference: A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, and T.J. Overbye, "Grid Structural Characteristics as Validation Criteria for Synthetic Networks," to appear, IEEE Transactions on Power Systems, 2017.
#
# comments
#
lodrep
#-----------------------------------------------------------------------------------------
# Load Characteristic Models
#-----------------------------------------------------------------------------------------
wlwscc        1 "WINNSBORO 0" 138.0000 "1" : #9 0 1 1 0 0 0 0 0 0 0 0
models
#-----------------------------------------------------------------------------------------
# Generator Models
#-----------------------------------------------------------------------------------------
genrou        9 "EASTOVER 2 2"   13.80 "1" : #9 mva=926.16 9.4042 0.0399 1.0812 0.0443 3.1915 0 1.8233 1.7389 0.2088 0.5809 0.1526 0.1131 0.0343 0.3036 0 0 0
sexs          9 "EASTOVER 2 2"   13.80 "1" : #9 0.1 10 100 0.05 -4 5 0.08 0 -4 5 0
tgov1         9 "EASTOVER 2 2"   13.80 "1" : #9 0.05 0.1586 1 0 2.5 8.33333 0
genrou       16 "SENECA 3 2  "   13.80 "1" : #9 mva=533.34 5.1838 0.0551 1.2249 0.0487 3.5986 0 1.5256 1.4617 0.2481 0.4009 0.1805 0.1344 0.1152 0.4655 0 0 0
sexs         16 "SENECA 3 2  "   13.80 "1" : #9 0.1 10 200 0.02 -4 5 0.08 0 -4 5 0
tgov1        16 "SENECA 3 2  "   13.80 "1" : #9 0.05 0.5 1 0 3 10 0
genrou       17 "SENECA 3 3  "   13.80 "1" : #9 mva=1066.68 7.4745 0.0374 0.8108 0.0756 2.9752 0 1.9706 1.8761 0.2149 0.2313 0.1569 0.1164 0.0948 0.4247 0 0 0
sexs         17 "SENECA 3 3  "   13.80 "1" : #9 0.125 10 100 0.05 -4 5 0.08 0 -4 5 0
tgov1        17 "SENECA 3 3  "   13.80 "1" : #9 0.05 0.5 1 0 2.1 7 0
genrou       18 "SENECA 3 4  "   13.80 "1" : #9 mva=189.12 6.2419 0.0562 0.561 0.0466 2.5972 0 2.2338 2.121 0.1904 0.3958 0.1395 0.1031 0.0249 0.2848 0 0 0
sexs         18 "SENECA 3 4  "   13.80 "1" : #9 0.1 10 100 0.1 -4 5 0.08 0 -4 5 0
tgov1        18 "SENECA 3 4  "   13.80 "1" : #9 0.05 0.5 1 0 2.1 6.3 0
genrou       49 "IVA 1       "   13.80 "1" : #9 mva=1.56 6.5758 0.0559 0.5111 0.0621 1.4139 0 1.4989 1.4369 0.2389 0.5026 0.1739 0.1294 0.0483 0.3317 0 0 0
sexs         49 "IVA 1       "   13.80 "1" : #9 0.1 10 115.43 0.1 -4 5 0.08 0 -4 5 0
tgov1        49 "IVA 1       "   13.80 "1" : #9 0.05 0.5 1 0 2.1 7 0
genrou       50 "IVA 2       "   13.80 "1" : #9 mva=3.12 5.056 0.0516 0.908 0.0408 5.7886 0 1.7242 1.6466 0.2019 0.4462 0.1477 0.1093 0.1898 0.6147 0 0 0
sexs         50 "IVA 2       "   13.80 "1" : #9 0.1 10 100 0.02 -4 5 0.08 0 -4 5 0
tgov1        50 "IVA 2       "   13.80 "1" : #9 0.05 0.4154 1 0 2.1 7 0
genrou       63 "BELTON 2 1  "   13.80 "1" : #9 mva=3.84 6.8213 0.0521 1.9481 0.0693 1.0744 0 2.4404 2.2407 0.319 0.5929 0.2122 0.1928 0.176 0.5285 0 0 0
sexs         63 "BELTON 2 1  "   13.80 "1" : #9 0.1 8 100 0.02 -4 5 0.08 0 -4 5 0
gast         63 "BELTON 2 1  "   13.80 "1" : #9 0.05 0.4 0.1 3 1 2 1 0 0 0 99 99 99 99 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
genrou       71 "HONEA PATH 2 1"   13.80 "1" : #9 mva=4.8 4.0108 0.0455 1.4031 0.0507 2.0026 0 1.2331 1.1895 0.1832 0.3981 0.1344 0.0992 0.0466 0.3282 0 0 0
sexs         71 "HONEA PATH 2 1"   13.80 "1" : #9 0.1 8 250 0.05 -4 5 0.08 0 -4 5 0
hygov        71 "HONEA PATH 2 1"   13.80 "1" : #9 0.05 0.2439 4.0833 0.05 0.5 0.07 1 0 0.6585 1.2 1 0.08 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
genrou       72 "HONEA PATH 2 2"   13.80 "1" : #9 mva=2.4 4.6849 0.0279 0.8584 0.064 8.9597 0 1.9858 1.8902 0.219 0.443 0.1598 0.1186 0.0292 0.2935 0 0 0
sexs         72 "HONEA PATH 2 2"   13.80 "1" : #9 0.125 10 147.677 0.05 -4 5 0.08 0 -4 5 0
hygov        72 "HONEA PATH 2 2"   13.80 "1" : #9 0.07 0.5201 6.3094 0.05 0.5 0.167 1 0 0.6136 1.2 1 0.08 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
genrou       73 "HONEA PATH 2 3"   13.80 "1" : #9 mva=1.68 7.067 0.0208 1.1877 0.0478 2.8385 0 1.0622 1.0304 0.141 0.3589 0.1044 0.0763 0.0989 0.4329 0 0 0
sexs         73 "HONEA PATH 2 3"   13.80 "1" : #9 0.1 10 100 0.05 -4 5 0.08 0 -4 5 0
hygov        73 "HONEA PATH 2 3"   13.80 "1" : #9 0.05 0.6187 1.0158 0.4 0.5 0.167 1 0 0.5035 1.25 0.2 0.08 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
genrou       82 "CLARKS HILL 1 2"   13.80 "1" : #9 mva=434.28 4.287 0.033 0.8845 0.0643 2.7004 0 2.0572 1.9566 0.3139 0.5147 0.2272 0.1701 0.1595 0.5541 0 0 0
sexs         82 "CLARKS HILL 1 2"   13.80 "1" : #9 0.125 10 100 0.02 -4 5 0.08 0 -4 5 0
hygov        82 "CLARKS HILL 1 2"   13.80 "1" : #9 0.05 0.5278 1.7431 0.4 0.5 0.167 1 0 0.3833 1.25 0.5 0.08 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
genrou      125 "SALEM 3 2   "   13.80 "1" : #9 mva=194.4 6.0308 0.035 1.0946 0.0445 1.6658 0 1.7497 1.6704 0.232 0.4607 0.1691 0.1257 0.1904 0.6159 0 0 0
sexs        125 "SALEM 3 2   "   13.80 "1" : #9 0.1 10 156.327 0.02 -4 5 0.08 0 -4 5 0
hygov       125 "SALEM 3 2   "   13.80 "1" : #9 0.05 0.8365 4.974 0.4 0.33 0.167 1 0 0.7405 1.25 0 0.08 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
genrou      126 "SALEM 3 3   "   13.80 "1" : #9 mva=194.4 9.7975 0.0526 1.1081 0.0606 6.279 0 2.2042 2.0935 0.3505 0.4545 0.2532 0.19 0.1214 0.4779 0 0 0
sexs        126 "SALEM 3 3   "   13.80 "1" : #9 0.1 10 182.487 0.1 -4 5 0.08 0 -4 5 0
hygov       126 "SALEM 3 3   "   13.80 "1" : #9 0.04 0.367 3.451 0.05 0.5 0.167 1 0 0.9905 1.2 0 0.08 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
genrou      127 "SALEM 3 4   "   13.80 "1" : #9 mva=194.4 6.9069 0.0463 0.8253 0.0606 5.8911 0 2.1424 2.036 0.4175 0.4319 0.3008 0.2264 0.0329 0.3009 0 0 0
sexs        127 "SALEM 3 4   "   13.80 "1" : #9 0.125 8 186.246 0.02 -4 5 0.08 0 -4 5 0
hygov       127 "SALEM 3 4   "   13.80 "1" : #9 0.05 0.1817 3.2561 0.2 0.5 0.167 1 0 0.2281 1.2 0 0.08 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
genrou      128 "SALEM 3 5   "   13.80 "1" : #9 mva=194.4 6.2449 0.0324 1.0358 0.0663 6.2815 0 2.3325 2.2129 0.2466 0.3888 0.1794 0.1336 0.0471 0.3292 0 0 0
sexs        128 "SALEM 3 5   "   13.80 "1" : #9 0.1 8 250 0.02 -4 5 0.08 0 -4 5 0
hygov       128 "SALEM 3 5   "   13.80 "1" : #9 0.05 0.3873 2.9479 0.05 0.5 0.07 1 0 0.2417 1.2 1 0.08 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
genrou      144 "YORK 2 1    "   13.80 "1" : #9 mva=723.06 7.8659 0.0325 1.3533 0.0652 2.8511 0 1.651 1.5785 0.2246 0.2062 0.1638 0.1217 0.0679 0.3709 0 0 0
sexs        144 "YORK 2 1    "   13.80 "1" : #9 0.1 8 100 0.05 -4 5 0.08 0 -4 5 0
tgov1       144 "YORK 2 1    "   13.80 "1" : #9 0.05 0.4045 1 0 3 10 0
ieeest      144 "YORK 2 1    "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 10 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      145 "YORK 2 2    "   13.80 "1" : #9 mva=723.06 8.9665 0.0372 0.9847 0.05 3.7743 0 1.99 1.8941 0.3586 0.4385 0.259 0.1944 0.046 0.3271 0 0 0
sexs        145 "YORK 2 2    "   13.80 "1" : #9 0.1 10 100 0.02 -4 5 0.08 0 -4 5 0
tgov1       145 "YORK 2 2    "   13.80 "1" : #9 0.05 0.5 1 0 2.1 7 0
ieeest      145 "YORK 2 2    "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 10 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      167 "SALEM 2 2   "   13.80 "1" : #9 mva=232.2 5.9611 0.0229 1.4146 0.0595 3.212 0 1.4208 1.3642 0.1513 0.2354 0.1118 0.0819 0.1206 0.4764 0 0 0
sexs        167 "SALEM 2 2   "   13.80 "1" : #9 0.1 8 200 0.05 -4 5 0.08 0 -4 5 0
hygov       167 "SALEM 2 2   "   13.80 "1" : #9 0.07 0.9293 4.693 0.2 0.5 0.2 1 0 0.1758 1.2 0.5 0.08 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
genrou      168 "SALEM 2 3   "   13.80 "1" : #9 mva=232.2 6.5907 0.0205 1.4221 0.0647 2.3733 0 1.7884 1.7064 0.1568 0.2001 0.1156 0.0848 0.1862 0.6074 0 0 0
sexs        168 "SALEM 2 3   "   13.80 "1" : #9 0.1 10 100 0.02 -4 5 0.08 0 -4 5 0
hygov       168 "SALEM 2 3   "   13.80 "1" : #9 0.04 0.9408 6.2659 0.05 0.33 0.2 1 0 0.8909 1.2 1 0.08 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
genrou      169 "SALEM 2 4   "   13.80 "1" : #9 mva=464.4 9.4271 0.0268 0.9005 0.0683 2.0596 0 1.5599 1.4937 0.1402 0.4266 0.1039 0.0758 0.0712 0.3775 0 0 0
sexs        169 "SALEM 2 4   "   13.80 "1" : #9 0.125 10 250 0.05 -4 5 0.08 0 -4 5 0
hygov       169 "SALEM 2 4   "   13.80 "1" : #9 0.04 0.7573 9.8967 0.4 0.5 0.167 1 0 0.1968 1.2 0.5 0.08 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
genrou      197 "COLUMBIA 8 2"   13.80 "1" : #9 mva=352.32 5.5457 0.0334 1.223 0.0451 2.8866 0 1.8834 1.7949 0.2691 0.254 0.1954 0.1458 0.1336 0.5024 0 0 0
sexs        197 "COLUMBIA 8 2"   13.80 "1" : #9 0.125 10 200 0.02 -4 5 0.08 0 -4 5 0
tgov1       197 "COLUMBIA 8 2"   13.80 "1" : #9 0.05 0.5 1 0 2.1 7 0
genrou      198 "COLUMBIA 8 3"   13.80 "1" : #9 mva=248.76 6.5087 0.0203 1.3699 0.0708 4.996 0 1.7833 1.7017 0.1618 0.5549 0.1192 0.0875 0.1485 0.5322 0 0 0
sexs        198 "COLUMBIA 8 3"   13.80 "1" : #9 0.1 10 100 0.02 -4 5 0.08 0 -4 5 0
tgov1       198 "COLUMBIA 8 3"   13.80 "1" : #9 0.05 0.5 1 0 3 10 0
genrou      222 "UNION 3 2   "   13.80 "1" : #9 mva=6.24 5.7613 0.0358 0.9594 0.0796 1.8257 0 1.5157 1.4526 0.2922 0.4136 0.2118 0.1584 0.0669 0.3689 0 0 0
sexs        222 "UNION 3 2   "   13.80 "1" : #9 0.1 10 200 0.02 -4 5 0.08 0 -4 5 0
hygov       222 "UNION 3 2   "   13.80 "1" : #9 0.05 0.1393 4.3176 0.04 0.5 0.167 1 0 0.956 1.2 0.5 0.08 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
genrou      223 "UNION 3 3   "   13.80 "1" : #9 mva=21.6 9.4004 0.0546 0.7443 0.0675 8.8882 0 1.661 1.5878 0.2861 0.5469 0.2075 0.1551 0.0408 0.3167 0 0 0
sexs        223 "UNION 3 3   "   13.80 "1" : #9 0.1 8 250 0.02 -4 5 0.08 0 -4 5 0
hygov       223 "UNION 3 3   "   13.80 "1" : #9 0.05 0.7075 2.6068 0.04 0.33 0.167 1 0 0.4345 1.25 0.2 0.08 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
genrou      224 "UNION 3 4   "   13.80 "1" : #9 mva=613.44 6.8121 0.0328 1.0596 0.0508 3.1846 0 2.0102 1.9129 0.2748 0.3692 0.1995 0.1489 0.0655 0.3662 0 0 0
sexs        224 "UNION 3 4   "   13.80 "1" : #9 0.1 10 100 0.05 -4 5 0.08 0 -4 5 0
hygov       224 "UNION 3 4   "   13.80 "1" : #9 0.04 0.1109 6.9901 0.05 0.5 0.1 1 0 0.133 1.2 1 0.08 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
genrou      225 "UNION 3 5   "   13.80 "1" : #9 mva=617.76 6.2256 0.0225 1.2119 0.0498 3.6203 0 1.5908 1.5225 0.1686 0.3255 0.124 0.0912 0.0303 0.2957 0 0 0
sexs        225 "UNION 3 5   "   13.80 "1" : #9 0.1 8 200 0.02 -4 5 0.08 0 -4 5 0
hygov       225 "UNION 3 5   "   13.80 "1" : #9 0.05 0.3613 5.8895 0.4 0.5 0.1 1 0 0.3577 1.2 0.2 0.08 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
genrou      231 "WESTMINSTER 1 1"   13.80 "1" : #9 mva=3.48 5.6437 0.0579 1.3201 0.0478 6.5002 0 2.4483 2.3207 0.2648 0.3887 0.1924 0.1435 0.1081 0.4512 0 0 0
sexs        231 "WESTMINSTER 1 1"   13.80 "1" : #9 0.125 8 100 0.1 -4 5 0.08 0 -4 5 0
tgov1       231 "WESTMINSTER 1 1"   13.80 "1" : #9 0.05 0.2 1 0 2.1 7 0
genrou      248 "BLACKSBURG 1 2"   13.80 "1" : #9 mva=159.84 6.6955 0.0403 1.2566 0.1173 6.5949 0 2.1056 1.9705 0.3857 0.6433 0.2476 0.1835 0.1478 0.4438 0 0 0
sexs        248 "BLACKSBURG 1 2"   13.80 "1" : #9 0.1 10 173.996 0.05 -4 5 0.08 0 -4 5 0
gast        248 "BLACKSBURG 1 2"   13.80 "1" : #9 0.05 0.1 0.1 5 1 1 1 0 0 0 99 99 99 99 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
genrou      249 "BLACKSBURG 1 3"   13.80 "1" : #9 mva=159.84 6.2046 0.0488 1.7753 0.1008 4.6615 0 1.5285 1.5048 0.2842 0.4964 0.1937 0.0847 0.1559 0.4682 0 0 0
sexs        249 "BLACKSBURG 1 3"   13.80 "1" : #9 0.1 10 158.077 0.02 -4 5 0.08 0 -4 5 0
gast        249 "BLACKSBURG 1 3"   13.80 "1" : #9 0.05 0.4 0.1 3 1 2 1 0 0 0 99 99 99 99 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
genrou      250 "BLACKSBURG 1 4"   13.80 "1" : #9 mva=639.36 7.7781 0.0492 0.6817 0.0899 6 0 1.5813 1.5474 0.2081 0.2522 0.1533 0.0879 0.1113 0.3342 0 0 0
sexs        250 "BLACKSBURG 1 4"   13.80 "1" : #9 0.1 10 250 0.05 -4 5 0.08 0 -4 5 0
gast        250 "BLACKSBURG 1 4"   13.80 "1" : #9 0.05 0.4 0.1 3 1 2 1 0 0 0 99 99 99 99 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
genrou      254 "GREENVILLE 4 1"   13.80 "1" : #9 mva=4.92 5.4054 0.0524 0.9324 0.0507 4.3732 0 2.4339 2.3073 0.2326 0.5946 0.1695 0.126 0.0566 0.3484 0 0 0
sexs        254 "GREENVILLE 4 1"   13.80 "1" : #9 0.1 10 100 0.05 -4 5 0.08 0 -4 5 0
tgov1       254 "GREENVILLE 4 1"   13.80 "1" : #9 0.05 0.3036 1 0 3 10 0
genrou      255 "GREENVILLE 4 2"   13.80 "1" : #9 mva=3.96 8.5589 0.0288 1.4383 0.0714 9.0995 0 1.8318 1.7468 0.2365 0.4525 0.1723 0.1281 0.1871 0.6092 0 0 0
sexs        255 "GREENVILLE 4 2"   13.80 "1" : #9 0.1 10 100 0.05 -4 5 0.08 0 -4 5 0
tgov1       255 "GREENVILLE 4 2"   13.80 "1" : #9 0.05 0.5 1 0 2.1 6.3 0
genrou      256 "GREENVILLE 4 3"   13.80 "1" : #9 mva=3.48 9.3464 0.0441 0.728 0.0538 5.8971 0 1.8219 1.7376 0.3141 0.3412 0.2274 0.1703 0.1817 0.5986 0 0 0
sexs        256 "GREENVILLE 4 3"   13.80 "1" : #9 0.125 10 200 0.02 -4 5 0.08 0 -4 5 0
tgov1       256 "GREENVILLE 4 3"   13.80 "1" : #9 0.05 0.5 1 0 2.5 8.33333 0
genrou      257 "GREENVILLE 4 4"   13.80 "1" : #9 mva=6.48 9.3133 0.0526 1.2356 0.0404 9.474 0 1.169 1.1298 0.15 0.292 0.1108 0.0811 0.1287 0.4925 0 0 0
sexs        257 "GREENVILLE 4 4"   13.80 "1" : #9 0.125 8 200 0.05 -4 5 0.08 0 -4 5 0
tgov1       257 "GREENVILLE 4 4"   13.80 "1" : #9 0.05 0.5 1 0 2.1 6.3 0
genrou      258 "GREENVILLE 4 5"   13.80 "1" : #9 mva=1.32 4.476 0.0271 0.5273 0.0641 2.5311 0 1.2857 1.2384 0.1537 0.3083 0.1134 0.0831 0.1969 0.6289 0 0 0
sexs        258 "GREENVILLE 4 5"   13.80 "1" : #9 0.1 8 250 0.05 -4 5 0.08 0 -4 5 0
tgov1       258 "GREENVILLE 4 5"   13.80 "1" : #9 0.05 0.5 1 0 2.1 7 0
genrou      264 "COLUMBIA 6 2"   13.80 "1" : #9 mva=47.04 6.7026 0.053 1.5045 0.1365 2.0911 0 2.3726 2.1859 0.2712 0.5042 0.1868 0.0575 0.1829 0.5492 0 0 0
sexs        264 "COLUMBIA 6 2"   13.80 "1" : #9 0.1 10 104.313 0.02 -4 5 0.08 0 -4 5 0
gast        264 "COLUMBIA 6 2"   13.80 "1" : #9 0.05 0.5 1 3 1 2 1 0 0 0 99 99 99 99 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
genrou      265 "COLUMBIA 6 3"   13.80 "1" : #9 mva=12.72 4.765 0.0491 1.2459 0.116 7.6831 0 2.3869 2.1975 0.3886 0.7673 0.2491 0.0612 0.1777 0.5336 0 0 0
sexs        265 "COLUMBIA 6 3"   13.80 "1" : #9 0.125 10 100 0.02 -4 5 0.08 0 -4 5 0
gast        265 "COLUMBIA 6 3"   13.80 "1" : #9 0.05 0.5 1 3 1 1 1 0 0 0 99 99 99 99 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
genrou      275 "GAFFNEY 1 1 "   13.80 "1" : #9 mva=121.44 8.9631 0.0464 1.0905 0.1003 3.8324 0 2.4245 2.2279 0.2425 0.4605 0.1716 0.0899 0.1534 0.4607 0 0 0
sexs        275 "GAFFNEY 1 1 "   13.80 "1" : #9 0.1 10 147.808 0.02 -4 5 0.08 0 -4 5 0
gast        275 "GAFFNEY 1 1 "   13.80 "1" : #9 0.05 0.4 1 3 1 2 1 0 0 0 99 99 99 99 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
genrou      301 "YORK 1 1    "   13.80 "1" : #9 mva=3.48 4.3859 0.0459 1.3244 0.0621 9.5972 0 1.7145 1.6376 0.2971 0.4601 0.2153 0.161 0.043 0.321 0 0 0
sexs        301 "YORK 1 1    "   13.80 "1" : #9 0.125 10 100 0.05 -4 5 0.08 0 -4 5 0
tgov1       301 "YORK 1 1    "   13.80 "1" : #9 0.05 0.4983 1 0 2.5 8.33333 0
genrou      302 "YORK 1 2    "   13.80 "1" : #9 mva=3.48 5.9815 0.0495 1.3811 0.0536 2.4814 0 1.3628 1.3103 0.2407 0.4473 0.1752 0.1304 0.0349 0.3048 0 0 0
sexs        302 "YORK 1 2    "   13.80 "1" : #9 0.1 10 100 0.02 -4 5 0.08 0 -4 5 0
tgov1       302 "YORK 1 2    "   13.80 "1" : #9 0.05 0.429 1 0 3 10 0
genrou      305 "PIEDMONT 1  "   13.80 "1" : #9 mva=1.2 7.8632 0.0475 0.6042 0.0736 1.2315 0 2.1995 2.0891 0.2261 0.2243 0.1649 0.1225 0.0893 0.4137 0 0 0
sexs        305 "PIEDMONT 1  "   13.80 "1" : #9 0.1 8 250 0.05 -4 5 0.08 0 -4 5 0
hygov       305 "PIEDMONT 1  "   13.80 "1" : #9 0.05 0.9697 5.0222 0.05 0.33 0.1 1 0 0.1944 1.2 0.5 0.08 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
genrou      306 "PIEDMONT 2  "   13.80 "1" : #9 mva=2.88 4.2313 0.039 0.9019 0.0474 7.2081 0 2.0739 1.9722 0.2958 0.442 0.2144 0.1603 0.0224 0.2799 0 0 0
sexs        306 "PIEDMONT 2  "   13.80 "1" : #9 0.125 10 141.612 0.05 -4 5 0.08 0 -4 5 0
hygov       306 "PIEDMONT 2  "   13.80 "1" : #9 0.07 0.9511 4.3102 0.4 0.5 0.167 1 0 0.6658 1.25 0 0.08 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
genrou      319 "GREAT FALLS 2 1"   13.80 "1" : #9 mva=50.76 5.0529 0.0539 0.8489 0.075 7.2356 0 1.5261 1.4622 0.2172 0.4073 0.1586 0.1176 0.0773 0.3897 0 0 0
sexs        319 "GREAT FALLS 2 1"   13.80 "1" : #9 0.1 10 250 0.1 -4 5 0.08 0 -4 5 0
hygov       319 "GREAT FALLS 2 1"   13.80 "1" : #9 0.07 0.3099 5.0823 0.05 0.33 0.1 1 0 0.9813 1.2 0 0.08 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
genrou      350 "CHAPPELLS 1 1"   13.80 "1" : #9 mva=18 8.7599 0.0477 0.9329 0.0577 5.6549 0 1.0348 1.0049 0.1558 0.2308 0.1149 0.0843 0.1184 0.4719 0 0 0
sexs        350 "CHAPPELLS 1 1"   13.80 "1" : #9 0.125 10 139.365 0.05 -4 5 0.08 0 -4 5 0
hygov       350 "CHAPPELLS 1 1"   13.80 "1" : #9 0.05 0.643 9.2672 0.05 0.33 0.167 1 0 0.2534 1.25 0.2 0.08 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
genrou      351 "CHAPPELLS 1 2"   13.80 "1" : #9 mva=7.44 7.1352 0.0455 0.6416 0.0675 3.5503 0 1.3377 1.2869 0.1301 0.406 0.0967 0.0703 0.1466 0.5283 0 0 0
sexs        351 "CHAPPELLS 1 2"   13.80 "1" : #9 0.1 10 100 0.05 -4 5 0.08 0 -4 5 0
hygov       351 "CHAPPELLS 1 2"   13.80 "1" : #9 0.05 0.2236 5.507 0.05 0.33 0.07 1 0 0.349 1.25 1 0.08 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
genrou      352 "CHAPPELLS 1 3"   13.80 "1" : #9 mva=17.28 7.2558 0.0472 1.4792 0.0654 2.5354 0 1.8327 1.7476 0.2768 0.535 0.2009 0.15 0.1851 0.6052 0 0 0
sexs        352 "CHAPPELLS 1 3"   13.80 "1" : #9 0.1 10 250 0.05 -4 5 0.08 0 -4 5 0
hygov       352 "CHAPPELLS 1 3"   13.80 "1" : #9 0.05 0.3835 9.2764 0.05 0.33 0.167 1 0 0.4702 1.2 0 0.08 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
genrou      353 "CHAPPELLS 1 4"   13.80 "1" : #9 mva=88.8 8.9614 0.0313 0.857 0.0486 6.323 0 2.321 2.2022 0.3939 0.4096 0.2841 0.2136 0.0652 0.3654 0 0 0
sexs        353 "CHAPPELLS 1 4"   13.80 "1" : #9 0.1 8 100 0.05 -4 5 0.08 0 -4 5 0
hygov       353 "CHAPPELLS 1 4"   13.80 "1" : #9 0.04 0.5341 9.2592 0.4 0.5 0.167 1 0 0.4959 1.2 1 0.08 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
genrou      361 "SPARTANBURG 3 1"   13.80 "1" : #9 mva=1.92 4.0383 0.0593 1.8477 0.1212 5.3034 0 1.5458 1.5188 0.2603 0.4604 0.181 0.1532 0.163 0.4895 0 0 0
sexs        361 "SPARTANBURG 3 1"   13.80 "1" : #9 0.1 10 151.255 0.02 -4 5 0.08 0 -4 5 0
gast        361 "SPARTANBURG 3 1"   13.80 "1" : #9 0.05 0.4 0.48 3 1 2 1 0 0 0 99 99 99 99 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
genrou      362 "SPARTANBURG 3 2"   13.80 "1" : #9 mva=13.2 6.3264 0.0495 1.9744 0.0862 1.4137 0 2.1904 2.0389 0.3487 0.6426 0.2279 0.1234 0.1916 0.5754 0 0 0
sexs        362 "SPARTANBURG 3 2"   13.80 "1" : #9 0.1 10 250 0.1 -4 5 0.08 0 -4 5 0
gast        362 "SPARTANBURG 3 2"   13.80 "1" : #9 0.05 0.4 0.48 3 1 2 1 0 0 0 99 99 99 99 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
genrou      363 "SPARTANBURG 3 3"   13.80 "1" : #9 mva=3.84 7.0816 0.0464 0.8469 0.0723 3.7798 0 2.1974 2.0446 0.281 0.6177 0.192 0.0901 0.1763 0.5294 0 0 0
sexs        363 "SPARTANBURG 3 3"   13.80 "1" : #9 0.125 10 100 0.02 -4 5 0.08 0 -4 5 0
gast        363 "SPARTANBURG 3 3"   13.80 "1" : #9 0.05 0.4 1 3 1 2 1 0 0 0 99 99 99 99 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
genrou      388 "CLEMSON 2   "   13.80 "1" : #9 mva=12 7.2951 0.0564 1.2944 0.1058 1.9353 0 2.2959 2.1241 0.2598 0.3795 0.1808 0.1698 0.134 0.4024 0 0 0
sexs        388 "CLEMSON 2   "   13.80 "1" : #9 0.1 10 250 0.1 -4 5 0.08 0 -4 5 0
gast        388 "CLEMSON 2   "   13.80 "1" : #9 0.05 0.4 0.48 3 1 2 1 0 0 0 99 99 99 99 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
genrou      389 "CLEMSON 3   "   13.80 "1" : #9 mva=208 5.6517 0.0576 1.5548 0.0702 8.1751 0 2.4474 2.2463 0.3852 0.7365 0.2473 0.1714 0.147 0.4414 0 0 0
sexs        389 "CLEMSON 3   "   13.80 "1" : #9 0.1 10 100 0.1 -4 5 0.08 0 -4 5 0
gast        389 "CLEMSON 3   "   13.80 "1" : #9 0.05 0.4 0.1 5 1 2 1 0 0 0 99 99 99 99 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
genrou      390 "CLEMSON 4   "   13.80 "1" : #9 mva=208 8.264 0.0594 1.4031 0.0909 5.1521 0 2.1409 1.999 0.2415 0.4249 0.171 0.156 0.1945 0.5841 0 0 0
sexs        390 "CLEMSON 4   "   13.80 "1" : #9 0.125 10 250 0.02 -4 5 0.08 0 -4 5 0
gast        390 "CLEMSON 4   "   13.80 "1" : #9 0.05 0.4 0.1 3 1 2 1 0 0 0 99 99 99 99 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
genrou      391 "CLEMSON 5   "   13.80 "1" : #9 mva=208 4.327 0.0584 1.9846 0.0873 5.1514 0 2.4998 2.2886 0.3897 0.4881 0.2497 0.0594 0.1303 0.3913 0 0 0
sexs        391 "CLEMSON 5   "   13.80 "1" : #9 0.1 10 100 0.02 -4 5 0.08 0 -4 5 0
gast        391 "CLEMSON 5   "   13.80 "1" : #9 0.05 0.4 0.48 3 1 2 1 0 0 0 99 99 99 99 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
genrou      392 "CLEMSON 6   "   13.80 "1" : #9 mva=139.68 7.4045 0.0572 1.9536 0.135 3.8096 0 1.5552 1.5264 0.263 0.385 0.1824 0.0537 0.1815 0.545 0 0 0
sexs        392 "CLEMSON 6   "   13.80 "1" : #9 0.1 10 180.452 0.02 -4 5 0.08 0 -4 5 0
gast        392 "CLEMSON 6   "   13.80 "1" : #9 0.05 0.4 0.1 3 1 1 1 0 0 0 99 99 99 99 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
genrou      393 "CLEMSON 7   "   13.80 "1" : #9 mva=139.68 7.0553 0.0548 1.3762 0.0828 3.3496 0 2.3167 2.1408 0.2789 0.5738 0.1909 0.1084 0.1221 0.3667 0 0 0
sexs        393 "CLEMSON 7   "   13.80 "1" : #9 0.1 8 168.44 0.05 -4 5 0.08 0 -4 5 0
gast        393 "CLEMSON 7   "   13.80 "1" : #9 0.05 0.5 0.1 3 1 1 1 0 0 0 99 99 99 99 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
genrou      394 "CLEMSON 8   "   13.80 "1" : #9 mva=139.68 9.3173 0.0495 1.9423 0.1255 5.623 0 2.2478 2.0853 0.3911 0.5073 0.2504 0.1026 0.12 0.3604 0 0 0
sexs        394 "CLEMSON 8   "   13.80 "1" : #9 0.1 8 100 0.02 -4 5 0.08 0 -4 5 0
gast        394 "CLEMSON 8   "   13.80 "1" : #9 0.04 0.4 0.1 3 1 2 1 0 0 0 99 99 99 99 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
genrou      395 "CLEMSON 9   "   13.80 "1" : #9 mva=139.68 7.5871 0.0552 0.8039 0.1188 8.6016 0 1.7094 1.6508 0.2372 0.4021 0.1687 0.0893 0.1383 0.4153 0 0 0
sexs        395 "CLEMSON 9   "   13.80 "1" : #9 0.125 8 100 0.1 -4 5 0.08 0 -4 5 0
gast        395 "CLEMSON 9   "   13.80 "1" : #9 0.05 0.5 1 3 1 2 1 0 0 0 99 99 99 99 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
genrou      396 "CLEMSON 10  "   13.80 "1" : #9 mva=139.68 5.165 0.0481 1.1558 0.1435 8.1903 0 2.4615 2.2577 0.2868 0.4208 0.1951 0.1535 0.1148 0.3447 0 0 0
sexs        396 "CLEMSON 10  "   13.80 "1" : #9 0.1 8 137.583 0.05 -4 5 0.08 0 -4 5 0
gast        396 "CLEMSON 10  "   13.80 "1" : #9 0.05 0.4 0.48 3 1 2 1 0 0 0 99 99 99 99 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
genrou      409 "BEECH ISLAND 1 2"   13.80 "1" : #9 mva=120 9.1139 0.0502 1.1453 0.1202 7.0328 0 1.5249 1.502 0.3602 0.4326 0.234 0.0632 0.1013 0.3042 0 0 0
sexs        409 "BEECH ISLAND 1 2"   13.80 "1" : #9 0.1 10 100 0.1 -4 5 0.08 0 -4 5 0
gast        409 "BEECH ISLAND 1 2"   13.80 "1" : #9 0.04 0.4 0.48 3 1 2 1 0 0 0 99 99 99 99 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
genrou      410 "BEECH ISLAND 1 3"   13.80 "1" : #9 mva=164.34 4.8911 0.048 1.8981 0.1277 8.8158 0 1.833 1.7506 0.2691 0.5055 0.1857 0.1759 0.1597 0.4796 0 0 0
sexs        410 "BEECH ISLAND 1 3"   13.80 "1" : #9 0.1 10 132.771 0.05 -4 5 0.08 0 -4 5 0
gast        410 "BEECH ISLAND 1 3"   13.80 "1" : #9 0.05 0.4 0.1 3 1 0 1 0 0 0 99 99 99 99 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
genrou      411 "BEECH ISLAND 1 4"   13.80 "1" : #9 mva=164.34 8.6373 0.0533 1.5978 0.0706 3.6127 0 1.7915 1.7171 0.2305 0.369 0.1652 0.0913 0.161 0.4835 0 0 0
sexs        411 "BEECH ISLAND 1 4"   13.80 "1" : #9 0.1 10 100 0.02 -4 5 0.08 0 -4 5 0
gast        411 "BEECH ISLAND 1 4"   13.80 "1" : #9 0.05 0.4 0.1 3 1 2 1 0 0 0 99 99 99 99 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
genrou      412 "BEECH ISLAND 1 5"   13.80 "1" : #9 mva=164.34 6.3686 0.048 1.4509 0.1395 6.5338 0 1.8095 1.7316 0.2983 0.6156 0.2012 0.155 0.1702 0.5111 0 0 0
sexs        412 "BEECH ISLAND 1 5"   13.80 "1" : #9 0.1 10 101.739 0.02 -4 5 0.08 0 -4 5 0
gast        412 "BEECH ISLAND 1 5"   13.80 "1" : #9 0.05 0.4 0.1 3 1 2 1 0 0 0 99 99 99 99 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
genrou      413 "BEECH ISLAND 1 6"   13.80 "1" : #9 mva=164.34 5.1913 0.052 1.631 0.1199 6.4704 0 1.7166 1.6566 0.3734 0.6059 0.241 0.163 0.1761 0.5288 0 0 0
sexs        413 "BEECH ISLAND 1 6"   13.80 "1" : #9 0.1 10 107.521 0.05 -4 5 0.08 0 -4 5 0
gast        413 "BEECH ISLAND 1 6"   13.80 "1" : #9 0.05 0.4 0.1 3 1 2 1 0 0 0 99 99 99 99 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
genrou      414 "BEECH ISLAND 1 7"   13.80 "1" : #9 mva=133.32 9.24 0.0425 0.9596 0.1315 4.3628 0 2.0622 1.9355 0.2908 0.4219 0.1972 0.1101 0.1854 0.5568 0 0 0
sexs        414 "BEECH ISLAND 1 7"   13.80 "1" : #9 0.125 10 200 0.02 -4 5 0.08 0 -4 5 0
gast        414 "BEECH ISLAND 1 7"   13.80 "1" : #9 0.05 0.4 0.48 3 1 0 1 0 0 0 99 99 99 99 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
genrou      430 "CHESNEE 2 2 "   13.80 "1" : #9 mva=1.2 9.2872 0.0322 1.226 0.0555 1.7846 0 2.3264 2.2072 0.2008 0.2483 0.1469 0.1087 0.0751 0.3853 0 0 0
sexs        430 "CHESNEE 2 2 "   13.80 "1" : #9 0.125 8 100 0.02 -4 5 0.08 0 -4 5 0
hygov       430 "CHESNEE 2 2 "   13.80 "1" : #9 0.05 0.8961 4.0405 0.04 0.33 0.1 1 0 0.1955 1.2 1 0.08 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
genrou      431 "CHESNEE 2 3 "   13.80 "1" : #9 mva=3.96 5.9333 0.0274 0.6789 0.0708 1.3793 0 2.051 1.9509 0.3889 0.3884 0.2805 0.2109 0.0969 0.4289 0 0 0
sexs        431 "CHESNEE 2 3 "   13.80 "1" : #9 0.1 10 100 0.02 -4 5 0.08 0 -4 5 0
hygov       431 "CHESNEE 2 3 "   13.80 "1" : #9 0.05 0.1585 4.4456 0.2 0.5 0.07 1 0 0.7068 1.2 1 0.08 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
genrou      432 "CHESNEE 2 4 "   13.80 "1" : #9 mva=1.44 8.7355 0.0315 1.0181 0.0555 2.2978 0 2.0438 1.9442 0.2859 0.5359 0.2074 0.1549 0.0929 0.4209 0 0 0
sexs        432 "CHESNEE 2 4 "   13.80 "1" : #9 0.1 8 100 0.02 -4 5 0.08 0 -4 5 0
hygov       432 "CHESNEE 2 4 "   13.80 "1" : #9 0.05 0.9286 1.6918 0.05 0.33 0.167 1 0 0.3893 1.25 0 0.08 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
genrou      433 "CHESNEE 2 5 "   13.80 "1" : #9 mva=8.04 7.456 0.0458 0.5851 0.0413 4.9187 0 1.3144 1.2652 0.1667 0.4341 0.1227 0.0902 0.1448 0.5246 0 0 0
sexs        433 "CHESNEE 2 5 "   13.80 "1" : #9 0.125 10 198.735 0.02 -4 5 0.08 0 -4 5 0
hygov       433 "CHESNEE 2 5 "   13.80 "1" : #9 0.05 0.1113 8.6021 0.05 0.5 0.167 1 0 0.8322 1.2 0 0.08 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
genrou      434 "CHESNEE 2 6 "   13.80 "1" : #9 mva=5.16 5.4983 0.0501 1.401 0.0733 6.0258 0 1.2936 1.2458 0.1959 0.3191 0.1434 0.1061 0.1886 0.6122 0 0 0
sexs        434 "CHESNEE 2 6 "   13.80 "1" : #9 0.1 10 200 0.02 -4 5 0.08 0 -4 5 0
hygov       434 "CHESNEE 2 6 "   13.80 "1" : #9 0.07 0.067 1.3751 0.05 0.5 0.167 1 0 0.3886 1.25 0 0.08 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
genrou      435 "CHESNEE 2 7 "   13.80 "1" : #9 mva=236.4 8.3453 0.0321 1.3001 0.0706 2.9813 0 2.0249 1.9266 0.2659 0.4101 0.1931 0.1441 0.0488 0.3327 0 0 0
sexs        435 "CHESNEE 2 7 "   13.80 "1" : #9 0.1 8 100 0.05 -4 5 0.08 0 -4 5 0
hygov       435 "CHESNEE 2 7 "   13.80 "1" : #9 0.07 0.9257 1.8712 0.05 0.33 0.167 1 0 0.446 1.2 0 0.08 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
genrou      436 "CHESNEE 2 8 "   13.80 "1" : #9 mva=236.4 8.8542 0.0456 0.8576 0.0735 1.7537 0 1.8866 1.7978 0.18 0.5353 0.1321 0.0974 0.0742 0.3834 0 0 0
sexs        436 "CHESNEE 2 8 "   13.80 "1" : #9 0.1 10 100 0.1 -4 5 0.08 0 -4 5 0
hygov       436 "CHESNEE 2 8 "   13.80 "1" : #9 0.05 0.5144 2.7288 0.4 0.5 0.2 1 0 0.6132 1.2 0 0.08 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
genrou      437 "CHESNEE 2 9 "   13.80 "1" : #9 mva=236.4 4.82 0.036 0.5257 0.0787 5.4957 0 2.3807 2.2578 0.4704 0.2234 0.1787 0.1787 0.1294 0.494 0 0 0
sexs        437 "CHESNEE 2 9 "   13.80 "1" : #9 0.125 10 100 0.05 -4 5 0.08 0 -4 5 0
hygov       437 "CHESNEE 2 9 "   13.80 "1" : #9 0.05 0.1116 1.4608 0.05 0.33 0.2 1 0 0.2939 1.2 0 0.08 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
genrou      438 "CHESNEE 2 10"   13.80 "1" : #9 mva=236.4 5.2139 0.0418 1.0328 0.0433 3.4301 0 2.0366 1.9374 0.3548 0.5673 0.2563 0.1923 0.1631 0.5614 0 0 0
sexs        438 "CHESNEE 2 10"   13.80 "1" : #9 0.1 10 250 0.05 -4 5 0.08 0 -4 5 0
hygov       438 "CHESNEE 2 10"   13.80 "1" : #9 0.05 0.4746 1.6997 0.05 0.5 0.07 1 0 0.363 1.25 1 0.08 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
genrou      439 "CHESNEE 2 11"   13.80 "1" : #9 mva=236.4 9.2363 0.0382 1.2698 0.0517 3.2774 0 1.8351 1.7499 0.3261 0.4046 0.2359 0.1768 0.1771 0.5893 0 0 0
sexs        439 "CHESNEE 2 11"   13.80 "1" : #9 0.1 10 250 0.02 -4 5 0.08 0 -4 5 0
hygov       439 "CHESNEE 2 11"   13.80 "1" : #9 0.05 0.2862 4.4102 0.05 0.33 0.167 1 0 0.8155 1.2 0.2 0.08 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
genrou      442 "WILLIAMSTON 1 2"   13.80 "1" : #9 mva=129.6 4.465 0.0585 0.7681 0.1124 5.579 0 2.3268 2.149 0.384 0.5584 0.2466 0.0771 0.1476 0.4432 0 0 0
sexs        442 "WILLIAMSTON 1 2"   13.80 "1" : #9 0.125 10 250 0.02 -4 5 0.08 0 -4 5 0
gast        442 "WILLIAMSTON 1 2"   13.80 "1" : #9 0.05 0.4 0.1 3 1 2 1 0 0 0 99 99 99 99 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
genrou      443 "WILLIAMSTON 1 3"   13.80 "1" : #9 mva=210 9.2866 0.0562 1.7878 0.1338 7.2975 0 1.6648 1.6148 0.2512 0.5298 0.1762 0.1118 0.1605 0.482 0 0 0
sexs        443 "WILLIAMSTON 1 3"   13.80 "1" : #9 0.1 8 200 0.05 -4 5 0.08 0 -4 5 0
gast        443 "WILLIAMSTON 1 3"   13.80 "1" : #9 0.04 0.1 0.1 3 1 1 1 0 0 0 99 99 99 99 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
genrou      444 "WILLIAMSTON 1 4"   13.80 "1" : #9 mva=3.96 6.8509 0.0455 0.6798 0.1131 2.0059 0 2.348 2.1661 0.3895 0.7433 0.2496 0.1736 0.1336 0.4012 0 0 0
sexs        444 "WILLIAMSTON 1 4"   13.80 "1" : #9 0.125 8 250 0.1 -4 5 0.08 0 -4 5 0
gast        444 "WILLIAMSTON 1 4"   13.80 "1" : #9 0.05 0.4 1 3 1 2 1 0 0 0 99 99 99 99 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
genrou      455 "GASTON 1 2  "   13.80 "1" : #9 mva=267.4 9.6137 0.0526 1.6277 0.0929 7.1662 0 1.6351 1.5908 0.309 0.5252 0.2069 0.0677 0.129 0.3874 0 0 0
sexs        455 "GASTON 1 2  "   13.80 "1" : #9 0.1 10 132.434 0.02 -4 5 0.08 0 -4 5 0
gast        455 "GASTON 1 2  "   13.80 "1" : #9 0.05 0.5 1 3 1 2 1 0 0 0 99 99 99 99 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
genrou      456 "GASTON 1 3  "   13.80 "1" : #9 mva=534.8 9.1288 0.0555 1.1606 0.0852 6 0 1.944 1.8401 0.3616 0.6254 0.2348 0.0846 0.1768 0.5309 0 0 0
sexs        456 "GASTON 1 3  "   13.80 "1" : #9 0.125 10 139.335 0.05 -4 5 0.08 0 -4 5 0
gast        456 "GASTON 1 3  "   13.80 "1" : #9 0.05 0.4 0.1 3 1 1 1 0 0 0 99 99 99 99 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
genrou      458 "EASTOVER 1 1"   13.80 "1" : #9 mva=131.52 6.4047 0.0531 0.8584 0.0429 5.9173 0 2.2794 2.1635 0.2005 0.6443 0.1467 0.1085 0.0524 0.34 0 0 0
sexs        458 "EASTOVER 1 1"   13.80 "1" : #9 0.1 8 250 0.05 -4 5 0.08 0 -4 5 0
tgov1       458 "EASTOVER 1 1"   13.80 "1" : #9 0.05 0.5 1 0 3 9 0
genrou      463 "UNION 1 1   "   13.80 "1" : #9 mva=8.64 4.0256 0.0304 1.4283 0.0551 5.0977 0 2.3951 2.2712 0.2943 0.5628 0.2133 0.1595 0.0883 0.4117 0 0 0
sexs        463 "UNION 1 1   "   13.80 "1" : #9 0.125 8 100 0.1 -4 5 0.08 0 -4 5 0
tgov1       463 "UNION 1 1   "   13.80 "1" : #9 0.05 0.2021 1 0 3 10 0
genrou      480 "RIDGEWAY 1 1"   13.80 "1" : #9 mva=67.2 4.0373 0.0431 1.1051 0.042 8.3071 0 2.0297 1.931 0.3204 0.2516 0.2318 0.1737 0.0716 0.3783 0 0 0
sexs        480 "RIDGEWAY 1 1"   13.80 "1" : #9 0.1 10 250 0.05 -4 5 0.08 0 -4 5 0
hygov       480 "RIDGEWAY 1 1"   13.80 "1" : #9 0.05 0.7104 2.8265 0.05 0.33 0.167 1 0 0.6448 1.2 1 0.08 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
genrou      481 "RIDGEWAY 1 2"   13.80 "1" : #9 mva=54 4.7912 0.0336 0.7235 0.0509 3.0199 0 2.4048 2.2802 0.436 0.5524 0.3139 0.2364 0.102 0.4391 0 0 0
sexs        481 "RIDGEWAY 1 2"   13.80 "1" : #9 0.1 8 100 0.02 -4 5 0.08 0 -4 5 0
hygov       481 "RIDGEWAY 1 2"   13.80 "1" : #9 0.07 0.2436 1.6461 0.05 0.33 0.07 1 0 0.2507 1.2 0.2 0.08 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
genrou      482 "RIDGEWAY 1 3"   13.80 "1" : #9 mva=54 9.9563 0.0438 1.0691 0.0473 2.0289 0 1.8534 1.7669 0.168 0.3877 0.1236 0.0909 0.1798 0.5947 0 0 0
sexs        482 "RIDGEWAY 1 3"   13.80 "1" : #9 0.1 8 250 0.02 -4 5 0.08 0 -4 5 0
hygov       482 "RIDGEWAY 1 3"   13.80 "1" : #9 0.05 0.9376 9.4663 0.2 0.33 0.1 1 0 0.1454 1.2 0 0.08 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
genrou      483 "RIDGEWAY 1 4"   13.80 "1" : #9 mva=28.8 4.7241 0.048 1.1165 0.0676 3.5602 0 1.2471 1.2025 0.1761 0.2032 0.1294 0.0953 0.1224 0.4799 0 0 0
sexs        483 "RIDGEWAY 1 4"   13.80 "1" : #9 0.125 8 187.272 0.05 -4 5 0.08 0 -4 5 0
hygov       483 "RIDGEWAY 1 4"   13.80 "1" : #9 0.07 0.9541 2.6621 0.05 0.33 0.167 1 0 0.9498 1.2 0 0.08 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
genrou      484 "RIDGEWAY 1 5"   13.80 "1" : #9 mva=33.6 4.6573 0.0597 0.7712 0.0579 4.9387 0 1.0942 1.0602 0.1979 0.2019 0.1448 0.1071 0.0833 0.4017 0 0 0
sexs        484 "RIDGEWAY 1 5"   13.80 "1" : #9 0.1 10 250 0.02 -4 5 0.08 0 -4 5 0
hygov       484 "RIDGEWAY 1 5"   13.80 "1" : #9 0.05 0.8192 0.5922 0.4 0.33 0.167 1 0 0.65 1.2 1 0.08 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
genrou      494 "CARLISLE 1  "   13.80 "1" : #9 mva=6.96 9.3826 0.0247 1.2353 0.0664 9.4385 0 2.0897 1.9869 0.3709 0.4687 0.2677 0.2011 0.1812 0.5975 0 0 0
sexs        494 "CARLISLE 1  "   13.80 "1" : #9 0.125 10 250 0.02 -4 5 0.08 0 -4 5 0
tgov1       494 "CARLISLE 1  "   13.80 "1" : #9 0.05 0.5 1 0 2.5 8.33333 0
genrou      497 "FORT MILL 1 1"   13.80 "1" : #9 mva=72 8.2753 0.042 1.1829 0.0745 3.3734 0 1.1026 1.068 0.2124 0.3783 0.1551 0.115 0.1475 0.5302 0 0 0
sexs        497 "FORT MILL 1 1"   13.80 "1" : #9 0.1 8 155.995 0.02 -4 5 0.08 0 -4 5 0
hygov       497 "FORT MILL 1 1"   13.80 "1" : #9 0.05 0.7971 2.7396 0.05 0.5 0.167 1 0 0.3372 1.2 1 0.08 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
genrou      498 "FORT MILL 1 2"   13.80 "1" : #9 mva=21.6 9.7683 0.0229 0.813 0.0578 1.2305 0 1.5519 1.4863 0.1795 0.2563 0.1318 0.0972 0.1853 0.6057 0 0 0
sexs        498 "FORT MILL 1 2"   13.80 "1" : #9 0.1 10 169.207 0.05 -4 5 0.08 0 -4 5 0
hygov       498 "FORT MILL 1 2"   13.80 "1" : #9 0.05 0.5307 7.5218 0.4 0.5 0.167 1 0 0.6902 1.2 1 0.08 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
